Mindanao System Operations
Dispatch Instruction Report
12Apr2026-12Apr2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
10AGUS1_U01,"FOLLOW RTD",04/12/2026 6:32:00 AM,30,25,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Facturanan"
10AGUS1_U01,"LOWER  LOAD",04/12/2026 7:42:00 AM,25,20,MARKET INTERVENTION/SUSPENSION,"Lower Load to 20MW  | ON DUTY: Maconte"
10AGUS1_U01,"FOLLOW RTD",04/12/2026 10:56:00 AM,20,20,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Maconte"
10AGUS1_U01,"RAISE LOAD",04/12/2026 4:26:00 PM,20,27,MARKET INTERVENTION/SUSPENSION,"Raised Load to 27MW  | ON DUTY: Rodinas"
10AGUS1_U01,"FOLLOW RTD",04/12/2026 7:06:00 PM,27,23,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Rodinas"
10AGUS1_U02,"FOLLOW RTD",04/12/2026 6:32:00 AM,30,25,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Facturanan"
10AGUS1_U02,"LOWER  LOAD",04/12/2026 7:42:00 AM,25,20,MARKET INTERVENTION/SUSPENSION,"Lower Load to 20MW  | ON DUTY: Maconte"
10AGUS1_U02,"FOLLOW RTD",04/12/2026 10:56:00 AM,20,20,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Maconte"
10AGUS1_U02,"RAISE LOAD",04/12/2026 4:26:00 PM,20,28,MARKET INTERVENTION/SUSPENSION,"Raised Load to 28MW  | ON DUTY: Rodinas"
10AGUS1_U02,"FOLLOW RTD",04/12/2026 7:06:00 PM,28,23.8,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Rodinas"
10AGUS2_U01,"FOLLOW RTD",04/12/2026 7:00:00 AM,30,20,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Rodinas"
10AGUS2_U02,"FOLLOW RTD",04/12/2026 7:00:00 AM,50,50,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Alfeche"
10AGUS2_U02,"RAISE LOAD",04/12/2026 5:33:00 PM,30,40,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-308.4 vs ACTUAL=-320.1 | ON DUTY: Rodinas"
10AGUS2_U02,"FOLLOW RTD",04/12/2026 7:30:00 PM,40,40,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Rodinas"
10AGUS2_U03,"FOLLOW RTD",04/12/2026 7:00:00 AM,35,35,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Rodinas"
10AGUS2_U03,"LOWER LOAD",04/12/2026 7:42:00 AM,35,25,MARKET INTERVENTION/SUSPENSION,"Lower Load to 25MW  | ON DUTY: Alfeche"
10AGUS2_U03,"FOLLOW RTD",04/12/2026 10:57:00 AM,25,25,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Maconte"
10AGUS2_U03,"RAISE LOAD",04/12/2026 5:57:00 PM,25,30,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-308.4 vs ACTUAL=-320.1 | ON DUTY: Rodinas"
10AGUS2_U03,"FOLLOW RTD",04/12/2026 7:30:00 PM,30,30,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Rodinas"
10AGUS4_U02,"FOLLOW RTD",04/12/2026 10:57:00 AM,52.7,52.7,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Maconte"
10AGUS4_U03,"FOLLOW RTD",04/12/2026 10:57:00 AM,52.7,52.7,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Maconte"
10AGUS6_U02,"FOLLOW RTD",04/12/2026 10:57:00 AM,34.5,34.5,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Maconte"
10AGUS6_U03,"FOLLOW RTD",04/12/2026 10:57:00 AM,50,50,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Maconte"
10AGUS6_U04,"FOLLOW RTD",04/12/2026 7:00:00 AM,32,32,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Rodinas"
10AGUS6_U04,"RAISE LOAD",04/12/2026 7:10:00 AM,14.35,17,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.89Hz.  | ON DUTY: Rodinas"
10AGUS6_U04,"RAISE LOAD",04/12/2026 8:50:00 AM,17,32,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.89Hz.  | ON DUTY: Rodinas"
10AGUS6_U04,"FOLLOW RTD",04/12/2026 10:57:00 AM,32,32,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Maconte"
10AGUS6_U05,"FOLLOW RTD",04/12/2026 10:57:00 AM,43.8,43.8,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Maconte"
10AGUS7_U02,"RAISE LOAD",04/12/2026 1:45:00 AM,15,16,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.89Hz.  | ON DUTY: Rodinas"
10AGUS7_U02,"RAISE LOAD",04/12/2026 7:32:00 AM,16,14,MARKET INTERVENTION/SUSPENSION,"Lower load to 14MW | ON DUTY: Rodinas"
10AGUS7_U02,"FOLLOW RTD",04/12/2026 9:46:00 AM,14,15,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Maconte"
10GNPK_U01,"LOWER LOAD",04/12/2026 10:11:00 AM,70,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-201.7 vs ACTUAL=-102.3 | ON DUTY: Alonzo"
10GNPK_U01,"FOLLOW RTD",04/12/2026 10:57:00 AM,62,74.8,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U01,"RAISE LOAD",04/12/2026 5:23:00 PM,75,90,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-308.4 vs ACTUAL=-320.1 | ON DUTY: Alonzo"
10GNPK_U01,"RAISE LOAD",04/12/2026 5:47:00 PM,90,105,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2022.29 vs ACTUAL=2055 | ON DUTY: Alonzo"
10GNPK_U01,"FOLLOW RTD",04/12/2026 6:05:00 PM,105,107.6,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U01,"RAISE LOAD",04/12/2026 6:23:00 PM,121,136,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-380.9 vs ACTUAL=-421.5 | ON DUTY: Alonzo"
10GNPK_U01,"FOLLOW RTD",04/12/2026 6:35:00 PM,136,129.8,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U01,"RAISE LOAD",04/12/2026 7:38:00 PM,114.4,130,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=2180 vs ACTUAL=2209 | ON DUTY: Goc-ong"
10GNPK_U01,"FOLLOW RTD",04/12/2026 8:19:00 PM,130,116.4,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Goc-ong"
10GNPK_U01,"RAISE LOAD",04/12/2026 9:07:00 PM,89.7,100,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-348.2 vs ACTUAL=-361.1 | ON DUTY: Goc-ong"
10GNPK_U01,"FOLLOW RTD",04/12/2026 9:25:00 PM,100,86.2,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Goc-ong"
10GNPK_U01,"LOWER LOAD",04/12/2026 11:40:00 PM,75,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz.  | ON DUTY: Goc-ong"
10GNPK_U02,"LOWER LOAD",04/12/2026 10:11:00 AM,70.7,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-201.7 vs ACTUAL=-102.3 | ON DUTY: Alonzo"
10GNPK_U02,"FOLLOW RTD",04/12/2026 12:32:00 PM,62,71.6,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U02,"LOWER LOAD",04/12/2026 1:57:00 PM,75,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.23Hz from HVDC forecast variation of RTD=-246.9 vs ACTUAL=-264.3 | ON DUTY: Alonzo"
10GNPK_U02,"FOLLOW RTD",04/12/2026 4:01:00 PM,62,68.9,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U02,"LOWER LOAD",04/12/2026 4:27:00 PM,75,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to High actual system demand at frequency=60.1Hz from HVDC forecast variation of RTD=-281.8 vs ACTUAL=-264.3 | ON DUTY: Alonzo"
10GNPK_U02,"FOLLOW RTD",04/12/2026 4:47:00 PM,62,75,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U02,"RAISE LOAD",04/12/2026 5:23:00 PM,75,85,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-308.4 vs ACTUAL=-320.1 | ON DUTY: Alonzo"
10GNPK_U02,"RAISE LOAD",04/12/2026 5:47:00 PM,85,100,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2022.29 vs ACTUAL=2055 | ON DUTY: Alonzo"
10GNPK_U02,"FOLLOW RTD",04/12/2026 6:05:00 PM,100,105.7,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U02,"RAISE LOAD",04/12/2026 6:23:00 PM,118.2,125,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-380.9 vs ACTUAL=-421.5 | ON DUTY: Alonzo"
10GNPK_U02,"FOLLOW RTD",04/12/2026 8:06:00 PM,125,111.1,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Goc-ong"
10GNPK_U02,"LOWER LOAD",04/12/2026 11:40:00 PM,75,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz.  | ON DUTY: Goc-ong"
10GNPK_U03,"LOWER LOAD",04/12/2026 10:11:00 AM,67.9,59,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-201.7 vs ACTUAL=-102.3 | ON DUTY: Alonzo"
10GNPK_U03,"FOLLOW RTD",04/12/2026 11:31:00 AM,59,71.4,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U03,"LOWER LOAD",04/12/2026 11:40:00 AM,71.7,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.23Hz from HVDC forecast variation of RTD=-192.6 vs ACTUAL=-127.7 | ON DUTY: Alonzo"
10GNPK_U03,"FOLLOW RTD",04/12/2026 12:32:00 PM,62,72,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U03,"LOWER LOAD",04/12/2026 3:13:00 PM,75,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to High actual system demand at frequency=60.1Hz from HVDC forecast variation of RTD=-281.8 vs ACTUAL=-264.3 | ON DUTY: Alonzo"
10GNPK_U03,"FOLLOW RTD",04/12/2026 4:01:00 PM,62,69,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U03,"LOWER LOAD",04/12/2026 4:27:00 PM,75,62,MARKET INTERVENTION/SUSPENSION,"Lower Load due to High actual system demand at frequency=60.1Hz from HVDC forecast variation of RTD=-281.8 vs ACTUAL=-264.3 | ON DUTY: Alonzo"
10GNPK_U03,"FOLLOW RTD",04/12/2026 4:47:00 PM,62,75,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U03,"RAISE LOAD",04/12/2026 5:23:00 PM,75,85,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-308.4 vs ACTUAL=-320.1 | ON DUTY: Alonzo"
10GNPK_U03,"RAISE LOAD",04/12/2026 5:47:00 PM,85,100,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2022.29 vs ACTUAL=2055 | ON DUTY: Alonzo"
10GNPK_U03,"FOLLOW RTD",04/12/2026 6:05:00 PM,100,105.9,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U03,"RAISE LOAD",04/12/2026 6:11:00 PM,110.9,129,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=2164 vs ACTUAL=2208 | ON DUTY: Alonzo"
10GNPK_U03,"FOLLOW RTD",04/12/2026 6:23:00 PM,129,117.9,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U03,"CONTINGENCY RESERVE",04/12/2026 6:33:00 PM,111.8,138,MARKET INTERVENTION/SUSPENSION,"Utilized/Dispatched CR due to MO forecast variation of RTD=2164 vs ACTUAL=2208 | ON DUTY: Alonzo"
10GNPK_U03,"RE-ARM AS/CR",04/12/2026 7:05:00 PM,138,122.3,MARKET INTERVENTION/SUSPENSION,"RE-ARMED as Contingency Reserved.| ON DUTY: Alonzo"
10GNPK_U03,"RAISE LOAD",04/12/2026 9:07:00 PM,89.8,90,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-348.2 vs ACTUAL=-361.1 | ON DUTY: Goc-ong"
10GNPK_U03,"FOLLOW RTD",04/12/2026 9:25:00 PM,90,75.6,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Goc-ong"
10GNPK_U03,"LOWER LOAD",04/12/2026 10:07:00 PM,75,65,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-359.3 vs ACTUAL=-325 | ON DUTY: Goc-ong"
10GNPK_U03,"LOWER LOAD",04/12/2026 11:40:00 PM,65,59,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz.  | ON DUTY: Goc-ong"
10GNPK_U03,"FOLLOW RTD",04/12/2026 11:55:00 PM,62,71.7,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Goc-ong"
10GNPK_U04,"LOWER LOAD",04/12/2026 10:11:00 AM,68.5,59,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-201.7 vs ACTUAL=-102.3 | ON DUTY: Alonzo"
10GNPK_U04,"FOLLOW RTD",04/12/2026 12:32:00 PM,59,71,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U04,"LOWER LOAD",04/12/2026 1:57:00 PM,75,60,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.23Hz from HVDC forecast variation of RTD=-246.9 vs ACTUAL=-264.3 | ON DUTY: Alonzo"
10GNPK_U04,"FOLLOW RTD",04/12/2026 5:18:00 PM,60,72.4,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U04,"RAISE LOAD",04/12/2026 5:47:00 PM,85,100,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2022.29 vs ACTUAL=2055 | ON DUTY: Alonzo"
10GNPK_U04,"FOLLOW RTD",04/12/2026 6:05:00 PM,100,105,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Alonzo"
10GNPK_U04,"RAISE LOAD",04/12/2026 6:11:00 PM,110,138,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=2164 vs ACTUAL=2208 | ON DUTY: Alonzo"
10GNPK_U04,"FOLLOW RTD",04/12/2026 8:02:00 PM,138,123.8,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Goc-ong"
10GNPK_U04,"RAISE LOAD",04/12/2026 9:07:00 PM,76.6,90,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-348.2 vs ACTUAL=-361.1 | ON DUTY: Goc-ong"
10GNPK_U04,"FOLLOW RTD",04/12/2026 9:25:00 PM,90,75.3,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Goc-ong"
10GNPK_U04,"LOWER LOAD",04/12/2026 10:07:00 PM,75,65,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-359.3 vs ACTUAL=-325 | ON DUTY: Goc-ong"
10GNPK_U04,"LOWER LOAD",04/12/2026 11:40:00 PM,65,59,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz.  | ON DUTY: Goc-ong"
11FDC_U01,"LOWER LOAD",04/12/2026 12:02:00 AM,135,125,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Maandig"
11FDC_U01,"LOWER LOAD",04/12/2026 1:06:00 AM,125,115,MARKET INTERVENTION/SUSPENSION,"Lower Load to 115MW  | ON DUTY: Maandig"
11FDC_U01,"LOWER LOAD",04/12/2026 1:56:00 AM,115,105,MARKET INTERVENTION/SUSPENSION,"Lower Load to 105MW  | ON DUTY: Maandig"
11FDC_U01,"LOWER LOAD",04/12/2026 3:20:00 AM,105,90,MARKET INTERVENTION/SUSPENSION,"Lower Load to 90MW  | ON DUTY: Maandig"
11FDC_U01,"FOLLOW RTD",04/12/2026 5:18:00 AM,90,101,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Maandig"
11FDC_U01,"LOWER LOAD",04/12/2026 5:55:00 AM,122,110,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.38Hz  | ON DUTY: Maandig"
11FDC_U01,"LOWER LOAD",04/12/2026 6:52:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Balingit"
11FDC_U01,"LOWER LOAD",04/12/2026 7:24:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Maandig"
11FDC_U01,"FOLLOW RTD",04/12/2026 8:06:00 AM,90,88.9,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Valle"
11FDC_U01,"LOWER LOAD",04/12/2026 9:16:00 AM,73.3,70,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz  | ON DUTY: dela Victoria"
11FDC_U01,"FOLLOW RTD",04/12/2026 10:59:00 AM,70,81.2,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: dela Victoria"
11FDC_U01,"LOWER LOAD",04/12/2026 11:54:00 PM,135,125,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.13Hz.  | ON DUTY: Maquiso"
11FDC_U02,"LOWER LOAD",04/12/2026 12:02:00 AM,135,125,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Maandig"
11FDC_U02,"LOWER LOAD",04/12/2026 1:06:00 AM,125,115,MARKET INTERVENTION/SUSPENSION,"Lower Load to 115MW  | ON DUTY: Maandig"
11FDC_U02,"LOWER LOAD",04/12/2026 1:56:00 AM,115,105,MARKET INTERVENTION/SUSPENSION,"Lower Load to 105MW  | ON DUTY: Maandig"
11FDC_U02,"LOWER LOAD",04/12/2026 3:20:00 AM,105,90,MARKET INTERVENTION/SUSPENSION,"Lower Load to 90MW  | ON DUTY: Maandig"
11FDC_U02,"FOLLOW RTD",04/12/2026 5:18:00 AM,90,102,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Maandig"
11FDC_U02,"LOWER LOAD",04/12/2026 5:55:00 AM,124,110,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.38Hz  | ON DUTY: Maandig"
11FDC_U02,"LOWER LOAD",04/12/2026 6:52:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Balingit"
11FDC_U02,"LOWER LOAD",04/12/2026 7:24:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Maandig"
11FDC_U02,"FOLLOW RTD",04/12/2026 8:06:00 AM,90,89.4,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Valle"
11FDC_U02,"LOWER LOAD",04/12/2026 9:16:00 AM,73.6,70,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz  | ON DUTY: dela Victoria"
11FDC_U02,"FOLLOW RTD",04/12/2026 10:59:00 AM,70,82.5,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: dela Victoria"
11FDC_U02,"LOWER LOAD",04/12/2026 11:54:00 PM,135,125,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.13Hz.  | ON DUTY: Maquiso"
11FDC_U03,"LOWER LOAD",04/12/2026 12:02:00 AM,135,125,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Maandig"
11FDC_U03,"LOWER LOAD",04/12/2026 1:06:00 AM,125,115,MARKET INTERVENTION/SUSPENSION,"Lower Load to 115MW  | ON DUTY: Maandig"
11FDC_U03,"LOWER LOAD",04/12/2026 1:56:00 AM,115,105,MARKET INTERVENTION/SUSPENSION,"Lower Load to 105MW  | ON DUTY: Maandig"
11FDC_U03,"LOWER LOAD",04/12/2026 3:20:00 AM,105,90,MARKET INTERVENTION/SUSPENSION,"Lower Load to 90MW  | ON DUTY: Maandig"
11FDC_U03,"FOLLOW RTD",04/12/2026 5:18:00 AM,90,102,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Maandig"
11FDC_U03,"LOWER LOAD",04/12/2026 5:55:00 AM,122,110,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.38Hz  | ON DUTY: Maandig"
11FDC_U03,"LOWER LOAD",04/12/2026 6:52:00 AM,110,100,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Balingit"
11FDC_U03,"LOWER LOAD",04/12/2026 7:24:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Maandig"
11FDC_U03,"FOLLOW RTD",04/12/2026 8:06:00 AM,90,90,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Valle"
11FDC_U03,"LOWER LOAD",04/12/2026 9:16:00 AM,73.3,70,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz  | ON DUTY: dela Victoria"
11FDC_U03,"FOLLOW RTD",04/12/2026 10:59:00 AM,70,81.4,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: dela Victoria"
11FDC_U03,"LOWER LOAD",04/12/2026 11:54:00 PM,135,125,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.13Hz.  | ON DUTY: Maquiso"
11STEAG_U01,"LOWER LOAD",04/12/2026 1:03:00 AM,85,70,MARKET INTERVENTION/SUSPENSION,"Lower Load to 70MW  | ON DUTY: Mendez"
11STEAG_U01,"FOLLOW RTD",04/12/2026 5:14:00 AM,70,71,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Mendez"
11STEAG_U01,"LOWER LOAD",04/12/2026 5:56:00 AM,69,55,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.38Hz  | ON DUTY: Mendez"
11STEAG_U01,"FOLLOW RTD",04/12/2026 7:13:00 AM,55,62.2,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Tura"
11STEAG_U01,"RAISE LOAD",04/12/2026 5:20:00 PM,60.9,80,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-308.4 vs ACTUAL=-320.1 | ON DUTY: Tura"
11STEAG_U01,"FOLLOW RTD",04/12/2026 5:44:00 PM,80,83.3,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Tura"
11STEAG_U01,"LOWER LOAD",04/12/2026 9:43:00 PM,101.3,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.23Hz from MO forecast variation of RTD=2160 vs ACTUAL=2141 | ON DUTY: Baliwis"
11STEAG_U02,"LOWER LOAD",04/12/2026 1:03:00 AM,85,70,MARKET INTERVENTION/SUSPENSION,"Lower Load to 70MW  | ON DUTY: Mendez"
11STEAG_U02,"FOLLOW RTD",04/12/2026 5:14:00 AM,70,71,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Mendez"
11STEAG_U02,"LOWER LOAD",04/12/2026 5:56:00 AM,69,55,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.38Hz  | ON DUTY: Mendez"
11STEAG_U02,"FOLLOW RTD",04/12/2026 7:13:00 AM,55,62.2,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Tura"
11STEAG_U02,"RAISE LOAD",04/12/2026 5:20:00 PM,55.6,80,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-308.4 vs ACTUAL=-320.1 | ON DUTY: Tura"
11STEAG_U02,"FOLLOW RTD",04/12/2026 5:44:00 PM,80,84.9,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Tura"
11STEAG_U02,"LOWER LOAD",04/12/2026 9:43:00 PM,102.4,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.23Hz from MO forecast variation of RTD=2160 vs ACTUAL=2141 | ON DUTY: Baliwis"
12ASIGA_G01,"PLANNED SHUTDOWN (OMC)",04/12/2026 6:05:00 AM,3.4,0,GENERATOR SHUTDOWN,"Affected by planned shutdown at Butuan SS 69kV Bus No.1."
12LKMAINIT_G01,"PLANNED SHUTDOWN (OMC)",04/12/2026 5:58:00 AM,19.6,0,GENERATOR SHUTDOWN,"Affected by planned shutdown at Butuan SS 69kV Bus No.1"
13DCPP_U01,"LOWER LOAD",04/12/2026 5:53:00 AM,151.4,130,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.38Hz  | ON DUTY: Kanda"
13DCPP_U01,"LOWER LOAD",04/12/2026 6:09:00 AM,130,115,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.43Hz  | ON DUTY: Kanda"
13DCPP_U01,"FOLLOW RTD",04/12/2026 7:09:00 AM,115,131.3,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Bicar"
13DCPP_U01,"LOWER LOAD",04/12/2026 8:03:00 AM,150.9,135,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.26Hz  | ON DUTY: Kanda"
13DCPP_U01,"LOWER LOAD",04/12/2026 8:12:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.21Hz  | ON DUTY: Kanda"
13DCPP_U01,"LOWER LOAD",04/12/2026 9:06:00 AM,120,105,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.25Hz  | ON DUTY: Medel"
13DCPP_U01,"LOWER LOAD",04/12/2026 9:23:00 AM,105,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz  | ON DUTY: Medel"
13DCPP_U01,"FOLLOW RTD",04/12/2026 11:06:00 AM,90,100,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Medel"
13DCPP_U01,"LOWER LOAD",04/12/2026 11:58:00 AM,96.5,80,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.2Hz from HVDC forecast variation of RTD=-226.7 vs ACTUAL=-163 | ON DUTY: Medel"
13DCPP_U01,"FOLLOW RTD",04/12/2026 1:13:00 PM,80,91.3,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Medel"
13DCPP_U01,"LOWER LOAD",04/12/2026 11:56:00 PM,151.4,135,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60Hz from HVDC forecast variation of RTD=-422.9 vs ACTUAL=-401.1 | ON DUTY: de Castro"
13DCPP_U02,"LOWER LOAD",04/12/2026 5:53:00 AM,150,130,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.38Hz  | ON DUTY: Kanda"
13DCPP_U02,"LOWER LOAD",04/12/2026 6:09:00 AM,130,115,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.43Hz  | ON DUTY: Kanda"
13DCPP_U02,"FOLLOW RTD",04/12/2026 7:09:00 AM,115,130.9,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Bicar"
13DCPP_U02,"LOWER LOAD",04/12/2026 8:03:00 AM,149.5,135,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.26Hz  | ON DUTY: Kanda"
13DCPP_U02,"LOWER LOAD",04/12/2026 8:12:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.21Hz  | ON DUTY: Kanda"
13DCPP_U02,"LOWER LOAD",04/12/2026 9:06:00 AM,120,105,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.25Hz  | ON DUTY: Medel"
13DCPP_U02,"LOWER LOAD",04/12/2026 9:23:00 AM,105,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz  | ON DUTY: Medel"
13DCPP_U02,"FOLLOW RTD",04/12/2026 11:06:00 AM,90,99.3,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Medel"
13DCPP_U02,"LOWER LOAD",04/12/2026 11:58:00 AM,94.8,80,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.2Hz from HVDC forecast variation of RTD=-226.7 vs ACTUAL=-163 | ON DUTY: Medel"
13DCPP_U02,"FOLLOW RTD",04/12/2026 1:13:00 PM,80,89.2,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Medel"
13DCPP_U02,"CONTINGENCY RESERVE",04/12/2026 6:12:00 PM,120,150,MARKET INTERVENTION/SUSPENSION,"Utilized/Dispatched CR due to MO forecast variation of RTD=2164 vs ACTUAL=2208 | ON DUTY: Bicar"
13DCPP_U02,"RE-ARM AS/CR",04/12/2026 6:34:00 PM,150,148.7,MARKET INTERVENTION/SUSPENSION,"RE-ARMED as Contingency Reserved.| ON DUTY: Bicar"
13DCPP_U02,"LOWER LOAD",04/12/2026 11:56:00 PM,150,135,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60Hz from HVDC forecast variation of RTD=-422.9 vs ACTUAL=-401.1 | ON DUTY: de Castro"
13MACO_BAT,"PLANNED SHUTDOWN (OMC)",04/12/2026 5:01:00 AM,0,0,GENERATOR SHUTDOWN,"Affected by planned shutdown at Maco SS 69kV Bus No.1"
13SMC_U01,"LOWER LOAD",04/12/2026 6:49:00 AM,133.1,120,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Sevilla"
13SMC_U01,"FOLLOW RTD",04/12/2026 8:41:00 AM,120,120.2,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Dayot"
13SMC_U02,"LOWER LOAD",04/12/2026 6:49:00 AM,120,105,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Sevilla"
13SMC_U02,"LOWER LOAD",04/12/2026 7:21:00 AM,105,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.25Hz  | ON DUTY: Sevilla"
13SMC_U02,"FOLLOW RTD",04/12/2026 8:41:00 AM,90,89.6,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Dayot"
13SMC_U02,"LOWER LOAD",04/12/2026 9:25:00 AM,105,90,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.33Hz  | ON DUTY: Biato"
13SMC_U02,"FOLLOW RTD",04/12/2026 11:06:00 AM,90,96.6,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Biato"
14MTAPO_U01,"RAISE LOAD",04/12/2026 1:27:00 PM,25.8,49,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Yba'ez"
14MTAPO_U01,"FOLLOW RTD",04/12/2026 1:45:00 PM,49,48.2,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Yba'ez"
14SARANG_U02,"LOWER LOAD",04/12/2026 1:05:00 AM,115,100,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.41Hz  | ON DUTY: Delfin"
14SARANG_U02,"LOWER LOAD",04/12/2026 1:52:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Lower Load to 90MW  | ON DUTY: Delfin"
14SARANG_U02,"LOWER LOAD",04/12/2026 3:21:00 AM,90,80,MARKET INTERVENTION/SUSPENSION,"Lower Load to 80MW  | ON DUTY: Delfin"
14SARANG_U02,"FOLLOW RTD",04/12/2026 5:15:00 AM,80,80,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Delfin"
14SARANG_U02,"LOWER LOAD",04/12/2026 5:53:00 AM,84,70,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.38Hz  | ON DUTY: Delfin"
14SARANG_U02,"FOLLOW RTD",04/12/2026 7:14:00 AM,70,76.7,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Maningo"
14SARANG_U02,"LOWER LOAD",04/12/2026 8:08:00 AM,74.7,55,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.21Hz  | ON DUTY: Navales"
14SARANG_U02,"FOLLOW RTD",04/12/2026 9:55:00 AM,55,60.2,MARKET INTERVENTION/SUSPENSION,"From Lower Load to Follow RTD| ON DUTY: Tero"
14SARANG_U02,"RAISE LOAD",04/12/2026 5:52:00 PM,92,117,MARKET INTERVENTION/SUSPENSION,"Raised Load due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2022.29 vs ACTUAL=2055 | ON DUTY: Navales"
14SARANG_U02,"FOLLOW RTD",04/12/2026 6:35:00 PM,117,117,MARKET INTERVENTION/SUSPENSION,"From Raise Load to Follow RTD| ON DUTY: Navales"
14SARANG_U02,"LOWER LOAD",04/12/2026 11:42:00 PM,121,105,MARKET INTERVENTION/SUSPENSION,"Lower Load due to Low actual system demand at frequency=60.35Hz.  | ON DUTY: Moya"
EOF
