Mindanao System Operations
Dispatch Instruction Report
18May2026-24May2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
09WMPC_U01,"SHUTDOWN",05/19/2026 8:22:00 AM,0,0,GENERATOR SHUTDOWN,"Shutdown due to emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Outage. "
09WMPC_U01,"GENERATOR AVAILABLE",05/19/2026 8:26:00 AM,0,0,GENERATOR SHUTDOWN,"Generator Unit available after emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Ou "
09WMPC_U01,"ONLINE",05/19/2026 1:12:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U01,"MO DISPATCH (RTD)",05/19/2026 6:46:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U01,"MO DISPATCH (RTD)",05/21/2026 10:05:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U01,"LOWER LOAD",05/21/2026 7:37:00 PM,10,0,MOT RAISE,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz.  | ON DUTY: Kho "
09WMPC_U01,"MO DISPATCH (RTD)",05/21/2026 7:57:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown as MOT LOWER "
09WMPC_U01,"DECLARED FORCED OUTAGE",05/23/2026 2:05:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable. Can't synchronized due to reverse power. (Forced Outage). "
09WMPC_U01,"DECLARED AVAILABLE",05/23/2026 5:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
09WMPC_U02,"RAISE LOAD",05/18/2026 2:19:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2600 vs ACTUAL=2620 | O "
09WMPC_U02,"FOLLOW RTD",05/18/2026 5:04:00 PM,10,1.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U02,"SHUTDOWN",05/19/2026 8:22:00 AM,0,0,GENERATOR SHUTDOWN,"Shutdown due to emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Outage. "
09WMPC_U02,"GENERATOR AVAILABLE",05/19/2026 8:26:00 AM,0,0,GENERATOR SHUTDOWN,"Generator Unit available after emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Ou "
09WMPC_U02,"UTILIZED AS DR",05/20/2026 5:54:00 PM,0,9.6,DISPATCHABLE RESERVE,"Utilized/Dispatched DR due to forced outage of Agus1 U1&U2 with gross generation of 54.6 MW| CALL TIME:17:54| SYNCH TIME:17:57| ON "
09WMPC_U02,"END OF DR",05/20/2026 6:22:00 PM,10,0,DISPATCHABLE RESERVE,"Shutdown as Dispatchable Reserved. CALL TIME: 18:22| SHUTDOWN TIME: 18:39| ON DUTY: Angeles "
09WMPC_U02,"MO DISPATCH (RTD)",05/21/2026 2:10:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U02,"MO DISPATCH (RTD)",05/21/2026 3:58:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U02,"RAISE LOAD",05/21/2026 6:13:00 PM,2.6,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz.  | ON DUTY: Angeles "
09WMPC_U02,"FOLLOW RTD",05/21/2026 6:51:00 PM,10,2.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U02,"MO DISPATCH (RTD)",05/21/2026 7:12:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MOT Raise "
09WMPC_U02,"RAISE LOAD",05/22/2026 2:22:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz from MO forecast variation of RTD=2611 vs ACTUAL=2636 | O "
09WMPC_U02,"FOLLOW RTD",05/22/2026 3:38:00 PM,10,5.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U02,"DECLARED FORCED OUTAGE",05/23/2026 7:39:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage. Affected by P & E requested shutdown. (OMC Outage) "
09WMPC_U02,"DECLARED AVAILABLE",05/23/2026 12:38:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
09WMPC_U03,"SHUTDOWN",05/19/2026 8:22:00 AM,0,0,GENERATOR SHUTDOWN,"Shutdown due to emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Outage. "
09WMPC_U03,"GENERATOR AVAILABLE",05/19/2026 8:26:00 AM,0,0,GENERATOR SHUTDOWN,"Generator Unit available after emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Ou "
09WMPC_U03,"UTILIZED AS DR",05/20/2026 5:54:00 PM,0,9.6,DISPATCHABLE RESERVE,"Utilized/Dispatched DR due to forced outage of Agus1 U1&U2 with gross generation of 54.6 MW| CALL TIME:17:54| SYNCH TIME:18:00| ON "
09WMPC_U03,"END OF DR",05/20/2026 6:22:00 PM,10,0,DISPATCHABLE RESERVE,"Shutdown as Dispatchable Reserved. CALL TIME: 18:22| SHUTDOWN TIME: 18:39| ON DUTY: Angeles "
09WMPC_U03,"MO DISPATCH (RTD)",05/21/2026 2:09:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U03,"MO DISPATCH (RTD)",05/21/2026 3:56:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U03,"RAISE LOAD",05/21/2026 6:13:00 PM,2.6,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz.  | ON DUTY: Angeles "
09WMPC_U03,"FOLLOW RTD",05/21/2026 6:51:00 PM,10,2.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U03,"MO DISPATCH (RTD)",05/21/2026 7:10:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MOT Raise "
09WMPC_U03,"RAISE LOAD",05/22/2026 2:22:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz from MO forecast variation of RTD=2611 vs ACTUAL=2636 | O "
09WMPC_U03,"FOLLOW RTD",05/22/2026 3:38:00 PM,10,5.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U03,"DECLARED FORCED OUTAGE",05/23/2026 7:39:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage. Affected by P & E requested shutdown. (OMC Outage) "
09WMPC_U03,"DECLARED AVAILABLE",05/23/2026 12:38:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
09WMPC_U04,"SHUTDOWN",05/19/2026 8:22:00 AM,0,0,GENERATOR SHUTDOWN,"Shutdown due to emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Outage. "
09WMPC_U04,"GENERATOR AVAILABLE",05/19/2026 8:26:00 AM,0,0,GENERATOR SHUTDOWN,"Generator Unit available after emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Ou "
09WMPC_U04,"ONLINE",05/19/2026 12:25:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U04,"MO DISPATCH (RTD)",05/19/2026 7:42:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U04,"MO DISPATCH (RTD)",05/21/2026 9:01:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U04,"MO DISPATCH (RTD)",05/21/2026 9:28:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
09WMPC_U04,"DECLARED FORCED OUTAGE",05/23/2026 2:05:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable. Can't synchronized due to reverse power. (Forced Outage). "
09WMPC_U04,"DECLARED AVAILABLE",05/23/2026 5:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
09WMPC_U05,"RAISE LOAD",05/18/2026 2:19:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2600 vs ACTUAL=2620 | O "
09WMPC_U05,"FOLLOW RTD",05/18/2026 5:04:00 PM,10,1.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U05,"SHUTDOWN",05/19/2026 8:22:00 AM,0,0,GENERATOR SHUTDOWN,"Shutdown due to emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Outage. "
09WMPC_U05,"GENERATOR AVAILABLE",05/19/2026 8:26:00 AM,0,0,GENERATOR SHUTDOWN,"Generator Unit available after emergency opening of upstream bus PCB to troubleshoot frequent breaker position alarm. Unplanned Ou "
09WMPC_U05,"MO DISPATCH (RTD)",05/21/2026 2:11:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U05,"MO DISPATCH (RTD)",05/21/2026 3:57:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U05,"RAISE LOAD",05/21/2026 6:13:00 PM,2.6,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz.  | ON DUTY: Angeles "
09WMPC_U05,"FOLLOW RTD",05/21/2026 7:08:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U05,"MO DISPATCH (RTD)",05/21/2026 7:47:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MOT Raise "
09WMPC_U05,"RAISE LOAD",05/22/2026 2:22:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz from MO forecast variation of RTD=2611 vs ACTUAL=2636 | O "
09WMPC_U05,"FOLLOW RTD",05/22/2026 3:38:00 PM,10,5.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U05,"DECLARED FORCED OUTAGE",05/23/2026 7:39:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage. Affected by P & E requested shutdown. (OMC Outage) "
09WMPC_U05,"DECLARED AVAILABLE",05/23/2026 12:38:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
09WMPC_U06,"ONLINE",05/19/2026 1:01:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U06,"MO DISPATCH (RTD)",05/19/2026 7:21:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U06,"FAILED TO CUT - IN",05/21/2026 9:47:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synchronize , turning gear problem. "
09WMPC_U07,"ONLINE",05/19/2026 12:50:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U07,"MO DISPATCH (RTD)",05/19/2026 7:34:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U07,"MO DISPATCH (RTD)",05/21/2026 9:42:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U07,"MO DISPATCH (RTD)",05/21/2026 8:51:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
09WMPC_U07,"DECLARED FORCED OUTAGE",05/23/2026 12:43:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage. Affected by P & E requested shutdown. (OMC Outage) "
09WMPC_U07,"DECLARED AVAILABLE",05/23/2026 5:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
09WMPC_U08,"RAISE LOAD",05/18/2026 2:19:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2600 vs ACTUAL=2620 | O "
09WMPC_U08,"FOLLOW RTD",05/18/2026 5:04:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U08,"ONLINE",05/19/2026 1:17:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U08,"MO DISPATCH (RTD)",05/19/2026 4:54:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U08,"ONLINE",05/19/2026 5:49:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U08,"MO DISPATCH (RTD)",05/19/2026 7:13:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U08,"FAILED TO CUT - IN",05/21/2026 10:37:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synchronize , Oil mist detector module problem. Unplanned Outage "
09WMPC_U08,"DECLARED AVAILABLE",05/21/2026 11:15:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Angeles "
09WMPC_U08,"MO DISPATCH (RTD)",05/21/2026 11:32:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U08,"LOWER LOAD",05/21/2026 7:37:00 PM,10,0,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz.  | ON DUTY: Kho "
09WMPC_U08,"MO DISPATCH (RTD)",05/21/2026 7:54:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown as MOT LOWER "
09WMPC_U08,"DECLARED FORCED OUTAGE",05/22/2026 12:50:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"WMPC Unit 8 declared forced outage due to no turbo charger speed A bank. (Unplanned Outage) "
09WMPC_U08,"DECLARED AVAILABLE",05/22/2026 2:15:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Pedong "
09WMPC_U08,"TRIPPED",05/22/2026 2:45:00 PM,3.1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"WMPC Unit 8 with 3.1MW total generation tripped due to oil mist concentration high stop. (Unplanned Outage) "
09WMPC_U08,"DECLARED AVAILABLE",05/22/2026 3:55:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Pedong "
09WMPC_U08,"DECLARED FORCED OUTAGE",05/23/2026 12:43:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage. Affected by P & E requested shutdown. (OMC Outage) "
09WMPC_U08,"DECLARED AVAILABLE",05/23/2026 5:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
09WMPC_U09,"ONLINE",05/19/2026 1:08:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U09,"MO DISPATCH (RTD)",05/19/2026 7:21:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U09,"MO DISPATCH (RTD)",05/21/2026 8:47:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U09,"MO DISPATCH (RTD)",05/21/2026 9:27:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
09WMPC_U09,"DECLARED FORCED OUTAGE",05/23/2026 1:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"WMPC Unit 9 declared unavailable. Can't synchronized due to reverse power. (Forced Outage). "
09WMPC_U09,"DECLARED AVAILABLE",05/23/2026 5:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
09WMPC_U10,"TRIPPED",05/18/2026 1:22:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"WMPC Unit 10 with 10MW total generation tripped, due to cooling system problem - HT low pressure stop. (Unplanned Outage) "
09WMPC_U10,"DECLARED AVAILABLE",05/18/2026 1:35:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Angeles "
09WMPC_U10,"ONLINE",05/19/2026 10:05:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U10,"MO DISPATCH (RTD)",05/19/2026 11:00:00 AM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U10,"ONLINE",05/19/2026 12:30:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatch. "
09WMPC_U10,"MO DISPATCH (RTD)",05/19/2026 7:54:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
09WMPC_U10,"MO DISPATCH (RTD)",05/21/2026 9:18:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U10,"DECLARED FORCED OUTAGE",05/21/2026 5:53:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared Force Outage due to HT low pressure stop. Unplanned Outage "
09WMPC_U10,"DECLARED AVAILABLE",05/21/2026 6:45:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Luzon "
09WMPC_U10,"MO DISPATCH (RTD)",05/21/2026 9:27:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown from MOT Raise "
09WMPC_U10,"DECLARED FORCED OUTAGE",05/23/2026 12:43:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage. Affected by P & E requested shutdown. (OMC Outage) "
09WMPC_U10,"DECLARED AVAILABLE",05/23/2026 5:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
10AGUS1_U01,"ONLINE",05/18/2026 8:42:00 PM,0,12,GENERATOR START-UP,"AGUS-1 Unit 1 HEPP online at 2042H from PMS-GOMP on May 01, 2026. (Planned Outage) "
10AGUS1_U01,"TRIPPED",05/20/2026 5:50:00 PM,27.6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Agus 1 HEPP Unit 1 and Unit 2 tripped with 54.60MW total load. (Unplanned Outage) "
10AGUS1_U01,"ONLINE",05/20/2026 6:41:00 PM,0,15,GENERATOR START-UP,"Agus-1 Unit 1 HEP online at 1841H from forced outage. (Unplanned Outage) "
10AGUS1_U02,"TRIPPED",05/20/2026 5:50:00 PM,27.6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Agus 1 HEPP Unit 1 and Unit 2 tripped with 54.60MW total load. (Unplanned Outage) "
10AGUS1_U02,"ONLINE",05/20/2026 6:38:00 PM,0,15,GENERATOR START-UP,"Agus-1 Unit 2 HEP online at 1838H from forced outage. (Unplanned Outage) "
10AGUS5_U02,"SHUTDOWN",05/23/2026 8:03:00 AM,19,0,GENERATOR SHUTDOWN,"Agus5 Unit 2 HEP shutdown. (Planned Outage - PMS/Non-GOMP) "
10AGUS5_U02,"ONLINE",05/24/2026 1:13:00 PM,0,10,GENERATOR START-UP,"AGUS-5 Unit 2 HEPP online. (Unplanned Outage - NON GOMP) "
10AGUS6_U02,"SHUTDOWN",05/20/2026 6:03:00 AM,34.5,0,GENERATOR SHUTDOWN,"Agus-6 Unit 2 HEPP shutdown. (Unplanned Outage- PMS NON GOMP) "
10AGUS6_U02,"ONLINE",05/20/2026 12:58:00 PM,0,34.5,GENERATOR START-UP,"Agus-6 Unit 2 HEPP online from PMS NON-GOMP. (Unplanned Outage) "
10AGUS6_U03,"SHUTDOWN",05/23/2026 9:06:00 AM,50,0,GENERATOR SHUTDOWN,"Agus-6 Unit 3 HEPP on emergency shutdown. (OMC Outage) "
10AGUS6_U03,"ONLINE",05/23/2026 10:54:00 AM,0,50,GENERATOR START-UP,"Agus-6 Unit 3 HEPP online from Emergency Shutdown. "
10AGUS7_U01,"ONLINE",05/23/2026 1:01:00 PM,0,12,GENERATOR START-UP,"Agus7 Unit 1 HEP online from PMS-GOMP. (Planned Outage) "
10AGUS7_U02,"SHUTDOWN",05/22/2026 9:02:00 AM,22,0,GENERATOR SHUTDOWN,"Agus-7 Unit 2 HEP shutdown. (Planned Outage - PMS-GOMP) "
10GNPK_U01,"RAISE LOAD",05/18/2026 3:38:00 AM,84.2,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-344 vs ACTUAL=-385   "
10GNPK_U01,"RAISE LOAD",05/18/2026 3:42:00 AM,90,95,MOT RAISE,"MOT Raise. Raised load to 95MW  | ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",05/18/2026 3:48:00 AM,95,100,MOT RAISE,"MOT Raise. Raised load to 100MW  | ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",05/18/2026 6:00:00 AM,100,105,MOT RAISE,"MOT Raise. Raised load to 105MW  | ON DUTY: Jagmoc "
10GNPK_U01,"FOLLOW RTD",05/18/2026 7:56:00 AM,105,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",05/18/2026 8:04:00 AM,97.7,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-331 vs ACTUAL=-356 | "
10GNPK_U01,"RAISE LOAD",05/18/2026 8:43:00 AM,107,117,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-325 vs ACTUAL=-363 | "
10GNPK_U01,"RAISE LOAD",05/18/2026 9:16:00 AM,117,127,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2323 vs ACTUAL=2307 | ON "
10GNPK_U01,"FOLLOW RTD",05/18/2026 10:46:00 AM,127,130.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",05/18/2026 11:08:00 AM,131.5,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-281 vs ACTUAL=-334 | "
10GNPK_U01,"FOLLOW RTD",05/18/2026 1:06:00 PM,136,134.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",05/18/2026 9:44:00 PM,135.1,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2371 vs ACTUAL=2344 | O "
10GNPK_U01,"LOWER LOAD",05/18/2026 10:57:00 PM,125,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2174 vs ACTUAL=2206 | O "
10GNPK_U01,"LOWER LOAD",05/19/2026 12:05:00 AM,115,105,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz.  | ON DUTY: Talandron "
10GNPK_U01,"LOWER LOAD",05/19/2026 3:54:00 AM,105,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.16Hz and outage of KID-BGN 69kV STL with 28.7MW load drop at 0 "
10GNPK_U01,"FOLLOW RTD",05/19/2026 4:50:00 AM,95,97,RTD,"From MOT Lower to Follow RTD| ON DUTY: Talandron "
10GNPK_U01,"RAISE LOAD",05/19/2026 5:10:00 AM,97,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-344 vs ACTUAL=-375 | "
10GNPK_U01,"FOLLOW RTD",05/19/2026 5:54:00 AM,102,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Talandron "
10GNPK_U01,"RAISE LOAD",05/19/2026 7:05:00 AM,92.1,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-293 vs ACTUAL=-324 | "
10GNPK_U01,"FOLLOW RTD",05/19/2026 7:48:00 AM,102,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",05/19/2026 8:58:00 AM,110.7,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-336 vs ACTUAL=-365 | "
10GNPK_U01,"FOLLOW RTD",05/19/2026 9:46:00 AM,120,130,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",05/19/2026 11:02:00 AM,130.9,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2471 vs ACTUAL=2484 | O "
10GNPK_U01,"FOLLOW RTD",05/19/2026 11:49:00 AM,136,134.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",05/19/2026 6:43:00 PM,135.2,129,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2470 vs ACTUAL=2438 | O "
10GNPK_U01,"LOWER LOAD",05/19/2026 7:05:00 PM,129,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",05/19/2026 8:02:00 PM,125,125.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",05/19/2026 8:21:00 PM,117.3,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",05/19/2026 8:50:00 PM,125,121.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",05/19/2026 9:06:00 PM,130.2,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.19Hz from MO forecast variation of RTD=2284 vs ACTUAL=2254 | O "
10GNPK_U01,"LOWER LOAD",05/19/2026 9:30:00 PM,120,110,MOT LOWER,"MOT constrained OFF (from MOT Lower) due to Low actual system demand at frequency=60.1Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",05/19/2026 9:45:00 PM,110,112.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",05/19/2026 10:08:00 PM,107.3,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2145 vs ACTUAL=2164 | O "
10GNPK_U01,"FOLLOW RTD",05/19/2026 10:27:00 PM,115,106.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",05/20/2026 2:06:00 AM,97,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=1840 vs ACTUAL=1860 | O "
10GNPK_U01,"FOLLOW RTD",05/20/2026 5:36:00 AM,100,97.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",05/20/2026 5:59:00 AM,85.1,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1882 vs ACTUAL=1852 | ON "
10GNPK_U01,"FOLLOW RTD",05/20/2026 7:11:00 AM,95,97,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",05/20/2026 9:44:00 AM,100,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from MO forecast variation of RTD=2445 vs ACTUAL=2455 | O "
10GNPK_U01,"FOLLOW RTD",05/20/2026 10:06:00 AM,110,122.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",05/20/2026 9:17:00 PM,134.8,124,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2410 vs ACTUAL=2333 | O "
10GNPK_U01,"FOLLOW RTD",05/20/2026 9:53:00 PM,124,125.1,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",05/21/2026 7:06:00 AM,97,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",05/21/2026 8:03:00 AM,106,107,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",05/21/2026 8:51:00 AM,130.5,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Suazo "
10GNPK_U01,"FOLLOW RTD",05/21/2026 9:03:00 AM,135,131.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U01,"LOWER LOAD",05/21/2026 7:46:00 PM,133.7,125,MOT RAISE,"MOT constrained OFF due to Low actual system demand at frequency=60.41Hz.  | ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",05/21/2026 8:10:00 PM,125,115,MOT LOWER,"MOT constrained OFF  (from MOT Lower) due to Low actual system demand at frequency=60.15Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",05/21/2026 8:38:00 PM,115,127.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",05/21/2026 8:53:00 PM,130.2,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2404 vs ACTUAL=2367 | O "
10GNPK_U01,"FOLLOW RTD",05/21/2026 9:22:00 PM,120,128,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",05/22/2026 2:20:00 AM,98.7,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz.  | ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",05/22/2026 2:45:00 AM,110,115,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1872 v "
10GNPK_U01,"FOLLOW RTD",05/22/2026 3:25:00 AM,115,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",05/22/2026 5:50:00 AM,97,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC forecast variation of RTD=358 vs ACTUAL=-405 |  "
10GNPK_U01,"FOLLOW RTD",05/22/2026 6:16:00 AM,105,97,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",05/22/2026 7:39:00 AM,97,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-225 vs ACTUAL=-284 | "
10GNPK_U01,"FOLLOW RTD",05/22/2026 7:49:00 AM,102,107,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",05/22/2026 1:10:00 PM,132.9,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",05/22/2026 1:54:00 PM,136,135.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",05/22/2026 10:47:00 PM,121.7,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2145 vs ACTUAL=2175 | O "
10GNPK_U01,"FOLLOW RTD",05/23/2026 1:14:00 AM,135,120.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",05/23/2026 6:01:00 AM,85.4,80,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=1868 vs ACTUAL=1841 | ON "
10GNPK_U01,"FOLLOW RTD",05/23/2026 6:30:00 AM,80,85.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",05/23/2026 6:47:00 AM,85.1,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=1821 vs ACTUAL=1846 | O "
10GNPK_U01,"RAISE LOAD",05/23/2026 7:16:00 AM,90,95,MOT RAISE,"MOT Raise. Raised load to 95MW | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",05/23/2026 7:32:00 AM,95,96,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",05/23/2026 8:07:00 AM,97,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1972 vs ACTUAL=1987 | O "
10GNPK_U01,"FOLLOW RTD",05/23/2026 8:42:00 AM,105,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",05/23/2026 9:35:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2133 vs ACTUAL=2145 | O "
10GNPK_U01,"RAISE LOAD",05/23/2026 10:04:00 AM,110,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",05/23/2026 10:59:00 AM,115,110,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",05/23/2026 11:15:00 AM,119.7,131,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",05/23/2026 12:43:00 PM,131,131,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",05/23/2026 4:58:00 PM,102,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=2179 vs ACTUAL=2198  |  "
10GNPK_U01,"FOLLOW RTD",05/23/2026 5:36:00 PM,115,119,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",05/23/2026 6:30:00 PM,132,130,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=2338 vs ACTUAL=2315 | O "
10GNPK_U01,"LOWER LOAD",05/23/2026 6:39:00 PM,130,125,MOT LOWER,"MOT Lower. Lower load to 125MW | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",05/23/2026 7:09:00 PM,125,125,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",05/23/2026 9:11:00 PM,104,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2097 vs ACTUAL=2111  |  "
10GNPK_U01,"FOLLOW RTD",05/23/2026 9:42:00 PM,115,106,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",05/23/2026 9:58:00 PM,102,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",05/23/2026 10:42:00 PM,95,101,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",05/24/2026 12:15:00 AM,104,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.39Hz | ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",05/24/2026 12:49:00 AM,90,85,MOT LOWER,"MOT Lower. Lower load to 85MW | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",05/24/2026 1:15:00 AM,85,97,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",05/24/2026 4:47:00 AM,92,97,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC variation of RTD=-400 vs ACTUAL=-435   | ON DUT "
10GNPK_U01,"RAISE LOAD",05/24/2026 4:52:00 AM,97,105,MOT RAISE,"MOT Raise. Raised load to 105MW   | ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",05/24/2026 5:02:00 AM,105,95,MOT RAISE,"MOT Raise. Lower load to 95MW   | ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",05/24/2026 5:31:00 AM,95,85,MOT RAISE,"MOT Raise. Lower load to 85MW   | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",05/24/2026 5:43:00 AM,85,73,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",05/24/2026 8:17:00 AM,63,73,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1685 vs ACTUAL=1706 | O "
10GNPK_U01,"LOWER LOAD",05/24/2026 9:19:00 AM,73,83,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-80 vs ACTUAL=-91 | O "
10GNPK_U01,"FOLLOW RTD",05/24/2026 9:43:00 AM,83,76.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",05/24/2026 9:54:00 AM,68.5,78,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-60 vs ACTUAL=-91 | O "
10GNPK_U01,"FOLLOW RTD",05/24/2026 10:30:00 AM,78,67,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",05/24/2026 11:00:00 AM,65,75,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-10 vs ACTUAL=-46 | O "
10GNPK_U01,"LOWER LOAD",05/24/2026 11:16:00 AM,75,85,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=1986 vs ACTUAL=2032 | O "
10GNPK_U01,"LOWER LOAD",05/24/2026 11:48:00 AM,85,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-3.7 vs ACTUAL=-46 | O "
10GNPK_U01,"LOWER LOAD",05/24/2026 12:24:00 PM,95,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-0.2 vs ACTUAL=-23 |  "
10GNPK_U01,"LOWER LOAD",05/24/2026 2:34:00 PM,102,92,MOT RAISE,"MOT Raised. Lower load to 92 MW due to frequency = 60.3Hz | RTD Reference =109.4MW| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",05/24/2026 2:51:00 PM,92,82,MOT RAISE,"MOT Raised. Lower load to 82 MW due to frequency = 60.14Hz | RTD Reference =105.3MW| ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",05/24/2026 4:34:00 PM,82,95.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",05/24/2026 4:46:00 PM,96.7,108,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2003 vs ACTUAL=2046 | ON "
10GNPK_U01,"LOWER LOAD",05/24/2026 5:30:00 PM,108,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",05/24/2026 5:42:00 PM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2157 vs ACTUAL=2141 | ON "
10GNPK_U01,"LOWER LOAD",05/24/2026 5:59:00 PM,130,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz.  | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",05/24/2026 7:01:00 PM,136,133.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",05/24/2026 7:58:00 PM,133.8,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2208 vs ACTUAL=2225 | O "
10GNPK_U01,"FOLLOW RTD",05/24/2026 8:39:00 PM,136,135.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",05/24/2026 9:31:00 PM,134.1,124,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=2174 vs ACTUAL=2151 | O "
10GNPK_U01,"FOLLOW RTD",05/24/2026 10:01:00 PM,124,120.1,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",05/24/2026 11:09:00 PM,98.9,109,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=1998 vs ACTUAL=2011 | O "
10GNPK_U01,"FOLLOW RTD",05/24/2026 11:54:00 PM,109,100.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"RAISE LOAD",05/18/2026 3:38:00 AM,84.2,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-344 vs ACTUAL=-385   "
10GNPK_U02,"RAISE LOAD",05/18/2026 3:42:00 AM,90,95,MOT RAISE,"MOT Raise. Raised load to 95MW  | ON DUTY: Jagmoc "
10GNPK_U02,"RAISE LOAD",05/18/2026 3:48:00 AM,95,100,MOT RAISE,"MOT Raise. Raised load to 100MW  | ON DUTY: Jagmoc "
10GNPK_U02,"RAISE LOAD",05/18/2026 6:00:00 AM,100,105,MOT RAISE,"MOT Raise. Raised load to 105MW  | ON DUTY: Jagmoc "
10GNPK_U02,"FOLLOW RTD",05/18/2026 7:56:00 AM,105,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",05/18/2026 8:04:00 AM,97.7,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-331 vs ACTUAL=-356 | "
10GNPK_U02,"RAISE LOAD",05/18/2026 8:43:00 AM,107,117,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-325 vs ACTUAL=-363 | "
10GNPK_U02,"RAISE LOAD",05/18/2026 9:16:00 AM,117,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2323 vs ACTUAL=2307 | ON "
10GNPK_U02,"FOLLOW RTD",05/18/2026 3:11:00 PM,120,107.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"LOWER LOAD",05/18/2026 9:44:00 PM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2371 vs ACTUAL=2344 | O "
10GNPK_U02,"LOWER LOAD",05/18/2026 10:57:00 PM,110,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2174 vs ACTUAL=2206 | O "
10GNPK_U02,"LOWER LOAD",05/19/2026 12:05:00 AM,100,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz.  | ON DUTY: Talandron "
10GNPK_U02,"LOWER LOAD",05/19/2026 3:54:00 AM,90,80,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.16Hz and outage of KID-BGN 69kV STL with 28.7MW load drop at 0 "
10GNPK_U02,"FOLLOW RTD",05/19/2026 4:50:00 AM,80,93.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Talandron "
10GNPK_U02,"RAISE LOAD",05/19/2026 5:10:00 AM,97,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-344 vs ACTUAL=-375 | "
10GNPK_U02,"FOLLOW RTD",05/19/2026 5:54:00 AM,102,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Talandron "
10GNPK_U02,"RAISE LOAD",05/19/2026 7:05:00 AM,92.1,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-293 vs ACTUAL=-324 | "
10GNPK_U02,"FOLLOW RTD",05/19/2026 7:48:00 AM,102,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",05/19/2026 8:58:00 AM,110.7,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-336 vs ACTUAL=-365 | "
10GNPK_U02,"FOLLOW RTD",05/19/2026 9:46:00 AM,120,124,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"LOWER LOAD",05/19/2026 7:05:00 PM,120,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz.  | ON DUTY: Marci "
10GNPK_U02,"FOLLOW RTD",05/19/2026 8:02:00 PM,115,116,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",05/19/2026 8:21:00 PM,116.3,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Gerenia "
10GNPK_U02,"FOLLOW RTD",05/19/2026 8:50:00 PM,125,117.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"LOWER LOAD",05/19/2026 9:06:00 PM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.19Hz from MO forecast variation of RTD=2284 vs ACTUAL=2254 | O "
10GNPK_U02,"LOWER LOAD",05/19/2026 9:30:00 PM,110,100,MOT LOWER,"MOT constrained OFF (from MOT Lower) due to Low actual system demand at frequency=60.1Hz.  | ON DUTY: Gerenia "
10GNPK_U02,"FOLLOW RTD",05/19/2026 9:41:00 PM,100,105.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",05/19/2026 10:08:00 PM,107.3,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2145 vs ACTUAL=2164 | O "
10GNPK_U02,"FOLLOW RTD",05/19/2026 10:27:00 PM,115,106.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",05/19/2026 11:03:00 PM,102,113,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2076 vs ACTUAL=2100 | O "
10GNPK_U02,"FOLLOW RTD",05/20/2026 12:06:00 AM,113,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",05/20/2026 2:06:00 AM,97,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=1840 vs ACTUAL=1860 | O "
10GNPK_U02,"FOLLOW RTD",05/20/2026 5:36:00 AM,105,97.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",05/20/2026 5:59:00 AM,85.7,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1882 vs ACTUAL=1852 | ON "
10GNPK_U02,"FOLLOW RTD",05/20/2026 7:11:00 AM,95,97,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",05/20/2026 8:17:00 AM,102,112,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2173 vs ACTUAL=2203 | O "
10GNPK_U02,"FOLLOW RTD",05/20/2026 8:35:00 AM,112,117.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",05/20/2026 5:28:00 PM,120,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=2451 vs ACTUAL=2476 | O "
10GNPK_U02,"FOLLOW RTD",05/20/2026 6:21:00 PM,125,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"LOWER LOAD",05/20/2026 9:17:00 PM,125,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2410 vs ACTUAL=2333 | O "
10GNPK_U02,"FOLLOW RTD",05/20/2026 9:53:00 PM,115,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",05/21/2026 7:06:00 AM,97,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Alonzo "
10GNPK_U02,"FOLLOW RTD",05/21/2026 8:03:00 AM,106,107,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"LOWER LOAD",05/21/2026 8:53:00 PM,121.2,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2404 vs ACTUAL=2367 | O "
10GNPK_U02,"FOLLOW RTD",05/21/2026 9:22:00 PM,115,117.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",05/22/2026 2:20:00 AM,98.7,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz.  | ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",05/22/2026 2:45:00 AM,110,115,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1872 v "
10GNPK_U02,"FOLLOW RTD",05/22/2026 3:25:00 AM,115,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",05/22/2026 5:50:00 AM,97,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC forecast variation of RTD=358 vs ACTUAL=-405 |  "
10GNPK_U02,"FOLLOW RTD",05/22/2026 6:16:00 AM,105,97,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",05/22/2026 7:39:00 AM,97,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-225 vs ACTUAL=-284 | "
10GNPK_U02,"FOLLOW RTD",05/22/2026 7:49:00 AM,102,107,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"RAISE LOAD",05/22/2026 9:57:00 PM,117.3,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2212 vs ACTUAL=2234 | O "
10GNPK_U02,"FOLLOW RTD",05/23/2026 1:14:00 AM,125,109.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"LOWER LOAD",05/23/2026 6:01:00 AM,85.3,80,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=1868 vs ACTUAL=1841 | ON "
10GNPK_U02,"FOLLOW RTD",05/23/2026 6:30:00 AM,80,85.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",05/23/2026 6:47:00 AM,85.1,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=1821 vs ACTUAL=1846 | O "
10GNPK_U02,"RAISE LOAD",05/23/2026 7:16:00 AM,90,95,MOT RAISE,"MOT Raise. Raised load to 95MW | ON DUTY: Limpao "
10GNPK_U02,"FOLLOW RTD",05/23/2026 7:32:00 AM,95,96,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"RAISE LOAD",05/23/2026 8:07:00 AM,97,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1972 vs ACTUAL=1987 | O "
10GNPK_U02,"FOLLOW RTD",05/23/2026 8:42:00 AM,105,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"RAISE LOAD",05/23/2026 9:35:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2133 vs ACTUAL=2145 | O "
10GNPK_U02,"RAISE LOAD",05/23/2026 10:04:00 AM,110,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Limpao "
10GNPK_U02,"FOLLOW RTD",05/23/2026 10:59:00 AM,115,110,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"RAISE LOAD",05/23/2026 4:58:00 PM,102,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=2179 vs ACTUAL=2198  |  "
10GNPK_U02,"FOLLOW RTD",05/23/2026 5:36:00 PM,115,118,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"LOWER LOAD",05/23/2026 6:30:00 PM,123,118,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=2338 vs ACTUAL=2315 | O "
10GNPK_U02,"LOWER LOAD",05/23/2026 6:39:00 PM,118,115,MOT LOWER,"MOT Lower. Lower load to 115MW | ON DUTY: Limpao "
10GNPK_U02,"FOLLOW RTD",05/23/2026 7:09:00 PM,115,118,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"RAISE LOAD",05/23/2026 9:11:00 PM,104,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2097 vs ACTUAL=2111  |  "
10GNPK_U02,"FOLLOW RTD",05/23/2026 9:42:00 PM,115,106,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"LOWER LOAD",05/23/2026 9:58:00 PM,102,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz  | ON DUTY: Alonzo "
10GNPK_U02,"FOLLOW RTD",05/23/2026 10:42:00 PM,95,101,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"LOWER LOAD",05/24/2026 12:15:00 AM,104,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.39Hz | ON DUTY: Alonzo "
10GNPK_U02,"LOWER LOAD",05/24/2026 12:49:00 AM,90,85,MOT LOWER,"MOT Lower. Lower load to 85MW | ON DUTY: Alonzo "
10GNPK_U02,"FOLLOW RTD",05/24/2026 1:15:00 AM,85,97,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"RAISE LOAD",05/24/2026 4:47:00 AM,92,97,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC variation of RTD=-400 vs ACTUAL=-435   | ON DUT "
10GNPK_U02,"RAISE LOAD",05/24/2026 4:52:00 AM,97,105,MOT RAISE,"MOT Raise. Raised load to 105MW   | ON DUTY: Alonzo "
10GNPK_U02,"LOWER LOAD",05/24/2026 5:02:00 AM,105,95,MOT RAISE,"MOT Raise. Lower load to 95MW   | ON DUTY: Alonzo "
10GNPK_U02,"LOWER LOAD",05/24/2026 5:31:00 AM,95,85,MOT RAISE,"MOT Raise. Lower load to 85MW   | ON DUTY: Alonzo "
10GNPK_U02,"FOLLOW RTD",05/24/2026 5:43:00 AM,85,74,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"LOWER LOAD",05/24/2026 8:17:00 AM,62,72,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1685 vs ACTUAL=1706 | O "
10GNPK_U02,"FOLLOW RTD",05/24/2026 8:46:00 AM,72,75.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"LOWER LOAD",05/24/2026 9:54:00 AM,68.2,78,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-60 vs ACTUAL=-91 | O "
10GNPK_U02,"FOLLOW RTD",05/24/2026 10:30:00 AM,78,67.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"LOWER LOAD",05/24/2026 12:24:00 PM,76.3,86,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-0.2 vs ACTUAL=-23 |  "
10GNPK_U02,"FOLLOW RTD",05/24/2026 12:59:00 PM,86,88.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"LOWER LOAD",05/24/2026 4:46:00 PM,97,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2003 vs ACTUAL=2046 | ON "
10GNPK_U02,"LOWER LOAD",05/24/2026 5:30:00 PM,107,112,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Limpao "
10GNPK_U02,"FOLLOW RTD",05/24/2026 5:35:00 PM,112,114.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"LOWER LOAD",05/24/2026 9:31:00 PM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=2174 vs ACTUAL=2151 | O "
10GNPK_U02,"FOLLOW RTD",05/24/2026 10:01:00 PM,110,107.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"LOWER LOAD",05/24/2026 11:09:00 PM,98.9,104,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=1998 vs ACTUAL=2011 | O "
