Mindanao System Operations
10IDP1_U06,"TRIPPED",05/20/2026 2:20:00 PM,4.8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"MPC-IDP1 Unit 6 with 4.8MW total generation tripped at 1420H due to Lube oil temperature high. (Unplanned Outage) "
10IDP1_U06,"DECLARED AVAILABLE",05/20/2026 4:20:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
10IDP1_U06,"MO DISPATCH (RTD)",05/21/2026 10:03:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U06,"MO DISPATCH (RTD)",05/21/2026 8:33:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatch. "
10IDP1_U07,"ONLINE",05/19/2026 1:31:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatch. "
10IDP1_U07,"MO DISPATCH (RTD)",05/19/2026 4:20:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP1_U07,"MO DISPATCH (RTD)",05/21/2026 10:55:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U07,"MO DISPATCH (RTD)",05/21/2026 8:26:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U08,"ONLINE",05/19/2026 1:36:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatch. "
10IDP1_U08,"MO DISPATCH (RTD)",05/19/2026 4:14:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP1_U08,"MO DISPATCH (RTD)",05/21/2026 11:05:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U08,"MO DISPATCH (RTD)",05/21/2026 8:22:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U09,"DECLARED FORCED OUTAGE",05/21/2026 2:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable, Turbo charger b bank, gas inlet casing water-leak. (Forced Outage).On-duty: Tanghal "
10IDP1_U10,"ONLINE",05/19/2026 1:47:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatch. "
10IDP1_U10,"MO DISPATCH (RTD)",05/19/2026 4:07:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP1_U10,"MO DISPATCH (RTD)",05/21/2026 11:34:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U10,"MO DISPATCH (RTD)",05/21/2026 3:58:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP1_U10,"MO DISPATCH (RTD)",05/21/2026 5:48:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U10,"MO DISPATCH (RTD)",05/21/2026 6:56:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP1_U11,"ONLINE",05/19/2026 1:50:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatch. "
10IDP1_U11,"MO DISPATCH (RTD)",05/19/2026 4:08:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP1_U11,"MO DISPATCH (RTD)",05/21/2026 12:48:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U11,"MO DISPATCH (RTD)",05/21/2026 7:07:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP1_U12,"ONLINE",05/19/2026 1:51:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatch. "
10IDP1_U12,"MO DISPATCH (RTD)",05/19/2026 4:10:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP1_U12,"MO DISPATCH (RTD)",05/21/2026 1:07:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U12,"MO DISPATCH (RTD)",05/21/2026 7:05:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP2_U01,"MO DISPATCH (RTD)",05/21/2026 2:51:00 PM,0,5.7,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP2_U01,"MO DISPATCH (RTD)",05/21/2026 3:29:00 PM,5.7,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP2_U02,"DECLARED AVAILABLE",05/18/2026 2:10:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
10IDP2_U02,"MO DISPATCH (RTD)",05/21/2026 3:05:00 PM,0,5.7,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP2_U02,"MO DISPATCH (RTD)",05/21/2026 3:32:00 PM,5.7,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP2_U03,"MO DISPATCH (RTD)",05/21/2026 2:54:00 PM,0,6,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP2_U03,"RAISE LOAD",05/21/2026 3:32:00 PM,0,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2715 vs ACTUAL=2752 | O "
10IDP2_U03,"MO DISPATCH (RTD)",05/21/2026 4:13:00 PM,6,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP2_U03,"FOLLOW RTD",05/21/2026 4:14:00 PM,6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U04,"MO DISPATCH (RTD)",05/21/2026 2:54:00 PM,0,5.6,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP2_U04,"MO DISPATCH (RTD)",05/21/2026 3:30:00 PM,5.6,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP2_U05,"MO DISPATCH (RTD)",05/21/2026 2:55:00 PM,0,5.6,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP2_U05,"RAISE LOAD",05/21/2026 3:32:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2715 vs ACTUAL=2752 | O "
10IDP2_U05,"FOLLOW RTD",05/21/2026 4:08:00 PM,5.6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U05,"MO DISPATCH (RTD)",05/21/2026 4:13:00 PM,5.6,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10IDP2_U06,"DECLARED FORCED OUTAGE",05/21/2026 3:20:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to failure to synch. (Forced Outage). "
10IDP2_U06,"DECLARED AVAILABLE",05/21/2026 9:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Nubio "
10IDP2_U07,"MO DISPATCH (RTD)",05/21/2026 2:49:00 PM,0,5.7,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP2_U07,"RAISE LOAD",05/21/2026 3:32:00 PM,0,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2715 vs ACTUAL=2752 | O "
10IDP2_U07,"FOLLOW RTD",05/21/2026 4:08:00 PM,5.7,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U07,"MO DISPATCH (RTD)",05/21/2026 4:10:00 PM,5.7,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
10MEGC_G01,"RAISE LOAD",05/18/2026 2:24:00 PM,0,12.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2600 vs ACTUAL=2620 | O "
10MEGC_G01,"FOLLOW RTD",05/18/2026 4:15:00 PM,12.8,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Castor "
10MEGC_G01,"RAISE LOAD",05/21/2026 1:57:00 PM,0,12.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2740 vs ACTUAL=2771 | O "
10MEGC_G01,"FOLLOW RTD",05/21/2026 2:13:00 PM,12.8,12.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Cabulong "
10MEGC_G01,"RAISE LOAD",05/22/2026 2:18:00 PM,0,12.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz.  | ON DUTY: Cabulong "
10MEGC_G01,"FOLLOW RTD",05/22/2026 3:40:00 PM,12.8,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gabriel "
11FDC_U01,"RAISE LOAD",05/18/2026 7:22:00 AM,96,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-287 vs ACTUAL=-334 | "
11FDC_U01,"FOLLOW RTD",05/18/2026 7:50:00 AM,106,109.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U01,"RAISE LOAD",05/18/2026 8:02:00 AM,117.3,127,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-331 vs ACTUAL=-356 | "
11FDC_U01,"FOLLOW RTD",05/18/2026 8:16:00 AM,127,126.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Zoleta "
11FDC_U01,"RAISE LOAD",05/20/2026 7:17:00 AM,91.7,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1927 vs ACTUAL=1907 | O "
11FDC_U01,"FOLLOW RTD",05/20/2026 7:55:00 AM,102,112,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U01,"RAISE LOAD",05/21/2026 4:33:00 AM,83.7,93,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: Ab "
11FDC_U01,"FOLLOW RTD",05/21/2026 5:28:00 AM,93,104.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U01,"RAISE LOAD",05/21/2026 5:36:00 AM,92.4,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-355 | "
11FDC_U01,"FOLLOW RTD",05/21/2026 5:59:00 AM,102,105,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U01,"RAISE LOAD",05/22/2026 7:04:00 AM,86.9,96,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-264 vs ACTUAL=-294 | "
11FDC_U01,"FOLLOW RTD",05/22/2026 7:38:00 AM,96,103.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U01,"LOWER LOAD",05/23/2026 6:01:00 AM,104.7,94,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=1896 vs ACTUAL=1865 | O "
11FDC_U01,"FOLLOW RTD",05/23/2026 6:17:00 AM,94,94.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U01,"RAISE LOAD",05/23/2026 7:08:00 AM,81,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from MO forecast variation of RTD=1811 vs ACTUAL=1858 | O "
11FDC_U01,"FOLLOW RTD",05/23/2026 7:24:00 AM,90,81,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Victoria "
11FDC_U01,"RAISE LOAD",05/23/2026 7:57:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz | ON DUTY: Dela Victoria "
11FDC_U01,"FOLLOW RTD",05/23/2026 8:17:00 AM,110,118,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Victoria "
11FDC_U01,"LOWER LOAD",05/24/2026 12:47:00 AM,123,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.36Hz | ON DUTY: Gabac "
11FDC_U01,"FOLLOW RTD",05/24/2026 1:42:00 AM,115,103,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U01,"FOLLOW RTD",05/24/2026 1:42:00 AM,125,114,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U01,"LOWER LOAD",05/24/2026 6:10:00 AM,79.8,69,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=1638 vs ACTUAL=1624 | O "
11FDC_U01,"FOLLOW RTD",05/24/2026 6:46:00 AM,69,62,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U01,"LOWER LOAD",05/24/2026 7:09:00 AM,70,62,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-218 vs ACTUAL=-172 | "
11FDC_U01,"FOLLOW RTD",05/24/2026 7:24:00 AM,62,77.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U01,"LOWER LOAD",05/24/2026 11:02:00 AM,90.1,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-10 vs ACTUAL=-46 | O "
11FDC_U01,"FOLLOW RTD",05/24/2026 11:30:00 AM,100,90.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Asperas "
11FDC_U01,"LOWER LOAD",05/24/2026 3:56:00 PM,123,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.13Hz from HVDC forecast variation of RTD=-372 vs ACTUAL=-314 | "
11FDC_U01,"FOLLOW RTD",05/24/2026 4:33:00 PM,110,118.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galvi "
11FDC_U01,"LOWER LOAD",05/24/2026 4:52:00 PM,118.5,122,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from MO forecast variation of RTD=1996 vs ACTUAL=2046 | O "
11FDC_U01,"FOLLOW RTD",05/24/2026 5:20:00 PM,122,123,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galvi "
11FDC_U02,"RAISE LOAD",05/18/2026 7:22:00 AM,95.3,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-287 vs ACTUAL=-334 | "
11FDC_U02,"FOLLOW RTD",05/18/2026 7:50:00 AM,106,108.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U02,"RAISE LOAD",05/18/2026 8:02:00 AM,116.8,127,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-331 vs ACTUAL=-356 | "
11FDC_U02,"FOLLOW RTD",05/18/2026 8:16:00 AM,127,127.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Zoleta "
11FDC_U02,"RAISE LOAD",05/19/2026 5:06:00 AM,95.6,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-344 vs ACTUAL=-375 | "
11FDC_U02,"FOLLOW RTD",05/19/2026 5:26:00 AM,106,107.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Valle "
11FDC_U02,"RAISE LOAD",05/20/2026 7:17:00 AM,100.8,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1927 vs ACTUAL=1907 | O "
11FDC_U02,"FOLLOW RTD",05/20/2026 7:55:00 AM,110,119.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U02,"RAISE LOAD",05/21/2026 4:33:00 AM,92.6,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: Ab "
11FDC_U02,"FOLLOW RTD",05/21/2026 5:28:00 AM,102,106,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U02,"RAISE LOAD",05/21/2026 5:36:00 AM,98,108,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-355 | "
11FDC_U02,"FOLLOW RTD",05/21/2026 5:59:00 AM,108,111.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U02,"RAISE LOAD",05/22/2026 7:04:00 AM,96,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-264 vs ACTUAL=-294 | "
11FDC_U02,"FOLLOW RTD",05/22/2026 7:38:00 AM,106,108,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U02,"LOWER LOAD",05/23/2026 6:01:00 AM,108.7,94,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=1896 vs ACTUAL=1865 | O "
11FDC_U02,"FOLLOW RTD",05/23/2026 6:17:00 AM,94,96.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U02,"RAISE LOAD",05/23/2026 7:08:00 AM,91,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from MO forecast variation of RTD=1811 vs ACTUAL=1858 | O "
11FDC_U02,"FOLLOW RTD",05/23/2026 7:24:00 AM,100,91,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Victoria "
11FDC_U02,"RAISE LOAD",05/23/2026 7:57:00 AM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz | ON DUTY: Dela Victoria "
11FDC_U02,"FOLLOW RTD",05/23/2026 8:17:00 AM,120,123,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Victoria "
11FDC_U02,"LOWER LOAD",05/24/2026 12:47:00 AM,135,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.36Hz | ON DUTY: Gabac "
11FDC_U02,"FOLLOW RTD",05/24/2026 1:42:00 AM,125,114,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U02,"FOLLOW RTD",05/24/2026 1:42:00 AM,125,114,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U02,"RAISE LOAD",05/24/2026 2:15:00 AM,125,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz   | ON DUTY: Gabac "
11FDC_U02,"FOLLOW RTD",05/24/2026 3:16:00 AM,130,116,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gabac "
11FDC_U02,"LOWER LOAD",05/24/2026 6:10:00 AM,88.9,78,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=1638 vs ACTUAL=1624 | O "
11FDC_U02,"FOLLOW RTD",05/24/2026 6:46:00 AM,78,70,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U02,"LOWER LOAD",05/24/2026 7:09:00 AM,78,70,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-218 vs ACTUAL=-172 | "
11FDC_U02,"FOLLOW RTD",05/24/2026 7:24:00 AM,70,86.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U02,"LOWER LOAD",05/24/2026 11:02:00 AM,99.5,109,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-10 vs ACTUAL=-46 | O "
11FDC_U02,"FOLLOW RTD",05/24/2026 11:30:00 AM,109,99.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Asperas "
11FDC_U02,"LOWER LOAD",05/24/2026 3:56:00 PM,135,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.13Hz from HVDC forecast variation of RTD=-372 vs ACTUAL=-314 | "
11FDC_U02,"FOLLOW RTD",05/24/2026 4:33:00 PM,125,126.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galvi "
11FDC_U02,"LOWER LOAD",05/24/2026 4:52:00 PM,126,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from MO forecast variation of RTD=1996 vs ACTUAL=2046 | O "
11FDC_U02,"FOLLOW RTD",05/24/2026 5:20:00 PM,135,135,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galvi "
11FDC_U03,"RAISE LOAD",05/18/2026 7:22:00 AM,95,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-287 vs ACTUAL=-334 | "
11FDC_U03,"FOLLOW RTD",05/18/2026 7:50:00 AM,106,109.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U03,"RAISE LOAD",05/18/2026 8:02:00 AM,117.9,127,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-331 vs ACTUAL=-356 | "
11FDC_U03,"FOLLOW RTD",05/18/2026 8:16:00 AM,127,129.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Zoleta "
11FDC_U03,"RAISE LOAD",05/19/2026 5:06:00 AM,95.3,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-344 vs ACTUAL=-375 | "
11FDC_U03,"FOLLOW RTD",05/19/2026 5:26:00 AM,106,107.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Valle "
11FDC_U03,"RAISE LOAD",05/20/2026 7:17:00 AM,100.1,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1927 vs ACTUAL=1907 | O "
11FDC_U03,"FOLLOW RTD",05/20/2026 7:55:00 AM,110,119,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U03,"RAISE LOAD",05/21/2026 4:33:00 AM,92.1,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: Ab "
11FDC_U03,"FOLLOW RTD",05/21/2026 5:28:00 AM,102,106,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U03,"RAISE LOAD",05/21/2026 5:36:00 AM,98,108,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-355 | "
11FDC_U03,"FOLLOW RTD",05/21/2026 5:59:00 AM,108,111.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U03,"RAISE LOAD",05/22/2026 7:04:00 AM,95.2,106,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-264 vs ACTUAL=-294 | "
11FDC_U03,"FOLLOW RTD",05/22/2026 7:38:00 AM,106,108,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U03,"LOWER LOAD",05/23/2026 6:01:00 AM,108.6,94,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=1896 vs ACTUAL=1865 | O "
11FDC_U03,"FOLLOW RTD",05/23/2026 6:17:00 AM,94,96.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U03,"RAISE LOAD",05/23/2026 7:08:00 AM,90,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from MO forecast variation of RTD=1811 vs ACTUAL=1858 | O "
11FDC_U03,"FOLLOW RTD",05/23/2026 7:29:00 AM,100,94,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Victoria "
11FDC_U03,"RAISE LOAD",05/23/2026 7:57:00 AM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz | ON DUTY: Dela Victoria "
11FDC_U03,"FOLLOW RTD",05/23/2026 8:17:00 AM,120,123,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Victoria "
11FDC_U03,"LOWER LOAD",05/24/2026 12:47:00 AM,135,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.36Hz | ON DUTY: Gabac "
11FDC_U03,"FOLLOW RTD",05/24/2026 1:50:00 AM,125,115,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U03,"RAISE LOAD",05/24/2026 2:15:00 AM,129,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz   | ON DUTY: Gabac "
11FDC_U03,"FOLLOW RTD",05/24/2026 3:24:00 AM,135,124,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gabac "
11FDC_U03,"LOWER LOAD",05/24/2026 6:10:00 AM,88.4,78,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=1638 vs ACTUAL=1624 | O "
11FDC_U03,"FOLLOW RTD",05/24/2026 6:46:00 AM,78,70,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U03,"LOWER LOAD",05/24/2026 7:09:00 AM,78,70,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from HVDC forecast variation of RTD=-218 vs ACTUAL=-172 | "
11FDC_U03,"FOLLOW RTD",05/24/2026 7:24:00 AM,70,85.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Valle "
11FDC_U03,"LOWER LOAD",05/24/2026 11:02:00 AM,98.8,109,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-10 vs ACTUAL=-46 | O "
11FDC_U03,"FOLLOW RTD",05/24/2026 11:30:00 AM,109,98.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Asperas "
11FDC_U03,"LOWER LOAD",05/24/2026 3:56:00 PM,135,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.13Hz from HVDC forecast variation of RTD=-372 vs ACTUAL=-314 | "
11FDC_U03,"FOLLOW RTD",05/24/2026 4:33:00 PM,125,125.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galvi "
11FDC_U03,"LOWER LOAD",05/24/2026 4:52:00 PM,119.5,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from MO forecast variation of RTD=1996 vs ACTUAL=2046 | O "
11FDC_U03,"FOLLOW RTD",05/24/2026 5:20:00 PM,135,135,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galvi "
11MANFOR_G02,"SHUTDOWN",05/19/2026 7:05:00 AM,3.2,0,GENERATOR SHUTDOWN,"Manolo Fortich 2 (MN2) HEP  Unit 1 shutdown due to Insufficient water supply. (OMC Outage) "
11MNRGY_G01,"RAISE LOAD",05/18/2026 1:47:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2580 vs ACTUAL=2605 | O "
11MNRGY_G01,"FOLLOW RTD",05/18/2026 3:31:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lutching "
11MNRGY_G02,"RAISE LOAD",05/22/2026 2:10:00 PM,18,20,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Quesio "
11MNRGY_G02,"FOLLOW RTD",05/22/2026 2:37:00 PM,20,25,RTD,"From MOT Raised to Follow RTD| ON DUTY: Quesio "
11PKBUK_U01,"RAISE LOAD",05/19/2026 3:38:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Ganas "
11PKBUK_U01,"FOLLOW RTD",05/19/2026 4:31:00 PM,5.2,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ganas "
11PULA4_U01,"ONLINE",05/24/2026 5:07:00 PM,0,20,GENERATOR START-UP,"Pulangi-4 Unit 1 HEP online at 1707H. (Unplanned Outage) "
11PULA4_U02,"LOWER LOAD",05/18/2026 4:13:00 PM,50,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.32Hz.  | ON DUTY: Mangyan "
11PULA4_U02,"FOLLOW RTD",05/18/2026 5:19:00 PM,25,50,RTD,"From MOT Lower to Follow RTD| ON DUTY: Mangyan "
11PULA4_U02,"RAISE LOAD",05/19/2026 1:05:00 PM,20,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-337 vs ACTUAL=-401 |  "
11PULA4_U02,"FOLLOW RTD",05/19/2026 2:01:00 PM,50,20,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U02,"RAISE LOAD",05/19/2026 5:21:00 PM,35,55,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2357 vs ACTUAL=2427 | O "
11PULA4_U02,"FOLLOW RTD",05/19/2026 6:05:00 PM,55,35,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U02,"LOWER LOAD",05/20/2026 11:42:00 AM,50,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz from MO forecast variation of RTD=2601 vs ACTUAL=2622 | O "
11PULA4_U02,"FOLLOW RTD",05/20/2026 11:53:00 AM,20,50,RTD,"From MOT Lower to Follow RTD| ON DUTY: Balbotin "
11PULA4_U02,"LOWER LOAD",05/20/2026 11:56:00 AM,50,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.06Hz from HVDC forecast variation of RTD=-258 vs ACTUAL=-284 | "
11PULA4_U02,"FOLLOW RTD",05/20/2026 12:04:00 PM,20,45,RTD,"From MOT Lower to Follow RTD| ON DUTY: Balbotin "
11PULA4_U02,"LOWER LOAD",05/20/2026 6:14:00 PM,50,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz.  | ON DUTY: Balbotin "
11PULA4_U02,"FOLLOW RTD",05/20/2026 6:29:00 PM,20,50,RTD,"From MOT Lower to Follow RTD| ON DUTY: Balbotin "
11PULA4_U02,"LOWER LOAD",05/20/2026 9:15:00 PM,50,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2410 vs ACTUAL=2333 | O "
11PULA4_U02,"FOLLOW RTD",05/20/2026 9:42:00 PM,20,50,RTD,"From MOT Lower to Follow RTD| ON DUTY: Balbotin "
11PULA4_U02,"LOWER LOAD",05/21/2026 7:45:00 PM,50,30,MOT RAISE,"MOT constrained OFF due to Low actual system demand at frequency=60.41Hz.  | ON DUTY: Gilay "
11PULA4_U02,"FOLLOW RTD",05/21/2026 8:26:00 PM,30,50,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gilay "
11PULA4_U02,"RAISE LOAD",05/22/2026 2:06:00 PM,20,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Manyan "
11PULA4_U02,"FOLLOW RTD",05/22/2026 3:00:00 PM,30,32,RTD,"From MOT Raised to Follow RTD| ON DUTY: Manyan "
11PULA4_U02,"LOWER LOAD",05/22/2026 3:58:00 PM,50,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from MO forecast variation of RTD=2573 vs ACTUAL=2552 | ON "
11PULA4_U02,"FOLLOW RTD",05/22/2026 4:16:00 PM,30,38.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Mangyan "
11PULA4_U02,"LOWER LOAD",05/22/2026 7:44:00 PM,50,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.52Hz and outage of AUR-CLB 69kV STL with 52.3MW load drop at 1 "
11PULA4_U02,"FOLLOW RTD",05/22/2026 8:12:00 PM,20,50,RTD,"From MOT Lower to Follow RTD| ON DUTY: Lumacang "
11PULA4_U02,"LOWER LOAD",05/24/2026 2:31:00 PM,53.4,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz from HVDC forecast variation of RTD=-252 vs ACTUAL=-198 | "
11PULA4_U02,"FOLLOW RTD",05/24/2026 2:46:00 PM,20,60,RTD,"From MOT Lower to Follow RTD| ON DUTY: Daligdig "
11PULA4_U03,"RAISE LOAD",05/18/2026 1:44:00 PM,35,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2580 vs ACTUAL=2605 | O "
11PULA4_U03,"FOLLOW RTD",05/18/2026 4:06:00 PM,50,35,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"LOWER LOAD",05/18/2026 4:17:00 PM,35,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.24Hz.  | ON DUTY: Mangyan "
11PULA4_U03,"FOLLOW RTD",05/18/2026 5:19:00 PM,20,35,RTD,"From MOT Lower to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"RAISE LOAD",05/18/2026 5:50:00 PM,35,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2497 vs ACTUAL=2514 | O "
11PULA4_U03,"FOLLOW RTD",05/18/2026 6:53:00 PM,50,35,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"RAISE LOAD",05/20/2026 1:27:00 PM,30,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from HVDC forecast variation of RTD=-297 vs ACTUAL=-304 | "
11PULA4_U03,"FOLLOW RTD",05/20/2026 2:10:00 PM,60,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbotin "
11PULA4_U03,"RAISE LOAD",05/20/2026 2:37:00 PM,30,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2668 vs ACTUAL=2708 | O "
11PULA4_U03,"FOLLOW RTD",05/20/2026 4:07:00 PM,60,50,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbotin "
11PULA4_U03,"RAISE LOAD",05/20/2026 5:27:00 PM,50,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=2451 vs ACTUAL=2476 | O "
11PULA4_U03,"FOLLOW RTD",05/20/2026 5:50:00 PM,60,50,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbotin "
11PULA4_U03,"LOWER LOAD",05/20/2026 9:15:00 PM,50,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2410 vs ACTUAL=2333 | O "
11PULA4_U03,"FOLLOW RTD",05/20/2026 9:42:00 PM,20,33.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Balbotin "
11PULA4_U03,"TRIPPED",05/20/2026 11:17:00 PM,30,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Pulangi-4 Unit 3 HEP with 30MW total generation tripped at 2317H. (Unplanned Outage) "
11PULA4_U03,"ONLINE",05/21/2026 2:33:00 AM,0,20,GENERATOR START-UP,"Pulangi-4 Unit 3 HEP online from forced outage. (Unplanned Outage) "
11PULA4_U03,"RAISE LOAD",05/21/2026 1:43:00 PM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2721 vs ACTUAL=2750 | O "
11PULA4_U03,"FOLLOW RTD",05/21/2026 3:05:00 PM,50,50,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"LOWER LOAD",05/21/2026 7:45:00 PM,50,30,MOT RAISE,"MOT constrained OFF due to Low actual system demand at frequency=60.41Hz.  | ON DUTY: Gilay "
11PULA4_U03,"FOLLOW RTD",05/21/2026 8:26:00 PM,30,50,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gilay "
11PULA4_U03,"RAISE LOAD",05/22/2026 2:06:00 PM,20,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Manyan "
11PULA4_U03,"FOLLOW RTD",05/22/2026 3:00:00 PM,30,50,RTD,"From MOT Raised to Follow RTD| ON DUTY: Manyan "
11PULA4_U03,"RAISE LOAD",05/22/2026 5:48:00 PM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2453 vs ACTUAL=2464 | O "
11PULA4_U03,"FOLLOW RTD",05/22/2026 6:56:00 PM,50,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"RAISE LOAD",05/22/2026 8:28:00 PM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2296 vs ACTUAL=2340 | O "
11PULA4_U03,"FOLLOW RTD",05/22/2026 8:53:00 PM,50,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"RAISE LOAD",05/22/2026 10:03:00 PM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2212 vs ACTUAL=2234 | O "
11PULA4_U03,"FOLLOW RTD",05/22/2026 11:10:00 PM,50,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"FOLLOW RTD",05/22/2026 11:10:00 PM,50,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"LOWER LOAD",05/23/2026 5:59:00 AM,30,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=1896 vs ACTUAL=1865 | O "
11PULA4_U03,"FOLLOW RTD",05/23/2026 6:13:00 AM,20,30,RTD,"From MOT Lower to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"LOWER LOAD",05/24/2026 2:31:00 PM,30,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz from HVDC forecast variation of RTD=-252 vs ACTUAL=-198 | "
11PULA4_U03,"FOLLOW RTD",05/24/2026 2:42:00 PM,20,30,RTD,"From MOT Lower to Follow RTD| ON DUTY: Daligdig "
11PULA4_U03,"LOWER LOAD",05/24/2026 6:14:00 PM,30,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2209 vs ACTUAL=2255 | O "
11PULA4_U03,"FOLLOW RTD",05/24/2026 6:56:00 PM,60,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11STEAG_U01,"LOWER LOAD",05/23/2026 7:40:00 AM,105,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=1936 vs ACTUAL=1889 | O "
11STEAG_U01,"FOLLOW RTD",05/23/2026 7:54:00 AM,90,105,RTD,"From MOT Lower to Follow RTD| ON DUTY: Fernandez "
11STEAG_U01,"LOWER LOAD",05/24/2026 6:13:00 AM,100,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=1638 vs ACTUAL=1624 | O "
11STEAG_U01,"FOLLOW RTD",05/24/2026 7:36:00 AM,90,100,RTD,"From MOT Lower to Follow RTD| ON DUTY: Mendez "
11STEAG_U02,"LOWER LOAD",05/23/2026 7:40:00 AM,105,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=1936 vs ACTUAL=1889 | O "
11STEAG_U02,"FOLLOW RTD",05/23/2026 7:54:00 AM,90,105,RTD,"From MOT Lower to Follow RTD| ON DUTY: Fernandez "
11STEAG_U02,"LOWER LOAD",05/24/2026 6:13:00 AM,100,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.27Hz from MO forecast variation of RTD=1638 vs ACTUAL=1624 | O "
11STEAG_U02,"FOLLOW RTD",05/24/2026 7:36:00 AM,90,100,RTD,"From MOT Lower to Follow RTD| ON DUTY: Mendez "
12TM2_U01,"RAISE LOAD",05/18/2026 2:02:00 PM,0,17,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2605 vs ACTUAL=2617 | ON "
12TM2_U01,"FOLLOW RTD",05/18/2026 4:20:00 PM,17,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Pe'a "
12TM2_U01,"MO DISPATCH (RTD)",05/21/2026 9:01:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"LOWER LOAD",05/21/2026 11:57:00 AM,48.7,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz.  | ON DUTY: Llera "
12TM2_U01,"FOLLOW RTD",05/21/2026 12:25:00 PM,25,40,RTD,"From MOT Lower to Follow RTD| ON DUTY: Llera "
12TM2_U01,"LOWER LOAD",05/21/2026 5:35:00 PM,44,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz.  | ON DUTY: Llera "
12TM2_U01,"FOLLOW RTD",05/21/2026 5:48:00 PM,25,48,RTD,"From MOT Lower to Follow RTD| ON DUTY: Llera "
12TM2_U01,"MO DISPATCH (RTD)",05/21/2026 11:09:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
12TM2_U01,"RAISE LOAD",05/22/2026 9:37:00 AM,30,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz.  | ON DUTY: Llera "
12TM2_U01,"RAISE LOAD",05/22/2026 9:41:00 AM,40,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Llera "
12TM2_U01,"FOLLOW RTD",05/22/2026 10:01:00 AM,45,47,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U01,"LOWER LOAD",05/22/2026 7:42:00 PM,40,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2376 vs ACTUAL=2360 | O "
12TM2_U01,"FOLLOW RTD",05/22/2026 8:20:00 PM,30,33.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Yero "
12TM2_U01,"RAISE LOAD",05/22/2026 8:27:00 PM,40,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2296 vs ACTUAL=2340 | O "
12TM2_U01,"FOLLOW RTD",05/22/2026 9:21:00 PM,49,25,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yero "
12TM2_U01,"MO DISPATCH (RTD)",05/23/2026 4:06:00 PM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"MO DISPATCH (RTD)",05/23/2026 9:10:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
12TM2_U01,"RAISE LOAD",05/24/2026 6:12:00 PM,44,46,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2209 vs ACTUAL=2255 | O "
12TM2_U01,"FOLLOW RTD",05/24/2026 7:00:00 PM,46,47,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ediranggo "
12TM2_U02,"ONLINE",05/19/2026 9:05:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatch. "
12TM2_U02,"LOWER LOAD",05/19/2026 9:03:00 PM,34.1,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.19Hz from MO forecast variation of RTD=2284 vs ACTUAL=2254 | O "
12TM2_U02,"FOLLOW RTD",05/19/2026 9:19:00 PM,20,17.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Ederango "
12TM2_U02,"MO DISPATCH (RTD)",05/19/2026 10:30:00 PM,12,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
12TM2_U02,"UTILIZED AS DR",05/20/2026 5:53:00 PM,0,37.5,DISPATCHABLE RESERVE,"Utilized/Dispatched DR due to forced outage of Agus1 U1&U2 with gross generation of 54.6MW| CALL TIME:17:53| SYNCH TIME:18:05| ON  "
12TM2_U02,"END OF DR",05/20/2026 6:24:00 PM,37.5,0,DISPATCHABLE RESERVE,"Shutdown as Dispatchable Reserved. CALL TIME: 18:24| SHUTDOWN TIME: 18:39| ON DUTY: Yero "
13MAGDBNK_U01,"DERATED",05/18/2026 2:30:00 PM,4.6,3.6,GENERATOR PROBLEM/TROUBLE/TRIPPING,"SEDI-EEI Unit 1 Derated to 3.6MW gross at 1430H due to Jacket Water Outlet Temperature High. "
13MAGDBNK_U02,"DECLARED AVAILABLE",05/21/2026 7:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Morata "
13MAGDBNK_U03,"DERATED",05/18/2026 1:39:00 PM,4.6,3,GENERATOR PROBLEM/TROUBLE/TRIPPING,"SEDI-EEI Unit 3 Derated to 3MW gross at 1339H due to Jacket Water Outlet Temperature High. "
13MAGDBNK_U03,"DERATED",05/18/2026 2:30:00 PM,3,2.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"SEDI-EEI Unit 3 Derated to 2.5MW gross at 1430H due to Jacket Water Outlet Temperature High. "
13MAGDBNK_U03,"DECLARED FULL CAPABILITY",05/19/2026 9:11:00 AM,3.6,4,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared to full capacity from class derating. "
13TM1_U01,"ONLINE",05/19/2026 9:02:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatch. "
13TM1_U01,"RAISE LOAD",05/19/2026 5:24:00 PM,35,44,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2357 vs ACTUAL=2427 | O "
13TM1_U01,"FOLLOW RTD",05/19/2026 6:09:00 PM,44,45,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pe'a "
13TM1_U01,"MO DISPATCH (RTD)",05/19/2026 9:07:00 PM,12,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
13TM1_U01,"MO DISPATCH (RTD)",05/21/2026 9:00:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U01,"LOWER LOAD",05/21/2026 11:57:00 AM,44,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz.  | ON DUTY: Mikella "
13TM1_U01,"FOLLOW RTD",05/21/2026 12:24:00 PM,25,40,RTD,"From MOT Lower to Follow RTD| ON DUTY: Mikella "
13TM1_U01,"LOWER LOAD",05/21/2026 5:34:00 PM,44,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz.  | ON DUTY: Mikella "
13TM1_U01,"FOLLOW RTD",05/21/2026 5:47:00 PM,25,44,RTD,"From MOT Lower to Follow RTD| ON DUTY: Mikella "
13TM1_U01,"MO DISPATCH (RTD)",05/21/2026 10:07:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
13TM1_U01,"RAISE LOAD",05/22/2026 9:37:00 AM,25,35,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz.  | ON DUTY: Meiquilla "
13TM1_U01,"RAISE LOAD",05/22/2026 9:41:00 AM,35,39,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Meiquilla "
13TM1_U01,"FOLLOW RTD",05/22/2026 9:56:00 AM,39,40,RTD,"From MOT Raised to Follow RTD| ON DUTY: Meiquilla "
13TM1_U01,"LOWER LOAD",05/22/2026 7:42:00 PM,43,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2376 vs ACTUAL=2360 | O "
13TM1_U01,"FOLLOW RTD",05/22/2026 8:20:00 PM,30,30,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gazo "
13TM1_U01,"MO DISPATCH (RTD)",05/23/2026 1:35:00 PM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U01,"RAISE LOAD",05/23/2026 1:58:00 PM,14.6,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Meiquilla "
13TM1_U01,"FOLLOW RTD",05/23/2026 2:48:00 PM,30.9,40,RTD,"From MOT Raised to Follow RTD| ON DUTY: Meiquilla "
13TM1_U01,"MO DISPATCH (RTD)",05/23/2026 9:01:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
13TM1_U01,"LOWER LOAD",05/24/2026 6:09:00 PM,32.8,44,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2209 vs ACTUAL=2255 | O "
13TM1_U01,"FOLLOW RTD",05/24/2026 7:00:00 PM,44,43.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajo "
14MTAPO_U03,"TRIPPED",05/22/2026 4:10:00 PM,2.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Mt. Apo 3 (Binary Plant) with 2.5MW total generation tripped. (Unplanned Outage) "
14MTAPO_U03,"ONLINE",05/23/2026 9:42:00 PM,0,1.9,GENERATOR START-UP,"Online from forced outage. "
14PKPSOC_G01,"RAISE LOAD",05/18/2026 1:39:00 PM,11.5,34.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2580 vs ACTUAL=2605 | O "
14PKPSOC_G01,"FOLLOW RTD",05/18/2026 6:54:00 PM,34.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Babiosa "
14PKPSOC_G01,"RAISE LOAD",05/19/2026 12:48:00 PM,0,28,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-323.8 vs ACTUAL=-355 "
14PKPSOC_G01,"LOWER LOAD",05/19/2026 2:39:00 PM,28,14,MOT LOWER,"MOT constrained OFF  (from MOT Raise) due to Low actual system demand at frequency=60.13Hz.  | ON DUTY: Suguilon "
14PKPSOC_G01,"FOLLOW RTD",05/19/2026 2:49:00 PM,14,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suguilon "
14PKPSOC_G01,"RAISE LOAD",05/20/2026 2:53:00 PM,20.4,34.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2638 vs ACTUAL=2695 | ON "
14PKPSOC_G01,"FOLLOW RTD",05/20/2026 4:08:00 PM,34.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suguillon "
14PKPSOC_G01,"RAISE LOAD",05/20/2026 6:57:00 PM,10.2,24,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2468 vs ACTUAL=2509 | O "
14PKPSOC_G01,"RAISE LOAD",05/20/2026 7:01:00 PM,24,34.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2478 vs ACTUAL=2505 | O "
14PKPSOC_G01,"RAISE LOAD",05/20/2026 7:09:00 PM,34.9,24,MOT RAISE,"MOT Raised. Lower load to 24 MW due to frequency = 60.12Hz | RTD Reference =0MW| ON DUTY: Babiosa "
14PKPSOC_G01,"FOLLOW RTD",05/20/2026 8:09:00 PM,24,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Castino "
14PKPSOC_G01,"RAISE LOAD",05/21/2026 6:11:00 PM,0,21,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz.  | ON DUTY: Soguillon "
14PKPSOC_G01,"RAISE LOAD",05/21/2026 6:27:00 PM,21,34.9,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Soguillon "
14PKPSOC_G01,"RAISE LOAD",05/21/2026 6:53:00 PM,34.9,21,MOT RAISE,"MOT Raised. Lower load to 21 MW due to frequency = 60.19Hz |  ON DUTY: Soguillon "
14PKPSOC_G01,"FOLLOW RTD",05/21/2026 7:44:00 PM,21,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Soguillon "
14PKPSOC_G01,"RAISE LOAD",05/23/2026 12:52:00 PM,0,34.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from MO forecast variation of RTD=2284 vs ACTUAL=2300  |  "
14PKPSOC_G01,"LOWER LOAD",05/23/2026 2:52:00 PM,34.9,14,MOT RAISE,"MOT Raise. Lower load to 14MW  | ON DUTY: Soguillon "
14PKPSOC_G01,"RAISE LOAD",05/23/2026 5:23:00 PM,14,34.9,MOT RAISE,"MOT Raise. Raised load to 34.9MW | ON DUTY: Soguillon "
14PKPSOC_G01,"LOWER LOAD",05/23/2026 6:03:00 PM,34.9,14,MOT RAISE,"MOT Raise. Lower load to 14MW  | ON DUTY: Soguillon "
14PKPSOC_G01,"FOLLOW RTD",05/23/2026 6:14:00 PM,14,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Soguillon "
14SARANG_U01,"LOWER LOAD",05/19/2026 12:22:00 AM,120.8,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Sotelo "
14SARANG_U01,"LOWER LOAD",05/19/2026 1:27:00 AM,110,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Majaducon "
14SARANG_U01,"FOLLOW RTD",05/19/2026 1:41:00 AM,90,86.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Majaducon "
14SARANG_U01,"RAISE LOAD",05/20/2026 8:15:00 AM,99.3,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2149 vs ACTUAL=2182 | O "
14SARANG_U01,"FOLLOW RTD",05/20/2026 8:33:00 AM,115,121.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Navales "
14SARANG_U01,"LOWER LOAD",05/21/2026 2:07:00 AM,98,83,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.13Hz.  | ON DUTY: Lapining "
14SARANG_U01,"FOLLOW RTD",05/21/2026 2:21:00 AM,83,84.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Lapining "
14SARANG_U01,"LOWER LOAD",05/21/2026 3:00:00 AM,61.9,52,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.97Hz.  | ON DUTY: Lapining "
14SARANG_U01,"FOLLOW RTD",05/21/2026 4:34:00 AM,52,52.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Lapining "
14SARANG_U01,"RAISE LOAD",05/22/2026 3:09:00 AM,56,75,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1869 vs ACTUAL=1925 | O "
14SARANG_U01,"FOLLOW RTD",05/22/2026 4:02:00 AM,75,63.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedrosa "
14SARANG_U01,"LOWER LOAD",05/22/2026 8:28:00 AM,112,102,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from HVDC forecast variation of RTD=-300 vs ACTUAL=-319 |  "
14SARANG_U01,"FOLLOW RTD",05/22/2026 8:52:00 AM,102,121.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Delfin "
14SARANG_U01,"LOWER LOAD",05/24/2026 2:39:00 PM,122,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz from HVDC forecast variation of RTD=-262 vs ACTUAL=-198 | "
14SARANG_U01,"FOLLOW RTD",05/24/2026 2:59:00 PM,110,117,RTD,"From MOT Lower to Follow RTD| ON DUTY: Sotelo "
14SARANG_U02,"LOWER LOAD",05/19/2026 12:22:00 AM,87.2,77,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Sotelo "
14SARANG_U02,"LOWER LOAD",05/19/2026 1:32:00 AM,77,60,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz.  | ON DUTY: Majaducon "
14SARANG_U02,"FOLLOW RTD",05/19/2026 2:30:00 AM,60,46.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Majaducon "
14SARANG_U02,"LOWER LOAD",05/21/2026 2:07:00 AM,67.6,52,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.13Hz.  | ON DUTY: Lapining "
14SARANG_U02,"FOLLOW RTD",05/21/2026 2:21:00 AM,52,72.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Lapining "
14SARANG_U02,"LOWER LOAD",05/21/2026 3:00:00 AM,65.8,52,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.97Hz.  | ON DUTY: Lapining "
14SARANG_U02,"FOLLOW RTD",05/21/2026 4:34:00 AM,52,46.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Lapining "
14SARANG_U02,"RAISE LOAD",05/22/2026 3:09:00 AM,70.5,85,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1869 vs ACTUAL=1925 | O "
14SARANG_U02,"FOLLOW RTD",05/22/2026 4:02:00 AM,85,71.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedrosa "
14SARANG_U02,"LOWER LOAD",05/22/2026 8:28:00 AM,116.9,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from HVDC forecast variation of RTD=-300 vs ACTUAL=-319 |  "
14SARANG_U02,"FOLLOW RTD",05/22/2026 8:52:00 AM,100,119.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Delfin "
14SARANG_U02,"RAISE LOAD",05/23/2026 9:12:00 AM,93.3,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-217 vs ACTUAL=-228 | "
14SARANG_U02,"RAISE LOAD",05/23/2026 10:01:00 AM,105,112,MOT RAISE,"MOT Raise. Raised load to 112MW | ON DUTY: Mahaducon "
14SARANG_U02,"FOLLOW RTD",05/23/2026 10:21:00 AM,112,112,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mahaducon "
14SARANG_U02,"SHUTDOWN",05/24/2026 2:04:00 AM,45.6,0,GENERATOR SHUTDOWN,"Shutdown (Non-GOMP). "
EOF
