Mindanao System Operations
10GNPK_U03,"RAISE LOAD",05/26/2026 6:32:00 AM,97,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC variation of RTD=-380 vs ACTUAL=-395  | ON DUTY "
10GNPK_U03,"FOLLOW RTD",05/26/2026 7:05:00 AM,102,97,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"RAISE LOAD",05/26/2026 7:27:00 AM,97,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC variation of RTD=-261 vs ACTUAL=-304  | ON DUTY "
10GNPK_U03,"RAISE LOAD",05/26/2026 7:39:00 AM,105,110,MOT RAISE,"MOT Raise. Raised load to 110MW | ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/26/2026 8:17:00 AM,110,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/26/2026 8:26:00 AM,115,125,MOT RAISE,"MOT Raise. Raised load to 125MW | ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/26/2026 8:37:00 AM,125,135,MOT RAISE,"MOT Raise. Raised load to 135MW | ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/26/2026 9:06:00 AM,135,138,MOT RAISE,"MOT Raise. Raised load to 138MW | ON DUTY: Jagmoc "
10GNPK_U03,"FOLLOW RTD",05/26/2026 11:50:00 AM,138,133,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/26/2026 12:07:00 PM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-298 vs ACTUAL=-385   "
10GNPK_U03,"RAISE LOAD",05/26/2026 1:19:00 PM,130,138,MOT RAISE,"MOT Raise. Raised load to 138MW | ON DUTY: Jagmoc "
10GNPK_U03,"FOLLOW RTD",05/26/2026 2:38:00 PM,138,137,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/26/2026 4:23:00 PM,127.5,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=2398 vs ACTUAL=2418  |  "
10GNPK_U03,"FOLLOW RTD",05/26/2026 6:55:00 PM,138,132,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/26/2026 7:20:00 PM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz  from MO forecast variation of RTD=2310 vs ACTUAL=2324 |  "
10GNPK_U03,"RAISE LOAD",05/27/2026 3:33:00 AM,102,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz  from MO forecast variation of RTD=1735 vs ACTUAL=1748 |  "
10GNPK_U03,"RAISE LOAD",05/27/2026 3:56:00 AM,105,112,MOT RAISE,"MOT Raise. Raised load to 112MW | ON DUTY: Molde "
10GNPK_U03,"FOLLOW RTD",05/27/2026 5:53:00 AM,112,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Molde "
10GNPK_U03,"RAISE LOAD",05/27/2026 6:50:00 AM,90.3,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz.  | ON DUTY: Molde "
10GNPK_U03,"RAISE LOAD",05/27/2026 7:53:00 AM,95,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-232 vs ACTUAL=-304 |  "
10GNPK_U03,"RAISE LOAD",05/27/2026 8:16:00 AM,100,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-237 vs ACTUAL=-253 | "
10GNPK_U03,"FOLLOW RTD",05/27/2026 9:02:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U03,"RAISE LOAD",05/27/2026 10:01:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-300 vs ACTUAL=-314 | "
10GNPK_U03,"RAISE LOAD",05/27/2026 10:37:00 AM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from HVDC forecast variation of RTD=-271 vs ACTUAL=-304 | "
10GNPK_U03,"FOLLOW RTD",05/27/2026 11:43:00 AM,120,106.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U03,"RAISE LOAD",05/27/2026 12:32:00 PM,102,117,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-262 vs ACTUAL=-272 |  "
10GNPK_U03,"RAISE LOAD",05/27/2026 1:07:00 PM,117,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Pajente "
10GNPK_U03,"RAISE LOAD",05/27/2026 1:19:00 PM,125,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz.  | ON DUTY: Pajente "
10GNPK_U03,"FOLLOW RTD",05/27/2026 3:11:00 PM,138,122.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U03,"LOWER LOAD",05/27/2026 3:33:00 PM,116.2,112,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.16Hz from MO forecast variation of RTD=2294 vs ACTUAL=2265 | O "
10GNPK_U03,"LOWER LOAD",05/27/2026 3:43:00 PM,112,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz.  | ON DUTY: Pajente "
10GNPK_U03,"FOLLOW RTD",05/27/2026 4:42:00 PM,100,96.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Pajente "
10GNPK_U03,"RAISE LOAD",05/27/2026 5:30:00 PM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2210 vs ACTUAL=2218 | O "
10GNPK_U03,"RAISE LOAD",05/27/2026 5:43:00 PM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Pajente "
10GNPK_U03,"FOLLOW RTD",05/27/2026 7:22:00 PM,120,105.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc
n "
10GNPK_U03,"RAISE LOAD",05/27/2026 8:12:00 PM,102.3,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2220 vs ACTUAL=2247 | O "
10GNPK_U03,"FOLLOW RTD",05/27/2026 9:01:00 PM,120,105.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/28/2026 3:06:00 AM,78.7,88,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1704 vs ACTUAL=1728 | O "
10GNPK_U03,"FOLLOW RTD",05/28/2026 4:02:00 AM,88,77.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/28/2026 4:39:00 AM,77.7,85,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from MO forecast variation of RTD=1692 vs ACTUAL=1704 | O "
10GNPK_U03,"RAISE LOAD",05/28/2026 4:50:00 AM,85,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=1691 vs ACTUAL=1712 | O "
10GNPK_U03,"RAISE LOAD",05/28/2026 5:11:00 AM,95,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz.  | ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/28/2026 5:31:00 AM,105,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Jagmoc "
10GNPK_U03,"FOLLOW RTD",05/28/2026 5:57:00 AM,115,100.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/28/2026 7:09:00 AM,97,104,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",05/28/2026 7:43:00 AM,104,115,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.8Hz.  | ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",05/28/2026 7:58:00 AM,115,120,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-343 "
10GNPK_U03,"FOLLOW RTD",05/28/2026 8:54:00 AM,120,106.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",05/28/2026 9:09:00 AM,102.2,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-408 vs ACTUAL=-451 | "
10GNPK_U03,"RAISE LOAD",05/28/2026 9:28:00 AM,120,130,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2249 v "
10GNPK_U03,"RAISE LOAD",05/28/2026 11:49:00 AM,130,138,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2478 v "
10GNPK_U03,"FOLLOW RTD",05/28/2026 1:11:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",05/28/2026 3:23:00 PM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2580 vs ACTUAL=2602 | O "
10GNPK_U03,"RAISE LOAD",05/28/2026 4:29:00 PM,130,138,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Gerenia "
10GNPK_U03,"FOLLOW RTD",05/28/2026 5:24:00 PM,138,122.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",05/28/2026 7:16:00 PM,117.7,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2412 vs ACTUAL=2427 | O "
10GNPK_U03,"FOLLOW RTD",05/28/2026 7:33:00 PM,130,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"LOWER LOAD",05/28/2026 10:09:00 PM,107,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Jagmoc "
10GNPK_U03,"LOWER LOAD",05/28/2026 10:25:00 PM,95,90,MOT LOWER,"MOT constrained OFF (from MOT Lower) due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Jagmoc "
10GNPK_U03,"FOLLOW RTD",05/29/2026 12:46:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"LOWER LOAD",05/29/2026 3:08:00 AM,102,94,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.20Hz.  | ON DUTY: Jagmoc "
10GNPK_U03,"FOLLOW RTD",05/29/2026 4:28:00 AM,94,99.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"LOWER LOAD",05/29/2026 5:37:00 AM,104.2,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz.  | ON DUTY: Jagmoc "
10GNPK_U03,"FOLLOW RTD",05/29/2026 6:15:00 AM,95,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U03,"RAISE LOAD",05/29/2026 6:51:00 AM,97,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-377 vs ACTUAL=-426 | "
10GNPK_U03,"FOLLOW RTD",05/29/2026 7:53:00 AM,110,107.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"LOWER LOAD",05/29/2026 8:13:00 AM,116,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=2145 vs ACTUAL=2117 | O "
10GNPK_U03,"LOWER LOAD",05/29/2026 8:24:00 AM,110,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2140 vs ACTUAL=2120 | O "
10GNPK_U03,"FOLLOW RTD",05/29/2026 8:36:00 AM,100,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/29/2026 1:11:00 PM,134.8,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz.  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",05/29/2026 2:06:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"LOWER LOAD",05/29/2026 3:29:00 PM,128.9,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz from MO forecast variation of RTD=2505 vs ACTUAL=2484 | O "
10GNPK_U03,"FOLLOW RTD",05/29/2026 3:41:00 PM,120,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/29/2026 5:48:00 PM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",05/29/2026 7:00:00 PM,138,122.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U03,"RAISE LOAD",05/29/2026 7:45:00 PM,118,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2290 vs ACTUAL=2327 | O "
10GNPK_U03,"FOLLOW RTD",05/29/2026 8:20:00 PM,130,121.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U03,"RAISE LOAD",05/30/2026 4:09:00 AM,91.5,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1756 vs ACTUAL=1766 | O "
10GNPK_U03,"RAISE LOAD",05/30/2026 4:35:00 AM,100.2,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz.  | ON DUTY: Pajente "
10GNPK_U03,"FOLLOW RTD",05/30/2026 5:11:00 AM,105,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U03,"RAISE LOAD",05/30/2026 6:15:00 AM,94.3,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=1781 vs ACTUAL=1796 | O "
10GNPK_U03,"FOLLOW RTD",05/30/2026 6:57:00 AM,105,91.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U03,"RAISE LOAD",05/30/2026 7:56:00 AM,87.5,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",05/30/2026 8:15:00 AM,95,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/30/2026 8:30:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-311 vs ACTUAL=-355 | "
10GNPK_U03,"FOLLOW RTD",05/30/2026 9:03:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"LOWER LOAD",05/30/2026 10:17:00 AM,107,102,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from HVDC forecast variation of RTD=-419 vs ACTUAL=-395 | "
10GNPK_U03,"FOLLOW RTD",05/30/2026 10:31:00 AM,102,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/30/2026 10:37:00 AM,101.5,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-340 vs ACTUAL=-395 | "
10GNPK_U03,"RAISE LOAD",05/30/2026 10:51:00 AM,110,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/30/2026 11:22:00 AM,115,120,MOT RAISE,"MOT Raise. Raised load to 120MW | ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/30/2026 1:05:00 PM,120,125,MOT RAISE,"MOT Raise. Raised load to 125MW | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",05/30/2026 1:46:00 PM,125,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/30/2026 2:14:00 PM,120,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",05/30/2026 4:14:00 PM,125,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/30/2026 5:39:00 PM,114,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz  | ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/30/2026 5:50:00 PM,125,138,MOT RAISE,"MOT Raise. Raised load to 138MW  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",05/30/2026 7:04:00 PM,138,123,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U03,"RAISE LOAD",05/30/2026 8:07:00 PM,132,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz  | ON DUTY: Pagente "
10GNPK_U03,"FOLLOW RTD",05/30/2026 8:39:00 PM,138,124,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U03,"LOWER LOAD",05/30/2026 9:17:00 PM,116,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.26Hz from MO forecast variation of RTD=2263 vs ACTUAL=2233 | O "
10GNPK_U03,"LOWER LOAD",05/30/2026 9:21:00 PM,110,105,MOT LOWER,"MOT Lower. Lower load to 105MW | ON DUTY: Pagente "
10GNPK_U03,"FOLLOW RTD",05/30/2026 9:31:00 PM,105,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Pagente "
10GNPK_U03,"RAISE LOAD",05/31/2026 12:07:00 AM,102,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz  | ON DUTY: Pagente "
10GNPK_U03,"RAISE LOAD",05/31/2026 12:11:00 AM,105,110,MOT RAISE,"MOT Raise. Raised load to 110MW  | ON DUTY: Pagente "
10GNPK_U03,"FOLLOW RTD",05/31/2026 1:24:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U03,"LOWER LOAD",05/31/2026 5:04:00 AM,100,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.24Hz  | ON DUTY: Pagente "
10GNPK_U03,"LOWER LOAD",05/31/2026 5:30:00 AM,90,85,MOT LOWER,"MOT Lower. Lower load to 85MW  | ON DUTY: Pagente "
10GNPK_U03,"FOLLOW RTD",05/31/2026 6:44:00 AM,85,71.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Pagente "
10GNPK_U03,"LOWER LOAD",05/31/2026 9:15:00 AM,72,65,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Alonzo "
10GNPK_U03,"FOLLOW RTD",05/31/2026 11:13:00 AM,65,78.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"LOWER LOAD",05/31/2026 11:53:00 AM,88,70,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from MO forecast variation of RTD=2095 vs ACTUAL=2087 | O "
10GNPK_U03,"LOWER LOAD",05/31/2026 12:46:00 PM,70,65,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2100 vs ACTUAL=2070 | ON "
10GNPK_U03,"FOLLOW RTD",05/31/2026 1:48:00 PM,65,78.1,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",05/31/2026 4:18:00 PM,96.2,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-394 vs ACTUAL=-441 |  "
10GNPK_U03,"RAISE LOAD",05/31/2026 4:56:00 PM,105,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz.  | ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",05/31/2026 5:51:00 PM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2177 vs ACTUAL=2187 | O "
10GNPK_U03,"FOLLOW RTD",05/31/2026 7:02:00 PM,120,111.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",05/31/2026 8:10:00 PM,105.2,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2179 vs ACTUAL=2191 | O "
10GNPK_U03,"FOLLOW RTD",05/31/2026 8:28:00 PM,115,106.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",05/31/2026 11:44:00 PM,96.5,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=1875 vs ACTUAL=1895 | O "
10GNPK_U04,"LOWER LOAD",05/25/2026 5:02:00 AM,97,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz.  | ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",05/25/2026 5:13:00 AM,102,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz.  | ON DUTY: Alonzo "
10GNPK_U04,"FOLLOW RTD",05/25/2026 5:53:00 AM,107,97,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",05/25/2026 7:30:00 AM,97,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-284 vs ACTUAL=-355 | "
10GNPK_U04,"RAISE LOAD",05/25/2026 7:49:00 AM,107,115,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-288 "
10GNPK_U04,"RAISE LOAD",05/25/2026 8:39:00 AM,115,125,MOT RAISE,"MOT constrained ON (from MOT Raise)  due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-299 "
10GNPK_U04,"RAISE LOAD",05/25/2026 8:55:00 AM,125,130,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-339 "
10GNPK_U04,"RAISE LOAD",05/25/2026 9:16:00 AM,130,138,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-332 "
10GNPK_U04,"FOLLOW RTD",05/25/2026 10:28:00 AM,138,138,RTD,"From MOT Raise to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"LOWER LOAD",05/25/2026 12:45:00 PM,126.2,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz.  | ON DUTY: Jagmoc "
10GNPK_U04,"FOLLOW RTD",05/25/2026 1:05:00 PM,125,133.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"LOWER LOAD",05/25/2026 4:31:00 PM,138,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=2503 vs ACTUAL=2472 | O "
10GNPK_U04,"FOLLOW RTD",05/25/2026 4:52:00 PM,125,127.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/25/2026 5:29:00 PM,120,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2348 vs ACTUAL=2374 | O "
10GNPK_U04,"FOLLOW RTD",05/25/2026 6:19:00 PM,135,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/25/2026 6:52:00 PM,127,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2391 vs ACTUAL=2416 | ON "
10GNPK_U04,"FOLLOW RTD",05/25/2026 8:10:00 PM,138,131.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"LOWER LOAD",05/25/2026 9:44:00 PM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=2267 vs ACTUAL=2240 | O "
10GNPK_U04,"LOWER LOAD",05/25/2026 9:56:00 PM,110,100,MOT LOWER,"MOT constrained OFF (from MOT Lower) due to Low actual system demand at frequency=60.15Hz from MO forecast variation of RTD=2232 v "
10GNPK_U04,"LOWER LOAD",05/25/2026 10:16:00 PM,100,90,MOT LOWER,"MOT constrained OFF (from MOT Lower) due to Low actual system demand at frequency=60.12Hz.  | ON DUTY: Limpao "
10GNPK_U04,"FOLLOW RTD",05/25/2026 10:26:00 PM,90,97,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",05/25/2026 11:17:00 PM,89.2,99,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-250 vs ACTUAL=-314 | "
10GNPK_U04,"RAISE LOAD",05/25/2026 11:27:00 PM,99,110,MOT RAISE,"MOT constrained ON (from MOT raise) due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-250 "
10GNPK_U04,"FOLLOW RTD",05/25/2026 11:38:00 PM,110,102.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",05/26/2026 5:02:00 AM,102,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Limpao "
10GNPK_U04,"FOLLOW RTD",05/26/2026 5:20:00 AM,115,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",05/26/2026 6:32:00 AM,97,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC variation of RTD=-380 vs ACTUAL=-395  | ON DUTY "
10GNPK_U04,"FOLLOW RTD",05/26/2026 7:05:00 AM,102,97,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",05/26/2026 7:27:00 AM,97,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC variation of RTD=-261 vs ACTUAL=-304  | ON DUTY "
10GNPK_U04,"RAISE LOAD",05/26/2026 7:39:00 AM,105,110,MOT RAISE,"MOT Raise. Raised load to 110MW | ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/26/2026 8:17:00 AM,110,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/26/2026 8:26:00 AM,115,125,MOT RAISE,"MOT Raise. Raised load to 125MW | ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/26/2026 8:37:00 AM,125,135,MOT RAISE,"MOT Raise. Raised load to 135MW | ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/26/2026 9:06:00 AM,135,138,MOT RAISE,"MOT Raise. Raised load to 138MW | ON DUTY: Jagmoc "
10GNPK_U04,"FOLLOW RTD",05/26/2026 11:50:00 AM,138,133,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/26/2026 12:07:00 PM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-298 vs ACTUAL=-385   "
10GNPK_U04,"FOLLOW RTD",05/26/2026 1:19:00 PM,130,136,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"LOWER LOAD",05/26/2026 2:45:00 PM,138,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2565 vs ACTUAL=2535  |  "
10GNPK_U04,"FOLLOW RTD",05/26/2026 3:41:00 PM,120,131.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/26/2026 4:23:00 PM,127.1,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=2398 vs ACTUAL=2418  |  "
10GNPK_U04,"FOLLOW RTD",05/26/2026 6:55:00 PM,138,132,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/26/2026 7:20:00 PM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz  from MO forecast variation of RTD=2310 vs ACTUAL=2324 |  "
10GNPK_U04,"RAISE LOAD",05/27/2026 3:33:00 AM,102,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz  from MO forecast variation of RTD=1735 vs ACTUAL=1748 |  "
10GNPK_U04,"RAISE LOAD",05/27/2026 3:56:00 AM,105,112,MOT RAISE,"MOT Raise. Raised load to 112MW | ON DUTY: Molde "
10GNPK_U04,"FOLLOW RTD",05/27/2026 5:53:00 AM,112,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Molde "
10GNPK_U04,"RAISE LOAD",05/27/2026 6:50:00 AM,90.3,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz.  | ON DUTY: Molde "
10GNPK_U04,"RAISE LOAD",05/27/2026 7:53:00 AM,95,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-232 vs ACTUAL=-304 |  "
10GNPK_U04,"RAISE LOAD",05/27/2026 8:16:00 AM,100,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-237 vs ACTUAL=-253 | "
10GNPK_U04,"FOLLOW RTD",05/27/2026 9:02:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U04,"RAISE LOAD",05/27/2026 10:01:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-300 vs ACTUAL=-314 | "
10GNPK_U04,"RAISE LOAD",05/27/2026 10:37:00 AM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from HVDC forecast variation of RTD=-271 vs ACTUAL=-304 | "
10GNPK_U04,"FOLLOW RTD",05/27/2026 11:43:00 AM,120,106.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U04,"RAISE LOAD",05/27/2026 12:32:00 PM,102,117,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-262 vs ACTUAL=-272 |  "
10GNPK_U04,"RAISE LOAD",05/27/2026 1:07:00 PM,117,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Pajente "
10GNPK_U04,"RAISE LOAD",05/27/2026 1:19:00 PM,125,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz.  | ON DUTY: Pajente "
10GNPK_U04,"FOLLOW RTD",05/27/2026 3:11:00 PM,138,123.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U04,"LOWER LOAD",05/27/2026 3:33:00 PM,116.2,112,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.16Hz from MO forecast variation of RTD=2294 vs ACTUAL=2265 | O "
10GNPK_U04,"LOWER LOAD",05/27/2026 3:43:00 PM,112,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz.  | ON DUTY: Pajente "
10GNPK_U04,"FOLLOW RTD",05/27/2026 4:42:00 PM,100,96.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Pajente "
10GNPK_U04,"RAISE LOAD",05/27/2026 5:30:00 PM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2210 vs ACTUAL=2218 | O "
10GNPK_U04,"RAISE LOAD",05/27/2026 5:43:00 PM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Pajente "
10GNPK_U04,"FOLLOW RTD",05/27/2026 7:22:00 PM,120,106.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc
n "
10GNPK_U04,"RAISE LOAD",05/27/2026 8:12:00 PM,102.3,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2220 vs ACTUAL=2247 | O "
10GNPK_U04,"FOLLOW RTD",05/27/2026 8:46:00 PM,120,105.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/28/2026 3:06:00 AM,78.7,88,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1704 vs ACTUAL=1728 | O "
10GNPK_U04,"FOLLOW RTD",05/28/2026 4:02:00 AM,88,77.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/28/2026 4:39:00 AM,77.6,85,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from MO forecast variation of RTD=1692 vs ACTUAL=1704 | O "
10GNPK_U04,"RAISE LOAD",05/28/2026 4:50:00 AM,85,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=1691 vs ACTUAL=1712 | O "
10GNPK_U04,"RAISE LOAD",05/28/2026 5:11:00 AM,95,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz.  | ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/28/2026 5:31:00 AM,105,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Jagmoc "
10GNPK_U04,"FOLLOW RTD",05/28/2026 5:57:00 AM,115,101.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/28/2026 7:09:00 AM,97,104,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Gerenia "
10GNPK_U04,"RAISE LOAD",05/28/2026 7:43:00 AM,104,115,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.8Hz.  | ON DUTY: Gerenia "
10GNPK_U04,"RAISE LOAD",05/28/2026 7:58:00 AM,115,120,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-343 "
10GNPK_U04,"FOLLOW RTD",05/28/2026 8:54:00 AM,120,106,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"RAISE LOAD",05/28/2026 9:09:00 AM,103.3,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-408 vs ACTUAL=-451 | "
10GNPK_U04,"RAISE LOAD",05/28/2026 9:28:00 AM,120,130,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2249 v "
10GNPK_U04,"RAISE LOAD",05/28/2026 11:49:00 AM,130,138,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2478 v "
10GNPK_U04,"FOLLOW RTD",05/28/2026 1:11:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"RAISE LOAD",05/28/2026 3:23:00 PM,125,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2580 vs ACTUAL=2602 | O "
10GNPK_U04,"FOLLOW RTD",05/28/2026 3:56:00 PM,135,120.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"RAISE LOAD",05/28/2026 4:29:00 PM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Gerenia "
10GNPK_U04,"FOLLOW RTD",05/28/2026 5:24:00 PM,138,123.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"RAISE LOAD",05/28/2026 7:16:00 PM,117.7,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2412 vs ACTUAL=2427 | O "
10GNPK_U04,"FOLLOW RTD",05/28/2026 7:33:00 PM,130,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"LOWER LOAD",05/28/2026 10:09:00 PM,107,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Jagmoc "
10GNPK_U04,"LOWER LOAD",05/28/2026 10:25:00 PM,95,90,MOT LOWER,"MOT constrained OFF (from MOT Lower) due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Jagmoc "
10GNPK_U04,"FOLLOW RTD",05/29/2026 12:46:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"LOWER LOAD",05/29/2026 3:08:00 AM,102,94,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.20Hz.  | ON DUTY: Jagmoc "
10GNPK_U04,"FOLLOW RTD",05/29/2026 4:28:00 AM,94,99.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"LOWER LOAD",05/29/2026 5:37:00 AM,104.2,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz.  | ON DUTY: Jagmoc "
10GNPK_U04,"FOLLOW RTD",05/29/2026 6:15:00 AM,95,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",05/29/2026 6:51:00 AM,97,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-377 vs ACTUAL=-426 | "
10GNPK_U04,"FOLLOW RTD",05/29/2026 7:53:00 AM,110,107.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"LOWER LOAD",05/29/2026 8:13:00 AM,116.2,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=2145 vs ACTUAL=2117 | O "
10GNPK_U04,"LOWER LOAD",05/29/2026 8:24:00 AM,110,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2140 vs ACTUAL=2120 | O "
10GNPK_U04,"FOLLOW RTD",05/29/2026 8:36:00 AM,100,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/29/2026 1:11:00 PM,133.8,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz.  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",05/29/2026 2:06:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"LOWER LOAD",05/29/2026 3:29:00 PM,130,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz from MO forecast variation of RTD=2505 vs ACTUAL=2484 | O "
10GNPK_U04,"FOLLOW RTD",05/29/2026 3:41:00 PM,120,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/29/2026 5:48:00 PM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",05/29/2026 7:00:00 PM,138,123.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U04,"RAISE LOAD",05/29/2026 7:45:00 PM,118,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2290 vs ACTUAL=2327 | O "
10GNPK_U04,"FOLLOW RTD",05/29/2026 8:20:00 PM,130,130,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U04,"RAISE LOAD",05/30/2026 4:09:00 AM,91.5,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1756 vs ACTUAL=1766 | O "
10GNPK_U04,"RAISE LOAD",05/30/2026 4:35:00 AM,100.2,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz.  | ON DUTY: Pajente "
10GNPK_U04,"FOLLOW RTD",05/30/2026 5:11:00 AM,105,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajente "
10GNPK_U04,"RAISE LOAD",05/30/2026 6:15:00 AM,94.3,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=1781 vs ACTUAL=1796 | O "
10GNPK_U04,"FOLLOW RTD",05/30/2026 6:57:00 AM,105,91.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U04,"RAISE LOAD",05/30/2026 7:56:00 AM,87.5,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",05/30/2026 8:15:00 AM,95,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/30/2026 8:30:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-311 vs ACTUAL=-355 | "
10GNPK_U04,"FOLLOW RTD",05/30/2026 9:03:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"LOWER LOAD",05/30/2026 10:17:00 AM,107,102,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from HVDC forecast variation of RTD=-419 vs ACTUAL=-395 | "
10GNPK_U04,"FOLLOW RTD",05/30/2026 10:31:00 AM,102,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/30/2026 10:37:00 AM,101.5,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-340 vs ACTUAL=-395 | "
10GNPK_U04,"RAISE LOAD",05/30/2026 10:51:00 AM,110,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/30/2026 11:22:00 AM,115,120,MOT RAISE,"MOT Raise. Raised load to 120MW | ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/30/2026 1:05:00 PM,120,125,MOT RAISE,"MOT Raise. Raised load to 125MW | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",05/30/2026 1:46:00 PM,125,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/30/2026 2:14:00 PM,120,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",05/30/2026 4:14:00 PM,125,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/30/2026 5:39:00 PM,114,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz  | ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/30/2026 5:50:00 PM,125,138,MOT RAISE,"MOT Raise. Raised load to 138MW  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",05/30/2026 7:04:00 PM,138,125,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U04,"RAISE LOAD",05/30/2026 8:07:00 PM,132,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz  | ON DUTY: Pagente "
10GNPK_U04,"FOLLOW RTD",05/30/2026 9:11:00 PM,138,123,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U04,"RAISE LOAD",05/31/2026 12:07:00 AM,102,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz  | ON DUTY: Pagente "
10GNPK_U04,"RAISE LOAD",05/31/2026 12:11:00 AM,105,110,MOT RAISE,"MOT Raise. Raised load to 110MW  | ON DUTY: Pagente "
10GNPK_U04,"FOLLOW RTD",05/31/2026 1:24:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U04,"LOWER LOAD",05/31/2026 5:04:00 AM,100,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.24Hz  | ON DUTY: Pagente "
10GNPK_U04,"LOWER LOAD",05/31/2026 5:30:00 AM,90,85,MOT LOWER,"MOT Lower. Lower load to 85MW  | ON DUTY: Pagente "
10GNPK_U04,"FOLLOW RTD",05/31/2026 6:44:00 AM,85,72.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Pagente "
10GNPK_U04,"LOWER LOAD",05/31/2026 9:15:00 AM,72,65,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Alonzo "
10GNPK_U04,"FOLLOW RTD",05/31/2026 11:13:00 AM,65,77.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",05/31/2026 11:53:00 AM,88,70,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from MO forecast variation of RTD=2095 vs ACTUAL=2087 | O "
10GNPK_U04,"LOWER LOAD",05/31/2026 12:46:00 PM,70,60,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2100 vs ACTUAL=2070 | ON "
10GNPK_U04,"FOLLOW RTD",05/31/2026 1:48:00 PM,60,73.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",05/31/2026 4:18:00 PM,96.2,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-394 vs ACTUAL=-441 |  "
10GNPK_U04,"RAISE LOAD",05/31/2026 4:56:00 PM,105,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz.  | ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",05/31/2026 5:51:00 PM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2177 vs ACTUAL=2187 | O "
10GNPK_U04,"FOLLOW RTD",05/31/2026 7:02:00 PM,120,111.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",05/31/2026 8:10:00 PM,105.2,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2179 vs ACTUAL=2191 | O "
10GNPK_U04,"FOLLOW RTD",05/31/2026 8:28:00 PM,115,106.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",05/31/2026 11:44:00 PM,96.5,102,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=1875 vs ACTUAL=1895 | O "
10IDP1_U01,"MO DISPATCH (RTD)",05/26/2026 1:18:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U01,"MO DISPATCH (RTD)",05/26/2026 3:56:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U02,"MO DISPATCH (RTD)",05/25/2026 3:48:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U02,"MO DISPATCH (RTD)",05/25/2026 4:39:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U02,"MO DISPATCH (RTD)",05/26/2026 9:59:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U02,"MO DISPATCH (RTD)",05/26/2026 11:58:00 AM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U02,"MO DISPATCH (RTD)",05/26/2026 12:59:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U02,"MO DISPATCH (RTD)",05/26/2026 4:40:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U02,"MO DISPATCH (RTD)",05/28/2026 1:05:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U02,"MO DISPATCH (RTD)",05/28/2026 4:00:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U02,"MO DISPATCH (RTD)",05/29/2026 1:16:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U02,"MO DISPATCH (RTD)",05/29/2026 4:04:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/25/2026 10:03:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/25/2026 11:22:00 AM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U03,"MO DISPATCH (RTD)",05/25/2026 12:46:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/25/2026 5:10:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U03,"MO DISPATCH (RTD)",05/25/2026 6:14:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/25/2026 6:54:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U03,"MO DISPATCH (RTD)",05/26/2026 9:05:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/26/2026 12:00:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U03,"MO DISPATCH (RTD)",05/26/2026 12:44:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/26/2026 4:45:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U03,"MO DISPATCH (RTD)",05/26/2026 6:07:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/26/2026 6:47:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U03,"MO DISPATCH (RTD)",05/28/2026 12:35:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/28/2026 4:18:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U03,"MO DISPATCH (RTD)",05/29/2026 12:56:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/29/2026 4:24:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/30/2026 6:09:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U03,"MO DISPATCH (RTD)",05/30/2026 7:00:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP1_U04,"MO DISPATCH (RTD)",05/25/2026 9:32:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U04,"MO DISPATCH (RTD)",05/25/2026 11:24:00 AM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U04,"MO DISPATCH (RTD)",05/25/2026 12:31:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U04,"MO DISPATCH (RTD)",05/25/2026 5:13:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U04,"MO DISPATCH (RTD)",05/25/2026 5:55:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U04,"MO DISPATCH (RTD)",05/25/2026 6:56:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U04,"MO DISPATCH (RTD)",05/26/2026 10:45:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U04,"MO DISPATCH (RTD)",05/26/2026 11:59:00 AM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U04,"MO DISPATCH (RTD)",05/26/2026 1:08:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U04,"MO DISPATCH (RTD)",05/26/2026 4:41:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U04,"MO DISPATCH (RTD)",05/29/2026 10:51:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U04,"MO DISPATCH (RTD)",05/29/2026 11:37:00 AM,4.9,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP1_U05,"MO DISPATCH (RTD)",05/25/2026 10:31:00 AM,0,4.8,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U05,"MO DISPATCH (RTD)",05/25/2026 11:18:00 AM,4.8,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U05,"MO DISPATCH (RTD)",05/25/2026 1:01:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U05,"MO DISPATCH (RTD)",05/25/2026 5:08:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U05,"MO DISPATCH (RTD)",05/26/2026 11:06:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U05,"MO DISPATCH (RTD)",05/26/2026 11:57:00 AM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U05,"MO DISPATCH (RTD)",05/26/2026 1:09:00 PM,0,4.8,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U05,"MO DISPATCH (RTD)",05/26/2026 4:36:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U05,"MO DISPATCH (RTD)",05/28/2026 1:41:00 PM,0,4.8,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U05,"MO DISPATCH (RTD)",05/28/2026 3:31:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U05,"MO DISPATCH (RTD)",05/29/2026 1:36:00 PM,0,4.8,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U05,"MO DISPATCH (RTD)",05/29/2026 3:38:00 PM,4.8,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP1_U06,"MO DISPATCH (RTD)",05/26/2026 1:21:00 PM,0,4.8,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U06,"MO DISPATCH (RTD)",05/26/2026 4:08:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U07,"DECLARED FORCED OUTAGE",05/25/2026 1:50:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable and failure to synch due to excessive smoke cause by the exhaust leak at the bellows. (Forced Outage). "
10IDP1_U07,"DECLARED AVAILABLE",05/25/2026 8:50:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Yuson "
10IDP1_U07,"DECLARED FORCED OUTAGE",05/26/2026 1:10:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to replacement of cylinder head B4. (Forced Outage). "
10IDP1_U07,"DECLARED AVAILABLE",05/26/2026 5:05:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
10IDP1_U07,"MO DISPATCH (RTD)",05/28/2026 12:53:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U07,"MO DISPATCH (RTD)",05/28/2026 4:06:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U07,"MO DISPATCH (RTD)",05/29/2026 1:06:00 PM,0,5,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U07,"MO DISPATCH (RTD)",05/29/2026 4:10:00 PM,5,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP1_U08,"MO DISPATCH (RTD)",05/25/2026 1:15:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
