Mindanao System Operations
10IDP1_U08,"MO DISPATCH (RTD)",05/25/2026 5:01:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U08,"MO DISPATCH (RTD)",05/26/2026 1:23:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U08,"MO DISPATCH (RTD)",05/26/2026 4:07:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U08,"DECLARED AVAILABLE",05/26/2026 6:10:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Tanghal "
10IDP1_U08,"MO DISPATCH (RTD)",05/28/2026 1:20:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U08,"DECLARED FORCED OUTAGE",05/28/2026 1:40:00 PM,4.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to fuel leak at fuel pump. Declared Forced Outage. On-duty: Tanghal "
10IDP1_U08,"MO DISPATCH (RTD)",05/29/2026 1:29:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U08,"MO DISPATCH (RTD)",05/29/2026 3:58:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP1_U10,"DECLARED FORCED OUTAGE",05/25/2026 2:25:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable and failure to synch due start air failure. (Forced Outage). "
10IDP1_U10,"DECLARED AVAILABLE",05/25/2026 2:45:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Nubio "
10IDP1_U10,"DECLARED FORCED OUTAGE",05/25/2026 3:10:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared force outage due to failure to synch. (Forced Outage). "
10IDP1_U10,"DECLARED AVAILABLE",05/25/2026 5:45:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Nubio "
10IDP1_U10,"MO DISPATCH (RTD)",05/26/2026 1:35:00 PM,0,5,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U10,"MO DISPATCH (RTD)",05/26/2026 3:24:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U10,"MO DISPATCH (RTD)",05/28/2026 2:06:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U10,"MO DISPATCH (RTD)",05/28/2026 2:46:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U11,"MO DISPATCH (RTD)",05/25/2026 1:37:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U11,"MO DISPATCH (RTD)",05/25/2026 4:43:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U11,"MO DISPATCH (RTD)",05/26/2026 1:22:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U11,"MO DISPATCH (RTD)",05/26/2026 4:06:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U11,"MO DISPATCH (RTD)",05/28/2026 1:51:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U11,"MO DISPATCH (RTD)",05/28/2026 3:31:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U11,"MO DISPATCH (RTD)",05/29/2026 1:51:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U11,"MO DISPATCH (RTD)",05/29/2026 3:10:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP1_U12,"MO DISPATCH (RTD)",05/25/2026 2:35:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U12,"MO DISPATCH (RTD)",05/25/2026 4:42:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U12,"MO DISPATCH (RTD)",05/26/2026 1:20:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U12,"MO DISPATCH (RTD)",05/26/2026 4:05:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
10IDP1_U12,"MO DISPATCH (RTD)",05/29/2026 2:01:00 PM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U12,"MO DISPATCH (RTD)",05/29/2026 3:10:00 PM,4.9,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
10IDP2_U06,"DECLARED AVAILABLE",05/25/2026 9:25:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. On-duty: Nubio "
10MEGC_G01,"RAISE LOAD",05/26/2026 2:22:00 PM,7.8,12.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Sayson "
10MEGC_G01,"FOLLOW RTD",05/26/2026 3:13:00 PM,12.8,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Sayson "
11FDC_U01,"LOWER LOAD",05/25/2026 4:52:00 AM,89.9,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=1721 vs ACTUAL=1715 | O "
11FDC_U01,"FOLLOW RTD",05/25/2026 5:11:00 AM,100,99.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U01,"RAISE LOAD",05/25/2026 6:08:00 AM,93.1,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-390 vs ACTUAL=-433 | "
11FDC_U01,"FOLLOW RTD",05/25/2026 6:33:00 AM,105,89.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U01,"RAISE LOAD",05/25/2026 7:24:00 AM,85,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-305 vs ACTUAL=-355 | "
11FDC_U01,"RAISE LOAD",05/25/2026 7:46:00 AM,100,110,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-288 "
11FDC_U01,"FOLLOW RTD",05/25/2026 8:06:00 AM,110,110,RTD,"From MOT Raise to Follow RTD| ON DUTY: Gabac "
11FDC_U01,"RAISE LOAD",05/26/2026 7:34:00 AM,83.5,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC variation of RTD=-268 vs ACTUAL=-304  | ON DUTY "
11FDC_U01,"FOLLOW RTD",05/26/2026 7:45:00 AM,90,92.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gabac "
11FDC_U01,"RAISE LOAD",05/26/2026 8:12:00 AM,105,123,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC variation of RTD=-281 vs ACTUAL=-304  | ON DUTY "
11FDC_U01,"FOLLOW RTD",05/26/2026 9:00:00 AM,123,123,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U01,"RAISE LOAD",05/27/2026 8:53:00 AM,88.1,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.98Hz from MO forecast variation of RTD=2003 vs ACTUAL=2028 | O "
11FDC_U01,"FOLLOW RTD",05/27/2026 9:51:00 AM,100,103,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U01,"RAISE LOAD",05/27/2026 4:45:00 PM,100.8,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2176 vs ACTUAL=2211 | O "
11FDC_U01,"FOLLOW RTD",05/27/2026 5:44:00 PM,110,119.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U01,"RAISE LOAD",05/27/2026 11:27:00 PM,97.5,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=1950 vs ACTUAL=1980 | O "
11FDC_U01,"FOLLOW RTD",05/28/2026 3:59:00 AM,110,99.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U01,"RAISE LOAD",05/28/2026 5:27:00 AM,77.9,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1764 vs ACTUAL=1775 | ON "
11FDC_U01,"FOLLOW RTD",05/28/2026 6:23:00 AM,90,79.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jamisolla "
11FDC_U01,"RAISE LOAD",05/29/2026 11:32:00 PM,113.2,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2026 vs ACTUAL=2050 | O "
11FDC_U01,"FOLLOW RTD",05/30/2026 2:13:00 AM,125,98,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U01,"RAISE LOAD",05/30/2026 5:22:00 AM,78.2,85,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1814 vs ACTUAL=1825 | O "
11FDC_U01,"RAISE LOAD",05/30/2026 6:10:00 AM,85,95,MOT RAISE,"MOT Raise. Raised load to 95MW | ON DUTY: Balingit "
11FDC_U01,"FOLLOW RTD",05/30/2026 6:54:00 AM,95,71.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U01,"RAISE LOAD",05/30/2026 8:28:00 AM,82,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=1969 vs ACTUAL=1991 | O "
11FDC_U01,"FOLLOW RTD",05/30/2026 8:48:00 AM,90,92,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U01,"RAISE LOAD",05/30/2026 12:18:00 PM,109,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-310 vs ACTUAL=-395 | "
11FDC_U01,"FOLLOW RTD",05/30/2026 12:54:00 PM,115,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U01,"LOWER LOAD",05/31/2026 8:21:00 AM,68.3,62,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Gabac "
11FDC_U01,"FOLLOW RTD",05/31/2026 8:51:00 AM,62,73.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U01,"LOWER LOAD",05/31/2026 9:58:00 AM,85.8,75,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz | ON DUTY: Gabac "
11FDC_U01,"FOLLOW RTD",05/31/2026 11:11:00 AM,75,82.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U01,"LOWER LOAD",05/31/2026 12:56:00 PM,99.6,80,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2110 vs ACTUAL=2082 | ON "
11FDC_U01,"FOLLOW RTD",05/31/2026 2:48:00 PM,80,90,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U01,"RAISE LOAD",05/31/2026 3:24:00 PM,86.3,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Balingit "
11FDC_U01,"FOLLOW RTD",05/31/2026 4:16:00 PM,95,85.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U01,"RAISE LOAD",05/31/2026 11:12:00 PM,97,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz.  | ON DUTY: Asperas "
11FDC_U02,"LOWER LOAD",05/25/2026 4:52:00 AM,99.8,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=1721 vs ACTUAL=1715 | O "
11FDC_U02,"FOLLOW RTD",05/25/2026 5:11:00 AM,105,108.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U02,"RAISE LOAD",05/25/2026 6:08:00 AM,100.4,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-390 vs ACTUAL=-433 | "
11FDC_U02,"FOLLOW RTD",05/25/2026 6:33:00 AM,105,94.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U02,"RAISE LOAD",05/25/2026 7:24:00 AM,94.1,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-305 vs ACTUAL=-355 | "
11FDC_U02,"RAISE LOAD",05/25/2026 7:46:00 AM,110,120,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-288 "
11FDC_U02,"FOLLOW RTD",05/25/2026 8:06:00 AM,120,120,RTD,"From MOT Raise to Follow RTD| ON DUTY: Gabac "
11FDC_U02,"RAISE LOAD",05/26/2026 7:34:00 AM,92.3,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC variation of RTD=-268 vs ACTUAL=-304  | ON DUTY "
11FDC_U02,"FOLLOW RTD",05/26/2026 7:45:00 AM,100,101.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gabac "
11FDC_U02,"RAISE LOAD",05/26/2026 8:12:00 AM,116,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC variation of RTD=-281 vs ACTUAL=-304  | ON DUTY "
11FDC_U02,"FOLLOW RTD",05/26/2026 9:00:00 AM,135,135,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U02,"RAISE LOAD",05/27/2026 8:53:00 AM,97.6,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.98Hz from MO forecast variation of RTD=2003 vs ACTUAL=2028 | O "
11FDC_U02,"FOLLOW RTD",05/27/2026 9:51:00 AM,110,111.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U02,"RAISE LOAD",05/27/2026 4:45:00 PM,123.1,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2176 vs ACTUAL=2211 | O "
11FDC_U02,"FOLLOW RTD",05/27/2026 5:44:00 PM,135,135,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U02,"RAISE LOAD",05/27/2026 11:27:00 PM,100.5,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=1950 vs ACTUAL=1980 | O "
11FDC_U02,"LOWER LOAD",05/28/2026 12:32:00 AM,115,105,MOT RAISE,"MOT Raised. Lower load to 105 MW due to frequency = 60.24Hz | RTD Reference =91.9MW| ON DUTY: Zoleta "
11FDC_U02,"LOWER LOAD",05/28/2026 2:15:00 AM,105,95,MOT RAISE,"MOT Raised. Lower load to 95 MW due to frequency = 60.15Hz | RTD Reference =85.1MW| ON DUTY: Zoleta "
11FDC_U02,"FOLLOW RTD",05/28/2026 3:59:00 AM,95,84.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U02,"RAISE LOAD",05/28/2026 5:27:00 AM,86.8,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1764 vs ACTUAL=1775 | ON "
11FDC_U02,"FOLLOW RTD",05/28/2026 6:23:00 AM,100,86.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jamisolla "
11FDC_U02,"RAISE LOAD",05/29/2026 11:32:00 PM,112.3,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2026 vs ACTUAL=2050 | O "
11FDC_U02,"FOLLOW RTD",05/30/2026 12:24:00 AM,125,111.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U02,"RAISE LOAD",05/30/2026 1:55:00 AM,88.4,101,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=1840 vs ACTUAL=1870 | O "
11FDC_U02,"FOLLOW RTD",05/30/2026 2:26:00 AM,101,89.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U02,"RAISE LOAD",05/30/2026 5:22:00 AM,87.4,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1814 vs ACTUAL=1825 | O "
11FDC_U02,"RAISE LOAD",05/30/2026 6:10:00 AM,95,105,MOT RAISE,"MOT Raise. Raised load to 105MW | ON DUTY: Balingit "
11FDC_U02,"FOLLOW RTD",05/30/2026 6:26:00 AM,105,89,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U02,"RAISE LOAD",05/30/2026 8:28:00 AM,90.7,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=1969 vs ACTUAL=1991 | O "
11FDC_U02,"FOLLOW RTD",05/30/2026 8:48:00 AM,100,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U02,"LOWER LOAD",05/30/2026 10:19:00 AM,135,128,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from HVDC forecast variation of RTD=-419 vs ACTUAL=-395 | "
11FDC_U02,"FOLLOW RTD",05/30/2026 10:30:00 AM,128,132,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galve "
11FDC_U02,"RAISE LOAD",05/30/2026 12:18:00 PM,116,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-310 vs ACTUAL=-395 | "
11FDC_U02,"FOLLOW RTD",05/30/2026 12:54:00 PM,125,125,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U02,"LOWER LOAD",05/31/2026 8:21:00 AM,76.7,70,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Gabac "
11FDC_U02,"FOLLOW RTD",05/31/2026 8:51:00 AM,70,83.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U02,"LOWER LOAD",05/31/2026 9:58:00 AM,94.8,85,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz | ON DUTY: Gabac "
11FDC_U02,"FOLLOW RTD",05/31/2026 10:38:00 AM,85,88.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U02,"LOWER LOAD",05/31/2026 12:56:00 PM,110.3,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2110 vs ACTUAL=2082 | ON "
11FDC_U02,"FOLLOW RTD",05/31/2026 2:48:00 PM,90,97.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U02,"RAISE LOAD",05/31/2026 3:24:00 PM,95.3,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Balingit "
11FDC_U02,"FOLLOW RTD",05/31/2026 4:16:00 PM,105,94.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U02,"RAISE LOAD",05/31/2026 11:12:00 PM,105.2,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz.  | ON DUTY: Asperas "
11FDC_U03,"LOWER LOAD",05/25/2026 4:52:00 AM,99.8,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=1721 vs ACTUAL=1715 | O "
11FDC_U03,"FOLLOW RTD",05/25/2026 5:11:00 AM,105,108.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U03,"RAISE LOAD",05/25/2026 6:08:00 AM,99.1,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-390 vs ACTUAL=-433 | "
11FDC_U03,"FOLLOW RTD",05/25/2026 6:33:00 AM,105,95.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U03,"RAISE LOAD",05/25/2026 7:24:00 AM,93.6,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-305 vs ACTUAL=-355 | "
11FDC_U03,"RAISE LOAD",05/25/2026 7:46:00 AM,110,120,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-288 "
11FDC_U03,"FOLLOW RTD",05/25/2026 8:06:00 AM,120,121,RTD,"From MOT Raise to Follow RTD| ON DUTY: Gabac "
11FDC_U03,"RAISE LOAD",05/26/2026 7:34:00 AM,91.9,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC variation of RTD=-268 vs ACTUAL=-304  | ON DUTY "
11FDC_U03,"FOLLOW RTD",05/26/2026 7:45:00 AM,100,100.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gabac "
11FDC_U03,"RAISE LOAD",05/26/2026 8:12:00 AM,116,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC variation of RTD=-281 vs ACTUAL=-304  | ON DUTY "
11FDC_U03,"FOLLOW RTD",05/26/2026 9:00:00 AM,135,135,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U03,"RAISE LOAD",05/27/2026 8:53:00 AM,97.6,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.98Hz from MO forecast variation of RTD=2003 vs ACTUAL=2028 | O "
11FDC_U03,"FOLLOW RTD",05/27/2026 9:51:00 AM,110,112.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U03,"RAISE LOAD",05/27/2026 4:45:00 PM,123.1,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2176 vs ACTUAL=2211 | O "
11FDC_U03,"FOLLOW RTD",05/27/2026 5:44:00 PM,135,135,RTD,"From MOT Raised to Follow RTD| ON DUTY: Abrogenia "
11FDC_U03,"RAISE LOAD",05/27/2026 11:27:00 PM,100.5,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=1950 vs ACTUAL=1980 | O "
11FDC_U03,"LOWER LOAD",05/28/2026 12:32:00 AM,115,105,MOT RAISE,"MOT Raised. Lower load to 105 MW due to frequency = 60.24Hz | RTD Reference =91.9MW| ON DUTY: Zoleta "
11FDC_U03,"LOWER LOAD",05/28/2026 2:15:00 AM,105,95,MOT RAISE,"MOT Raised. Lower load to 95 MW due to frequency = 60.15Hz | RTD Reference =84MW| ON DUTY: Zoleta "
11FDC_U03,"FOLLOW RTD",05/28/2026 3:59:00 AM,95,83.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U03,"RAISE LOAD",05/28/2026 5:27:00 AM,86.3,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1764 vs ACTUAL=1775 | ON "
11FDC_U03,"FOLLOW RTD",05/28/2026 6:23:00 AM,100,86.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jamisolla "
11FDC_U03,"RAISE LOAD",05/29/2026 11:32:00 PM,112.2,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2026 vs ACTUAL=2050 | O "
11FDC_U03,"FOLLOW RTD",05/30/2026 12:24:00 AM,125,114.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U03,"RAISE LOAD",05/30/2026 1:55:00 AM,87.8,101,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=1840 vs ACTUAL=1870 | O "
11FDC_U03,"FOLLOW RTD",05/30/2026 2:26:00 AM,101,89.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U03,"RAISE LOAD",05/30/2026 5:22:00 AM,87,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1814 vs ACTUAL=1825 | O "
11FDC_U03,"RAISE LOAD",05/30/2026 6:10:00 AM,95,105,MOT RAISE,"MOT Raise. Raised load to 105MW | ON DUTY: Balingit "
11FDC_U03,"FOLLOW RTD",05/30/2026 6:26:00 AM,105,87,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maandig "
11FDC_U03,"RAISE LOAD",05/30/2026 8:28:00 AM,90.3,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=1969 vs ACTUAL=1991 | O "
11FDC_U03,"FOLLOW RTD",05/30/2026 8:48:00 AM,100,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U03,"LOWER LOAD",05/30/2026 10:19:00 AM,135,128,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from HVDC forecast variation of RTD=-419 vs ACTUAL=-395 | "
11FDC_U03,"FOLLOW RTD",05/30/2026 10:30:00 AM,128,132,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galve "
11FDC_U03,"RAISE LOAD",05/30/2026 12:18:00 PM,113,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-310 vs ACTUAL=-395 | "
11FDC_U03,"FOLLOW RTD",05/30/2026 12:54:00 PM,125,125,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galve "
11FDC_U03,"LOWER LOAD",05/31/2026 8:21:00 AM,76.2,70,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Gabac "
11FDC_U03,"LOWER LOAD",05/31/2026 9:58:00 AM,94.8,85,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz | ON DUTY: Gabac "
11FDC_U03,"FOLLOW RTD",05/31/2026 10:38:00 AM,85,88.1,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U03,"LOWER LOAD",05/31/2026 12:56:00 PM,109.8,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2110 vs ACTUAL=2082 | ON "
11FDC_U03,"FOLLOW RTD",05/31/2026 2:48:00 PM,90,97.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gabac "
11FDC_U03,"RAISE LOAD",05/31/2026 3:24:00 PM,95,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Balingit "
11FDC_U03,"FOLLOW RTD",05/31/2026 4:16:00 PM,105,95.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U03,"RAISE LOAD",05/31/2026 11:12:00 PM,105.2,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz.  | ON DUTY: Asperas "
11KEGMAR_G01,"RAISE LOAD",05/29/2026 1:20:00 PM,0,4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2479 vs ACTUAL=2483 | ON "
11KEGMAR_G01,"RAISE LOAD",05/29/2026 1:24:00 PM,0,11,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2479 vs ACTUAL=2483 | ON "
11KEGMAR_G01,"FOLLOW RTD",05/29/2026 2:01:00 PM,4,4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
11MANFOR_G01,"ONLINE",05/27/2026 4:19:00 PM,0,15,GENERATOR START-UP,"Manolo Fortich 1 HEP Unit 4 online. (OMC/Unplanned Outage) "
11MANFOR_G01,"SHUTDOWN",05/29/2026 8:18:00 PM,2.6,0,GENERATOR SHUTDOWN,"Manolo Fortich 1 (MN1) HEP  Unit 2 shutdown due to Insufficient water supply. (OMC Outage). On-Duty: Laidan "
11MANFOR_G01,"SHUTDOWN",05/29/2026 8:25:00 PM,3.2,0,GENERATOR SHUTDOWN,"Manolo Fortich 1 (MN1) HEP  Unit 3 shutdown due to Insufficient water supply. (OMC Outage). On-Duty: Laidan "
11MANFOR_G01,"SHUTDOWN",05/29/2026 8:26:00 PM,8.16,0,GENERATOR SHUTDOWN,"Manolo Fortich 1 (MN1) HEP  Unit 4 tripped (failure positioning needle 1). On-Duty: Laidan "
11MANFOR_G01,"ONLINE",05/29/2026 8:31:00 PM,0,11,GENERATOR SHUTDOWN,"Manolo Fortich 1 (MN1) HEP  Unit 3 online from forced outage. On-Duty: Laidan "
11MANFOR_G01,"AVAILABLE",05/29/2026 8:31:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manolo Fortich 1 (MN1) HEP  Unit 4 declared available. On-Duty: Laidan "
11MANFOR_G01,"SHUTDOWN",05/29/2026 8:31:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manolo Fortich 1 (MN1) HEP Unit 4 remain shutdown due to insufficient water supply. On-Duty: Laidan "
11MANFOR_G01,"ONLINE",05/31/2026 4:00:00 PM,0,2.34,GENERATOR START-UP,"Manolo Fortich 1 Unit 2 online. (OMC/Unplanned Outage) "
11MANFOR_G02,"SHUTDOWN",05/25/2026 6:45:00 AM,3.1,0,GENERATOR SHUTDOWN,"Manolo Fortich 2 (MN2) HEP  Unit 3 shutdown due to Insufficient water supply. (OMC Outage). On-duty: Pasamba "
11MANFOR_G02,"ONLINE",05/25/2026 4:27:00 PM,0,3,GENERATOR START-UP,"Manolo Fortich 2 HEP Unit 1 online. (OMC/Unplanned Outage) "
11MANFOR_G02,"ONLINE",05/27/2026 4:34:00 PM,0,3,GENERATOR START-UP,"Manolo Fortich 2 Unit 3 online. (OMC/Unplanned Outage) "
11MANFOR_G02,"SHUTDOWN",05/28/2026 10:44:00 AM,4,0,GENERATOR SHUTDOWN,"Manolo Fortich 2 (MN2) HEP  Unit 3 shutdown due to Insufficient water supply. (OMC Outage). On-duty: Simpao "
11MANFOR_G02,"SHUTDOWN",05/31/2026 9:03:00 AM,3.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manolo Fortich 2 (MN2) HEP Unit 1 shutdown due to insufficient water supply. On-Duty: Limpao "
11MANFOR_G02,"ONLINE",05/31/2026 4:07:00 PM,0,2,GENERATOR START-UP,"Manolo Fortich 2 Unit 1 online. (OMC/Unplanned Outage) "
11MANFOR_G02,"ONLINE",05/31/2026 9:23:00 PM,0,2,GENERATOR START-UP,"Manolo Fortich 2 Unit 3 online. (OMC/Unplanned Outage) "
11PKBUK_U01,"RAISE LOAD",05/27/2026 1:40:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2349 vs ACTUAL=2357 | ON "
11PKBUK_U01,"FOLLOW RTD",05/27/2026 2:56:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ganas "
11PKBUK_U01,"RAISE LOAD",05/29/2026 1:15:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Ganas "
11PKBUK_U01,"FOLLOW RTD",05/29/2026 3:08:00 PM,5.2,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ganas "
11PULA4_U01,"RAISE LOAD",05/25/2026 1:42:00 PM,60,75,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2616 vs ACTUAL=2632 | O "
11PULA4_U01,"FOLLOW RTD",05/25/2026 3:09:00 PM,75,60,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U01,"RAISE LOAD",05/28/2026 1:23:00 PM,35,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2581 vs ACTUAL=2617 | O "
11PULA4_U01,"FOLLOW RTD",05/28/2026 1:53:00 PM,60,35,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U01,"LOWER LOAD",05/31/2026 12:03:00 PM,60,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz from MO forecast variation of RTD=2103 vs ACTUAL=2080 | ON "
11PULA4_U01,"RAISE LOAD",05/31/2026 1:02:00 PM,30,40,MOT LOWER,"MOT Lower. Raised load to 40 MW due to frequency = Hz | RTD Reference =60MW| ON DUTY: Micabalo "
11PULA4_U01,"RAISE LOAD",05/31/2026 1:10:00 PM,40,60,MOT LOWER,"From MOT Lower to Follow RTD| ON DUTY: Micabalo "
11PULA4_U02,"RAISE LOAD",05/25/2026 1:42:00 PM,60,75,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2616 vs ACTUAL=2632 | O "
11PULA4_U02,"FOLLOW RTD",05/25/2026 4:13:00 PM,75,60,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"RAISE LOAD",05/25/2026 1:42:00 PM,30,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2616 vs ACTUAL=2632 | O "
11PULA4_U03,"FOLLOW RTD",05/25/2026 2:10:00 PM,60,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"RAISE LOAD",05/28/2026 1:23:00 PM,35,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2581 vs ACTUAL=2617 | O "
11PULA4_U03,"FOLLOW RTD",05/28/2026 2:12:00 PM,60,47.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11STEAG_U01,"LOWER LOAD",05/25/2026 6:57:00 AM,105,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=1826 vs ACTUAL=1796 | O "
11STEAG_U01,"FOLLOW RTD",05/25/2026 7:07:00 AM,90,105,RTD,"From MOT Lower to Follow RTD| ON DUTY: Solon "
11STEAG_U01,"LOWER LOAD",05/31/2026 7:17:00 AM,102.8,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.24Hz.  | ON DUTY: Neri "
11STEAG_U01,"FOLLOW RTD",05/31/2026 7:57:00 AM,90,100,RTD,"From MOT Lower to Follow RTD| ON DUTY: Neri "
11STEAG_U01,"LOWER LOAD",05/31/2026 12:37:00 PM,105,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz from MO forecast variation of RTD=2109 vs ACTUAL=2077 | O "
11STEAG_U01,"LOWER LOAD",05/31/2026 12:58:00 PM,100,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from MO forecast variation of RTD=2110 vs ACTUAL=2091 | O "
11STEAG_U01,"FOLLOW RTD",05/31/2026 1:33:00 PM,90,105,RTD,"From MOT Lower to Follow RTD| ON DUTY: Albert "
11STEAG_U02,"LOWER LOAD",05/25/2026 6:57:00 AM,105,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=1826 vs ACTUAL=1796 | O "
11STEAG_U02,"FOLLOW RTD",05/25/2026 7:07:00 AM,90,105,RTD,"From MOT Lower to Follow RTD| ON DUTY: Solon "
11STEAG_U02,"LOWER LOAD",05/31/2026 7:17:00 AM,100.6,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.24Hz.  | ON DUTY: Neri "
11STEAG_U02,"FOLLOW RTD",05/31/2026 7:57:00 AM,90,100,RTD,"From MOT Lower to Follow RTD| ON DUTY: Neri "
11STEAG_U02,"LOWER LOAD",05/31/2026 12:37:00 PM,105,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz from MO forecast variation of RTD=2109 vs ACTUAL=2077 | O "
11STEAG_U02,"LOWER LOAD",05/31/2026 12:58:00 PM,100,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from MO forecast variation of RTD=2110 vs ACTUAL=2091 | O "
11STEAG_U02,"FOLLOW RTD",05/31/2026 1:33:00 PM,90,105,RTD,"From MOT Lower to Follow RTD| ON DUTY: Albert "
12KEGTAN_G01,"RAISE LOAD",05/29/2026 1:20:00 PM,0,4.1,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2479 vs ACTUAL=2483 | ON "
12KEGTAN_G01,"FOLLOW RTD",05/29/2026 2:01:00 PM,4.1,6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
12KEGTAN_G01,"ONLINE AS MRU",05/31/2026 9:31:00 AM,0,7.5,THERMAL LIMITS,"Online as MRU Thermal Limit due to Planned Shutdown of Villanueva-Jasaan 138kV Line 2. "
12KEGTAN_G01,"SHUTDOWN AS MRU",05/31/2026 11:21:00 AM,7.5,7.5,THERMAL LIMITS,"Follow RTD from MRU Thermal Limit. | ON DUTY: Orillo "
12KEGTAN_G01,"ONLINE AS MRU",05/31/2026 12:51:00 PM,7.5,7.5,THERMAL LIMITS,"Utilized/Dispatched as MRU (Thermal Limit) due to shutdown/outage of Villanueva-Jasaan 138kV L1 at 12:00-16:00H. Villanueva-Jasaan "
12KEGTAN_G01,"SHUTDOWN AS MRU",05/31/2026 1:35:00 PM,7.5,7.5,THERMAL LIMITS,"Follow RTD from MRU Thermal Limit. | ON DUTY: Orillo "
12NACSUR_G01,"ONLINE AS MRU",05/31/2026 9:12:00 AM,0,7,THERMAL LIMITS,"Online as MRU Thermal Limit due to Planned Shutdown of Villanueva-Jasaan 138kV Line 2. "
12NACSUR_G01,"SHUTDOWN AS MRU",05/31/2026 11:20:00 AM,7,0,THERMAL LIMITS,"Follow RTD from MRU Thermal Limit. | ON DUTY: Poliran "
12NACSUR_G01,"ONLINE AS MRU",05/31/2026 11:48:00 AM,0,7,THERMAL LIMITS,"Utilized/Dispatched MRU as Thermal Limit due to shutdown/outage of Villanueva-Jasaan 138kV L1 at 12:00-16:00H | ON DUTY: Poliran "
12NACSUR_G01,"SHUTDOWN AS MRU",05/31/2026 2:14:00 PM,7,0,THERMAL LIMITS,"Follow RTD/Shutdown as MRU (Thermal Limit). Call time: 1414H | On Duty: Poliran "
12PKSFRA_U01,"RAISE LOAD",05/27/2026 1:32:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2346 vs ACTUAL=2365 | O "
12PKSFRA_U01,"FOLLOW RTD",05/27/2026 2:57:00 PM,5.2,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U01,"RAISE LOAD",05/30/2026 5:56:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2315 vs ACTUAL=2333 | O "
12PKSFRA_U01,"FOLLOW RTD",05/30/2026 7:35:00 PM,5.2,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U01,"ONLINE AS MRU",05/31/2026 9:11:00 AM,0,5.2,THERMAL LIMITS,"Online as MRU Thermal Limit due to Planned Shutdown of Villanueva-Jasaan 138kV Line 2. "
12PKSFRA_U01,"ONLINE AS MRU",05/31/2026 9:11:00 AM,0,5.2,THERMAL LIMITS,"Online as MRU Thermal Limit due to Planned Shutdown of Villanueva-Jasaan 138kV Line 2. "
12PKSFRA_U01,"SHUTDOWN AS MRU",05/31/2026 11:13:00 AM,5.2,0,THERMAL LIMITS,"Shutdown as MRU Thermal Limit. "
12PKSFRA_U01,"ONLINE AS MRU",05/31/2026 11:48:00 AM,0,5.2,THERMAL LIMITS,"Utilized/Dispatched MRU as Thermal Limit due to shutdown/outage of Villanueva-Jasaan 138kV L1 at 12:00-16:00H | ON DUTY: Villaro "
12PKSFRA_U01,"SHUTDOWN AS MRU",05/31/2026 2:20:00 PM,5.2,0,THERMAL LIMITS,"Follow RTD/Shutdown as MRU (Thermal Limit). Call time: 1420H | On Duty: Cesar Garcia "
12PKSFRA_U02,"RAISE LOAD",05/27/2026 1:32:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2346 vs ACTUAL=2365 | O "
12PKSFRA_U02,"FOLLOW RTD",05/27/2026 2:57:00 PM,5.2,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U02,"RAISE LOAD",05/30/2026 5:56:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2315 vs ACTUAL=2333 | O "
12PKSFRA_U02,"FOLLOW RTD",05/30/2026 7:35:00 PM,5.2,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U02,"ONLINE AS MRU",05/31/2026 9:11:00 AM,0,5.2,THERMAL LIMITS,"Online as MRU Thermal Limit due to Planned Shutdown of Villanueva-Jasaan 138kV Line 2. "
12PKSFRA_U02,"ONLINE AS MRU",05/31/2026 9:11:00 AM,0,5.2,THERMAL LIMITS,"Online as MRU Thermal Limit due to Planned Shutdown of Villanueva-Jasaan 138kV Line 2. "
12PKSFRA_U02,"SHUTDOWN AS MRU",05/31/2026 11:13:00 AM,5.2,0,THERMAL LIMITS,"Shutdown as MRU Thermal Limit. "
12PKSFRA_U02,"ONLINE AS MRU",05/31/2026 11:48:00 AM,0,5.2,THERMAL LIMITS,"Utilized/Dispatched MRU as Thermal Limit due to shutdown/outage of Villanueva-Jasaan 138kV L1 at 12:00-16:00H | ON DUTY: Villaro "
12PKSFRA_U02,"SHUTDOWN AS MRU",05/31/2026 2:20:00 PM,5.2,0,THERMAL LIMITS,"Follow RTD/Shutdown as MRU (Thermal Limit). Call time: 1420H | On Duty: Cesar Garcia "
12TM2_U01,"MO DISPATCH (RTD)",05/25/2026 11:04:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"LOWER LOAD",05/25/2026 4:35:00 PM,47,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=2475 vs ACTUAL=2456 | O "
12TM2_U01,"FOLLOW RTD",05/25/2026 4:53:00 PM,25,47,RTD,"From MOT Lower to Follow RTD| ON DUTY: Ederango "
12TM2_U01,"MO DISPATCH (RTD)",05/26/2026 12:24:00 AM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
12TM2_U01,"MO DISPATCH (RTD)",05/26/2026 8:58:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"MO DISPATCH (RTD)",05/26/2026 10:25:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
12TM2_U01,"MO DISPATCH (RTD)",05/27/2026 1:33:00 PM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"MO DISPATCH (RTD)",05/27/2026 8:12:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
12TM2_U01,"MO DISPATCH (RTD)",05/28/2026 10:06:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"MO DISPATCH (RTD)",05/28/2026 9:05:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
12TM2_U01,"MO DISPATCH (RTD)",05/29/2026 10:01:00 AM,0,12,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"RAISE LOAD",05/29/2026 5:26:00 PM,27,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz.  | ON DUTY: Yero "
12TM2_U01,"FOLLOW RTD",05/29/2026 6:10:00 PM,45,47,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yero "
12TM2_U01,"LOWER LOAD",05/29/2026 6:25:00 PM,47,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2449 vs ACTUAL=2405 and "
12TM2_U01,"FOLLOW RTD",05/29/2026 6:48:00 PM,25,31,RTD,"From MOT Lower to Follow RTD| ON DUTY: Yero "
12TM2_U01,"RAISE LOAD",05/29/2026 7:42:00 PM,12,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2307 vs ACTUAL=2320 | O "
12TM2_U01,"FOLLOW RTD",05/29/2026 8:01:00 PM,45,20.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yero "
12TM2_U01,"MO DISPATCH (RTD)",05/29/2026 11:23:00 PM,11,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
12TM2_U01,"MO DISPATCH (RTD)",05/30/2026 5:08:00 PM,0,12,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"MO DISPATCH (RTD)",05/30/2026 7:57:00 PM,11,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
12TM2_U01,"ONLINE AS MRU",05/31/2026 4:55:00 AM,0,50,THERMAL LIMITS,"MUST RUN UNITS : THERMAL LIMITS OF LINES/EQUIPMENT: GOMP Planned shutdown of Villanueva-Jasaan 138kV Line 2 with thermal limit of  "
12TM2_U01,"SHUTDOWN AS MRU",05/31/2026 11:10:00 AM,50,1.5,THERMAL LIMITS,"Shutdown as MRU Thermal Limit. "
12TM2_U01,"RAISE LOAD",05/31/2026 11:30:00 AM,0,11.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-287 vs ACTUAL=-294 |  "
12TM2_U01,"ONLINE AS MRU",05/31/2026 11:51:00 AM,0,49,THERMAL LIMITS,"Utilized/Dispatched MRU as Thermal Limit due to shutdown/outage of Villanueva-Jasaan 138kV L1 at 12:00-16:00H | ON DUTY: Pe'a "
12TM2_U01,"SHUTDOWN AS MRU",05/31/2026 2:15:00 PM,49,0,THERMAL LIMITS,"Follow RTD/Shutdown as MRU (Thermal Limit). Call time: 1415H | On Duty: Delape'a "
12TM2_U01,"MO DISPATCH (RTD)",05/31/2026 8:08:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
12TM2_U02,"ONLINE AS MRU",05/31/2026 11:59:00 AM,0,11.5,THERMAL LIMITS,"Utilized/Dispatched MRU as Thermal Limit due to shutdown/outage of Villanueva-Jasaan 138kV L1 at 12:00-16:00H | ON DUTY: Pe'a "
12TM2_U02,"ONLINE AS MRU",05/31/2026 12:24:00 PM,11.5,25,THERMAL LIMITS,"Utilized DR / Dispatched MRU as Thermal Limit due to shutdown/outage of Villanueva-Jasaan 138kV L1 at 12:00-16:00H. Actual Load of "
12TM2_U02,"SHUTDOWN AS MRU",05/31/2026 2:15:00 PM,25,0,THERMAL LIMITS,"Follow RTD/Shutdown as MRU (Thermal Limit). Call time: 1415H | On Duty: Delape'a "
13DCPP_U01,"LOWER LOAD",05/31/2026 12:15:00 PM,115,105,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz from MO forecast variation of RTD=2093 vs ACTUAL=2077 | O "
13DCPP_U01,"FOLLOW RTD",05/31/2026 1:17:00 PM,105,131.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: De Castro "
13MAGDBNK_U01,"DECLARED FORCED OUTAGE",05/26/2026 1:16:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to inlet cooling temperature high. (Forced Outage). "
13MAGDBNK_U01,"DECLARED AVAILABLE",05/26/2026 1:54:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
13MAGDBNK_U02,"FORCE OUTAGE",05/25/2026 10:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"13MAGDBNK_G02 (SEDI),declared force outage due to grinding noise at jacket water pump .  On-duty: Beber "
13MAGDBNK_U02,"DECLARED AVAILABLE",05/25/2026 11:33:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Force Outage. "
13MAGDBNK_U02,"DERATED",05/25/2026 2:36:00 PM,4.9,4.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"SEDI-EEI Unit 2 Derated to 4.5MW due to exhaust gas high temperature. "
13TM1_U01,"MO DISPATCH (RTD)",05/25/2026 11:00:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U01,"LOWER LOAD",05/25/2026 9:28:00 PM,40,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2291 vs ACTUAL=2266 | O "
13TM1_U01,"FOLLOW RTD",05/25/2026 10:01:00 PM,20,10,RTD,"From MOT Lower to Follow RTD| ON DUTY: Pe'a "
13TM1_U01,"MO DISPATCH (RTD)",05/25/2026 10:16:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
13TM1_U01,"MO DISPATCH (RTD)",05/26/2026 9:01:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U01,"MO DISPATCH (RTD)",05/26/2026 10:02:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
13TM1_U01,"RAISE LOAD",05/27/2026 1:36:00 PM,0,20,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2346 vs ACTUAL=2365 | O "
13TM1_U01,"FOLLOW RTD",05/27/2026 2:00:00 PM,20,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pe'a "
13TM1_U01,"MO DISPATCH (RTD)",05/28/2026 10:00:00 AM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U01,"MO DISPATCH (RTD)",05/28/2026 8:06:00 PM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatch. "
13TM1_U01,"MO DISPATCH (RTD)",05/29/2026 10:00:00 AM,0,12,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U01,"RAISE LOAD",05/29/2026 5:24:00 PM,25,44,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz.  | ON DUTY: Gazo "
13TM1_U01,"FOLLOW RTD",05/29/2026 6:10:00 PM,44,44,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gazo "
13TM1_U01,"LOWER LOAD",05/29/2026 6:25:00 PM,44,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2449 vs ACTUAL=2405 and "
13TM1_U01,"FOLLOW RTD",05/29/2026 6:45:00 PM,30,25,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gazo "
13TM1_U01,"MO DISPATCH (RTD)",05/29/2026 7:17:00 PM,11,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
13TM1_U01,"MO DISPATCH (RTD)",05/31/2026 6:00:00 PM,0,15,GENERATOR START-UP,"Online as MO Dispatched. "
14PKPSOC_G01,"RAISE LOAD",05/25/2026 9:29:00 AM,0,21,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-347 vs ACTUAL=-365 | "
14PKPSOC_G01,"RAISE LOAD",05/25/2026 10:23:00 AM,21,14,MOT RAISE,"MOT Raised. Lower load to 14 MW due to frequency = 60.12Hz | RTD= -276 Reference = -304MW| ON DUTY: Alian "
14PKPSOC_G01,"FOLLOW RTD",05/25/2026 11:47:00 AM,14,0,RTD,"From MOT Raise to Follow RTD| ON DUTY: Alian "
14PKPSOC_G01,"RAISE LOAD",05/26/2026 10:13:00 AM,0,21,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=2423 vs ACTUAL=2440  |  "
14PKPSOC_G01,"RAISE LOAD",05/26/2026 11:21:00 AM,21,34.9,MOT RAISE,"MOT Raise. Raised load to 34.9MW  | ON DUTY: Ibabiosa "
14PKPSOC_G01,"LOWER LOAD",05/26/2026 11:53:00 AM,34.9,21,MOT RAISE,"MOT Raise. Lower load to 21MW  | ON DUTY: Ibabiosa "
14PKPSOC_G01,"RAISE LOAD",05/26/2026 12:53:00 PM,21,34.9,MOT RAISE,"MOT Raise. Raised load to 34.9MW | ON DUTY: Ibabiosa "
14PKPSOC_G01,"FOLLOW RTD",05/26/2026 1:57:00 PM,34.9,34.9,RTD,"From MOT Raised to Follow RTD| ON DUTY:  Ibabiosa "
14PKPSOC_G01,"RAISE LOAD",05/28/2026 1:14:00 PM,0,21,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz.  | ON DUTY: Tajala "
14PKPSOC_G01,"RAISE LOAD",05/28/2026 2:05:00 PM,21,14,MOT RAISE,"MOT Raised. Lower load to 14 MW due to frequency = 60.18Hz || ON DUTY: Tajala "
14PKPSOC_G01,"FOLLOW RTD",05/28/2026 3:55:00 PM,14,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tajala "
14PKPSOC_G01,"RAISE LOAD",05/30/2026 6:25:00 PM,0,21,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from MO forecast variation of RTD=2385 vs ACTUAL=2399 | O "
14PKPSOC_G01,"FOLLOW RTD",05/30/2026 7:33:00 PM,21,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alian "
14SARANG_U01,"LOWER LOAD",05/27/2026 3:57:00 PM,117.6,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=2232 vs ACTUAL=2201 | O "
14SARANG_U01,"FOLLOW RTD",05/27/2026 4:34:00 PM,100,103.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Majaducon "
14SARANG_U01,"RAISE LOAD",05/27/2026 4:47:00 PM,103.2,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from MO forecast variation of RTD=2192 vs ACTUAL=2207 | O "
14SARANG_U01,"FOLLOW RTD",05/27/2026 5:53:00 PM,115,119,RTD,"From MOT Raised to Follow RTD| ON DUTY: Majaducon "
14SARANG_U01,"RAISE LOAD",05/27/2026 7:53:00 PM,100.2,117,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz.  | ON DUTY: Roi "
14SARANG_U01,"FOLLOW RTD",05/27/2026 8:15:00 PM,117,117,RTD,"From MOT Raised to Follow RTD| ON DUTY: Roi "
14SARANG_U01,"RAISE LOAD",05/27/2026 10:13:00 PM,67.4,80,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=2080 vs ACTUAL=2102 | O "
14SARANG_U01,"FOLLOW RTD",05/27/2026 11:00:00 PM,80,73.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Roi "
14SARANG_U01,"RAISE LOAD",05/28/2026 7:55:00 AM,58.1,75,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-343 vs ACTUAL=-416 | "
14SARANG_U01,"RAISE LOAD",05/28/2026 8:06:00 AM,75,95,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-390 "
14SARANG_U01,"FOLLOW RTD",05/28/2026 8:29:00 AM,95,103.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedrosa "
14SARANG_U01,"LOWER LOAD",05/28/2026 10:34:00 PM,122,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz.  | ON DUTY: Majaducon "
14SARANG_U01,"FOLLOW RTD",05/28/2026 10:54:00 PM,95,103.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Majaducon "
14SARANG_U01,"RAISE LOAD",05/29/2026 11:34:00 PM,92,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2026 vs ACTUAL=2043 | O "
14SARANG_U01,"FOLLOW RTD",05/30/2026 12:02:00 AM,105,91.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Majaducon "
14SARANG_U01,"RAISE LOAD",05/30/2026 10:45:00 AM,103,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-357 vs ACTUAL=-405 | "
14SARANG_U01,"FOLLOW RTD",05/30/2026 11:00:00 AM,115,117,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lapining "
14SARANG_U01,"RAISE LOAD",05/30/2026 12:22:00 PM,102,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from HVDC forecast variation of RTD=-319 vs ACTUAL=-395 | "
14SARANG_U01,"FOLLOW RTD",05/30/2026 12:58:00 PM,115,117,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lapining "
14SARANG_U01,"LOWER LOAD",05/31/2026 10:00:00 AM,62.9,55,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.11Hz from HVDC forecast variation of RTD=-248 vs ACTUAL=-264 | "
14SARANG_U01,"LOWER LOAD",05/31/2026 10:00:00 AM,62.9,55,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.11Hz.  | ON DUTY: Navales "
14SARANG_U01,"FOLLOW RTD",05/31/2026 11:17:00 AM,55,60.1,RTD,"From MOT Lower to Follow RTD| ON DUTY: Navales "
14SARANG_U01,"LOWER LOAD",05/31/2026 12:12:00 PM,74.5,60,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz from MO forecast variation of RTD=2093 vs ACTUAL=2075 | O "
14SARANG_U01,"FOLLOW RTD",05/31/2026 2:23:00 PM,60,59.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Navales "
14SARANG_U01,"LOWER LOAD",05/31/2026 8:51:00 PM,117,105,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.16Hz from MO forecast variation of RTD=2174 vs ACTUAL=2152 | O "
14SARANG_U01,"LOWER LOAD",05/31/2026 9:19:00 PM,105,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2133 vs ACTUAL=2114 | ON "
14SARANG_U01,"FOLLOW RTD",05/31/2026 9:37:00 PM,95,96.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Baldonado "
14SARANG_U02,"ONLINE",05/27/2026 1:12:00 PM,0,20,GENERATOR START-UP,"SMF (SEC) 2 online at 1312H. (Unplanned Outage) "
14SARANG_U02,"RAISE LOAD",05/27/2026 5:28:00 PM,102.3,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from MO forecast variation of RTD=2210 vs ACTUAL=2223 | O "
14SARANG_U02,"FOLLOW RTD",05/27/2026 5:53:00 PM,105,105,RTD,"From MOT Raised to Follow RTD| ON DUTY: Majaducon "
14SARANG_U02,"RAISE LOAD",05/27/2026 10:13:00 PM,82.7,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=2080 vs ACTUAL=2102 | O "
14SARANG_U02,"FOLLOW RTD",05/27/2026 11:56:00 PM,100,80.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Roi "
14SARANG_U02,"RAISE LOAD",05/28/2026 7:55:00 AM,45.7,65,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-343 vs ACTUAL=-416 | "
14SARANG_U02,"RAISE LOAD",05/28/2026 8:06:00 AM,65,85,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-390 "
14SARANG_U02,"FOLLOW RTD",05/28/2026 9:07:00 AM,85,90.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedrosa "
14SARANG_U02,"LOWER LOAD",05/28/2026 10:34:00 PM,107,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz.  | ON DUTY: Majaducon "
14SARANG_U02,"FOLLOW RTD",05/28/2026 10:54:00 PM,90,95,RTD,"From MOT Lower to Follow RTD| ON DUTY: Majaducon "
14SARANG_U02,"RAISE LOAD",05/29/2026 11:34:00 PM,77,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2026 vs ACTUAL=2043 | O "
14SARANG_U02,"FOLLOW RTD",05/30/2026 12:02:00 AM,95,81.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Majaducon "
14SARANG_U02,"LOWER LOAD",05/30/2026 2:40:00 AM,70.8,60,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=1852 vs ACTUAL=1813 | O "
14SARANG_U02,"FOLLOW RTD",05/30/2026 3:05:00 AM,60,60.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Baldonado "
14SARANG_U02,"RAISE LOAD",05/30/2026 10:45:00 AM,97,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-357 vs ACTUAL=-405 | "
14SARANG_U02,"FOLLOW RTD",05/30/2026 11:21:00 AM,110,104,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lapining "
14SARANG_U02,"RAISE LOAD",05/30/2026 12:22:00 PM,104,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from HVDC forecast variation of RTD=-319 vs ACTUAL=-395 | "
14SARANG_U02,"FOLLOW RTD",05/30/2026 12:58:00 PM,110,109,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lapining "
14SARANG_U02,"LOWER LOAD",05/31/2026 10:44:00 AM,83.6,70,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Navales "
14SARANG_U02,"FOLLOW RTD",05/31/2026 11:16:00 AM,70,73.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Navales "
14SARANG_U02,"LOWER LOAD",05/31/2026 12:12:00 PM,103.4,92,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz from MO forecast variation of RTD=2093 vs. ACTUAL=2075 |  "
14SARANG_U02,"FOLLOW RTD",05/31/2026 12:54:00 PM,92,92.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Navales "
14SARANG_U02,"LOWER LOAD",05/31/2026 1:11:00 PM,106.5,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2119 vs ACTUAL=2087 | ON "
14SARANG_U02,"RAISE LOAD",05/31/2026 1:57:00 PM,95,105,MOT LOWER,"MOT Lower. Raised load to 105 MW due to BCQ of 117MW next interval, frequency = 60.15Hz | RTD Reference =114.9MW| ON DUTY: Navales "
14SARANG_U02,"FOLLOW RTD",05/31/2026 2:23:00 PM,105,117.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Navales "
14SARANG_U02,"LOWER LOAD",05/31/2026 8:51:00 PM,121.9,112,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.16Hz from MO forecast variation of RTD=2174 vs ACTUAL=2152 | O "
14SARANG_U02,"LOWER LOAD",05/31/2026 9:19:00 PM,112,92,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2133 vs ACTUAL=2114 | ON "
14SARANG_U02,"FOLLOW RTD",05/31/2026 9:37:00 PM,92,97,RTD,"From MOT Lower to Follow RTD| ON DUTY: Baldonado "
14SUPKOR_G01,"FOLLOW RTD",05/29/2026 3:06:00 PM,11,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Cortel "
EOF
