Mindanao System Operations
Dispatch Instruction Report
18Jun2026-18Jun2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
09WMPC_U01,"RAISE LOAD",06/18/2026 10:00:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U01,"FOLLOW RTD",06/18/2026 2:07:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong"
09WMPC_U01,"RAISE LOAD",06/18/2026 9:16:00 PM,3.8,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz.  | ON DUTY: Mapanao"
09WMPC_U01,"FOLLOW RTD",06/18/2026 10:30:00 PM,10,5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao"
09WMPC_U02,"RAISE LOAD",06/18/2026 1:06:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-322 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U02,"FOLLOW RTD",06/18/2026 2:57:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong"
09WMPC_U02,"RAISE LOAD",06/18/2026 9:16:00 PM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz.  | ON DUTY: Mapanao"
09WMPC_U02,"FOLLOW RTD",06/18/2026 10:30:00 PM,10,4.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao"
09WMPC_U04,"RAISE LOAD",06/18/2026 9:40:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U04,"TRIPPED",06/18/2026 12:12:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to starting failure."
09WMPC_U04,"DECLARED AVAILABLE",06/18/2026 2:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced Outage. On-duty: Pedong"
09WMPC_U04,"RAISE LOAD",06/18/2026 2:57:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz.  | ON DUTY: Pedong"
09WMPC_U04,"TRIPPED",06/18/2026 3:31:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to extreme exhaust high temperature A & B-bank. (Forced Outage)"
09WMPC_U05,"RAISE LOAD",06/18/2026 1:06:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-322 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U05,"FOLLOW RTD",06/18/2026 2:57:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong"
09WMPC_U05,"RAISE LOAD",06/18/2026 9:16:00 PM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz.  | ON DUTY: Mapanao"
09WMPC_U05,"FOLLOW RTD",06/18/2026 10:30:00 PM,10,4.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao"
09WMPC_U06,"RAISE LOAD",06/18/2026 10:00:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U06,"FOLLOW RTD",06/18/2026 11:14:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong"
09WMPC_U07,"RAISE LOAD",06/18/2026 9:40:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U07,"FOLLOW RTD",06/18/2026 2:07:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong"
09WMPC_U08,"RAISE LOAD",06/18/2026 9:40:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U08,"FOLLOW RTD",06/18/2026 11:14:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong"
09WMPC_U09,"RAISE LOAD",06/18/2026 9:40:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U09,"FOLLOW RTD",06/18/2026 11:14:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong"
09WMPC_U10,"RAISE LOAD",06/18/2026 9:40:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Pedong"
09WMPC_U10,"FOLLOW RTD",06/18/2026 11:14:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong"
10AGUS1_U01,"RAISE LOAD",06/18/2026 9:43:00 AM,24,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Micunob"
10AGUS1_U01,"FOLLOW RTD",06/18/2026 8:59:00 PM,30,24,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alfeche"
10AGUS2_U02,"RAISE LOAD",06/18/2026 9:43:00 AM,50,55,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Micunob"
10AGUS2_U02,"FOLLOW RTD",06/18/2026 8:59:00 PM,55,50,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alfeche"
10AGUS2_U03,"RAISE LOAD",06/18/2026 9:43:00 AM,50,55,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Micunob"
10AGUS2_U03,"FOLLOW RTD",06/18/2026 8:59:00 PM,55,50,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alfeche"
10GNPK_U01,"LOWER LOAD",06/18/2026 6:14:00 AM,107,102,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Jagmoc"
10GNPK_U01,"FOLLOW RTD",06/18/2026 7:36:00 AM,102,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci"
10GNPK_U01,"RAISE LOAD",06/18/2026 8:31:00 AM,127.3,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-327 vs ACTUAL=-345 | ON DUTY: Marci"
10GNPK_U01,"FOLLOW RTD",06/18/2026 10:18:00 AM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci"
10GNPK_U02,"DECLARED PARTIAL CAPACITY",06/18/2026 2:23:00 AM,105,125,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared to partial capacity due to cracked turbine blades. From class derating."
10GNPK_U02,"LOWER LOAD",06/18/2026 6:14:00 AM,107,102,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Jagmoc"
10GNPK_U02,"FOLLOW RTD",06/18/2026 7:36:00 AM,102,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci"
10GNPK_U03,"LOWER LOAD",06/18/2026 6:14:00 AM,107,102,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Jagmoc"
10GNPK_U03,"FOLLOW RTD",06/18/2026 7:36:00 AM,102,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci"
10GNPK_U03,"RAISE LOAD",06/18/2026 8:31:00 AM,127.3,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-327 vs ACTUAL=-345 | ON DUTY: Marci"
10GNPK_U03,"FOLLOW RTD",06/18/2026 10:18:00 AM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci"
10GNPK_U04,"LOWER LOAD",06/18/2026 6:14:00 AM,108,103,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Jagmoc"
10GNPK_U04,"FOLLOW RTD",06/18/2026 7:36:00 AM,103,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci"
10GNPK_U04,"RAISE LOAD",06/18/2026 8:31:00 AM,130.2,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-327 vs ACTUAL=-345 | ON DUTY: Marci"
10GNPK_U04,"FOLLOW RTD",06/18/2026 10:18:00 AM,136,135.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci"
10GNPK_U04,"CONTINGENCY RESERVE",06/18/2026 9:24:00 PM,121.2,136,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2323 vs ACTUAL=2329 | ON DUTY: Gerenia"
10GNPK_U04,"RE-ARM AS/CR",06/18/2026 10:07:00 PM,136,120,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Gerenia"
10IDP1_U01,"TRIPPED",06/18/2026 11:05:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to starting failure."
10IDP1_U01,"DECLARED AVAILABLE",06/18/2026 10:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced Outage."
10IDP1_U02,"RAISE LOAD",06/18/2026 8:44:00 AM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-301 vs ACTUAL=-335 | ON DUTY: Yuson"
10IDP1_U02,"FOLLOW RTD",06/18/2026 11:16:00 AM,4.9,4.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP1_U02,"TRIPPED",06/18/2026 1:14:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to  hight HT water high temp."
10IDP1_U02,"DECLARED AVAILABLE",06/18/2026 10:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced Outage."
10IDP1_U03,"DECLARED AVAILABLE",06/18/2026 10:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced Outage."
10IDP1_U04,"RAISE LOAD",06/18/2026 11:31:00 AM,2.4,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.08Hz.  | ON DUTY: Yuson"
10IDP1_U04,"FOLLOW RTD",06/18/2026 2:28:00 PM,4.9,4.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP1_U05,"RAISE LOAD",06/18/2026 8:44:00 AM,0,4.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-301 vs ACTUAL=-335 | ON DUTY: Yuson"
10IDP1_U05,"FOLLOW RTD",06/18/2026 11:16:00 AM,4.8,4.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP1_U05,"RAISE LOAD",06/18/2026 11:31:00 AM,2.3,4.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.08Hz.  | ON DUTY: Yuson"
10IDP1_U05,"FOLLOW RTD",06/18/2026 2:28:00 PM,4.8,4.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP1_U07,"RAISE LOAD",06/18/2026 8:44:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-301 vs ACTUAL=-335 | ON DUTY: Yuson"
10IDP1_U07,"FOLLOW RTD",06/18/2026 11:16:00 AM,5,5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP1_U08,"RAISE LOAD",06/18/2026 8:44:00 AM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-301 vs ACTUAL=-335 | ON DUTY: Yuson"
10IDP1_U08,"FOLLOW RTD",06/18/2026 11:16:00 AM,4.9,4.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP1_U10,"RAISE LOAD",06/18/2026 8:44:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-301 vs ACTUAL=-335 | ON DUTY: Yuson"
10IDP1_U10,"TRIPPED",06/18/2026 9:30:00 AM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to Exhaust Gas Temp High."
10IDP1_U10,"DECLARED AVAILABLE",06/18/2026 10:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced Outage."
10IDP2_U01,"RAISE LOAD",06/18/2026 5:22:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.08Hz from MO forecast variation of RTD=2423 vs ACTUAL=2448 | ON DUTY: Yuson"
10IDP2_U01,"FOLLOW RTD",06/18/2026 7:13:00 PM,5,5.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP2_U02,"RAISE LOAD",06/18/2026 5:22:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.08Hz from MO forecast variation of RTD=2423 vs ACTUAL=2448 | ON DUTY: Yuson"
10IDP2_U02,"FOLLOW RTD",06/18/2026 7:13:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP2_U03,"RAISE LOAD",06/18/2026 5:22:00 PM,0,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.08Hz from MO forecast variation of RTD=2423 vs ACTUAL=2448 | ON DUTY: Yuson"
10IDP2_U03,"FOLLOW RTD",06/18/2026 7:13:00 PM,6,6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP2_U04,"RAISE LOAD",06/18/2026 5:22:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.08Hz from MO forecast variation of RTD=2423 vs ACTUAL=2448 | ON DUTY: Yuson"
10IDP2_U04,"FOLLOW RTD",06/18/2026 7:13:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP2_U05,"RAISE LOAD",06/18/2026 5:22:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.08Hz from MO forecast variation of RTD=2423 vs ACTUAL=2448 | ON DUTY: Yuson"
10IDP2_U05,"FOLLOW RTD",06/18/2026 7:13:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP2_U06,"RAISE LOAD",06/18/2026 5:22:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.08Hz from MO forecast variation of RTD=2423 vs ACTUAL=2448 | ON DUTY: Yuson"
10IDP2_U06,"FOLLOW RTD",06/18/2026 7:13:00 PM,5.6,5.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson"
10IDP2_U07,"DECLARED AVAILABLE",06/18/2026 9:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced Outage. On-duty: Yuson"
11FDC_U01,"LOWER LOAD",06/18/2026 6:27:00 AM,123,113,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from HVDC forecast variation of RTD=-437 vs ACTUAL=-415 | ON DUTY: Galvi"
11FDC_U01,"LOWER LOAD",06/18/2026 6:43:00 AM,113,103,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.14Hz from HVDC forecast variation of RTD=-426 vs ACTUAL=-415 | ON DUTY: Galvi"
11FDC_U01,"FOLLOW RTD",06/18/2026 7:58:00 AM,103,115.1,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galvi"
11FDC_U02,"LOWER LOAD",06/18/2026 6:27:00 AM,134.3,124,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from HVDC forecast variation of RTD=-437 vs ACTUAL=-415 | ON DUTY: Galvi"
11FDC_U02,"LOWER LOAD",06/18/2026 6:43:00 AM,124,114,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.14Hz from HVDC forecast variation of RTD=-426 vs ACTUAL=-415 | ON DUTY: Galvi"
11FDC_U02,"FOLLOW RTD",06/18/2026 7:58:00 AM,114,129.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galvi"
11FDC_U03,"LOWER LOAD",06/18/2026 6:27:00 AM,134.3,124,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from HVDC forecast variation of RTD=-437 vs ACTUAL=-415 | ON DUTY: Galvi"
11FDC_U03,"LOWER LOAD",06/18/2026 6:43:00 AM,124,114,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.14Hz from HVDC forecast variation of RTD=-426 vs ACTUAL=-415 | ON DUTY: Galvi"
11FDC_U03,"FOLLOW RTD",06/18/2026 7:58:00 AM,114,126.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galvi"
11MANFOR_G01,"TRIPPED",06/18/2026 12:07:00 AM,10.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"MN1 Unit 4 Tripped. Positioning failure needle 1| ON DUTY: Cristobal"
11MANFOR_G01,"ONLINE",06/18/2026 12:28:00 AM,0,2.6,GENERATOR START-UP,"MN1 Unit 2 online from IWS/Unplanned Outage| ON DUTY: Cristobal"
11MNRGY_G01,"RAISE LOAD",06/18/2026 9:53:00 AM,0,17,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Baconga"
11MNRGY_G01,"FOLLOW RTD",06/18/2026 10:33:00 AM,17,17,RTD,"From MOT Raised to Follow RTD| ON DUTY: Baconga"
11MNRGY_G02,"RAISE LOAD",06/18/2026 9:53:00 AM,0,24,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-334 | ON DUTY: Baconga"
11MNRGY_G02,"FOLLOW RTD",06/18/2026 10:33:00 AM,24,24,RTD,"From MOT Raised to Follow RTD| ON DUTY: Baconga"
11PKBUK_U01,"DECLARED UNAVAILABLE",06/18/2026 3:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared not available due to fuel shortage. (OMC Outage)"
11PULA4_U03,"LOWER LOAD",06/18/2026 6:25:00 AM,60,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from HVDC forecast variation of RTD=-437 vs ACTUAL=-415 | ON DUTY: Balbotin"
11PULA4_U03,"FOLLOW RTD",06/18/2026 7:04:00 AM,30,60,RTD,"From MOT Lower to Follow RTD| ON DUTY: Balbotin"
11PULA4_U03,"LOWER LOAD",06/18/2026 8:30:00 PM,60,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from MO forecast variation of RTD=2452 vs ACTUAL=2438 | ON DUTY: Lumacang"
11PULA4_U03,"FOLLOW RTD",06/18/2026 9:01:00 PM,25,60,RTD,"From MOT Lower to Follow RTD| ON DUTY: Lumacang"
11PULA4_U03,"LOWER LOAD",06/18/2026 10:08:00 PM,60,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2259 vs ACTUAL=2292 | ON DUTY: Lumacang"
11PULA4_U03,"FOLLOW RTD",06/18/2026 10:21:00 PM,25,60,RTD,"From MOT Lower to Follow RTD| ON DUTY: Lumacang"
11PULA4_U03,"LOWER LOAD",06/18/2026 11:37:00 PM,60,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Lumacang"
12TM2_U01,"RAISE LOAD",06/18/2026 12:25:00 PM,0,17,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz.  | ON DUTY: Llera"
12TM2_U01,"RAISE LOAD",06/18/2026 12:58:00 PM,17,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: Llera"
12TM2_U01,"RAISE LOAD",06/18/2026 5:07:00 PM,49,20,MOT RAISE,"MOT Raised. Lower load to 20 MW due to frequency = 60.3Hz | RTD Reference =41.8MW| ON DUTY: Llera"
12TM2_U01,"RAISE LOAD",06/18/2026 5:42:00 PM,20,49,MOT RAISE,"MOT Raised. Raised load to 49 MW due to frequency = 59.88Hz | RTD Reference =22.3MW| ON DUTY: Llera"
12TM2_U01,"FOLLOW RTD",06/18/2026 7:12:00 PM,49,30.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yero"
12TM2_U02,"MO DISPATCH (RTD)",06/18/2026 2:06:00 AM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched."
12TM2_U02,"RAISE LOAD",06/18/2026 8:55:00 AM,25,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2271 vs ACTUAL=2257 | ON DUTY: Llera"
12TM2_U02,"FOLLOW RTD",06/18/2026 5:00:00 PM,49,25,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera"
12TM2_U02,"CONTINGENCY RESERVE",06/18/2026 5:48:00 PM,37.4,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=-425 vs ACTUAL=-456 | ON DUTY: Llera"
12TM2_U02,"RE-ARM AS/CR",06/18/2026 6:13:00 PM,49,49,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Llera"
13MAGDBNK_U01,"DECLARED FULL CAPABILITY",06/18/2026 8:24:00 AM,4,4.9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared to full capacity from class derating."
13MAGDBNK_U01,"DERATED",06/18/2026 9:48:00 AM,4.9,4,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high exhaust gas temperature."
13MAGDBNK_U01,"DERATED",06/18/2026 10:56:00 AM,4,3.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high exhaust gas temperature."
13MAGDBNK_U02,"DERATED",06/18/2026 9:15:00 AM,4,3,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high exhaust gas temperature."
13MAGDBNK_U02,"DERATED",06/18/2026 10:56:00 AM,3,2.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high exhaust gas temperature."
13MAGDBNK_U02,"DECLARED FORCED OUTAGE",06/18/2026 5:39:00 PM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Shutdown due to high exhaust gas temperature of cylinder B4. (Forced Outage)"
13MAGDBNK_U03,"TRIPPED",06/18/2026 8:37:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"SEDI-EEI Unit 3 declared forced outage at 0837H due to excessive gas leakage at exhaust manifold expansion joint. (Unplanned Outage)"
13MPCDIG_G01,"DERATED",06/18/2026 9:01:00 AM,16.8,15,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to Replacement of aternator charger."
13MPCDIG_G01,"DECLARED FULL CAPABILITY",06/18/2026 10:01:00 AM,15,16.8,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared to full capacity from class derating."
13MPCDIG_G01,"DERATED",06/18/2026 12:10:00 PM,16.8,15,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to replacement of micro logic trip unit."
13MPCDIG_G01,"DECLARED FULL CAPABILITY",06/18/2026 12:23:00 PM,15,16.8,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared to full capacity from class derating."
13TM1_U01,"MO DISPATCH (RTD)",06/18/2026 2:02:00 AM,15,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched."
13TM1_U01,"RAISE LOAD",06/18/2026 8:55:00 AM,29,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2271 vs ACTUAL=2257 | ON DUTY: Mequilla"
13TM1_U01,"FOLLOW RTD",06/18/2026 9:11:00 AM,45,45,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mequilla"
13TM1_U01,"RAISE LOAD",06/18/2026 6:14:00 PM,24.6,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-417 vs ACTUAL=-456 | ON DUTY: Mequilla"
13TM1_U01,"FOLLOW RTD",06/18/2026 7:11:00 PM,45,14,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gazo"
13TM1_U02,"CONTINGENCY RESERVE",06/18/2026 1:08:00 PM,0,47.2,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-322 vs ACTUAL=-334 | ON DUTY: Mequilla"
14PKPSOC_G01,"RAISE LOAD",06/18/2026 9:38:00 AM,20.4,34.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-282 vs ACTUAL=-329 | ON DUTY: Tajala"
14PKPSOC_G01,"FOLLOW RTD",06/18/2026 10:22:00 AM,34.9,34.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tajala"
14SARANG_U02,"LOWER LOAD",06/18/2026 6:15:00 AM,122,107,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Navales"
14SARANG_U02,"LOWER LOAD",06/18/2026 6:36:00 AM,107,92,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.07Hz from HVDC forecast variation of RTD=-450 vs ACTUAL=-415 | ON DUTY: Navales"
14SARANG_U02,"FOLLOW RTD",06/18/2026 7:33:00 AM,92,114.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Navales"
EOF
