Mindanao System Operations
Dispatch Instruction Report
13Jul2026-19Jul2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
09JIMDSL_U01,"RAISE LOAD",07/14/2026 4:24:00 PM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz.  | ON DUTY: Aguilar "
09JIMDSL_U01,"FOLLOW RTD",07/14/2026 6:13:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bantilan "
09JIMDSL_U02,"RAISE LOAD",07/14/2026 4:24:00 PM,0,8.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz.  | ON DUTY: Aguilar "
09JIMDSL_U02,"FOLLOW RTD",07/14/2026 6:13:00 PM,8.2,7.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bantilan "
09PANABNK_U01,"RAISE LOAD",07/14/2026 3:02:00 PM,0,4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2489 vs ACTUAL=2506 | O "
09PANABNK_U01,"FOLLOW RTD",07/14/2026 3:28:00 PM,4,5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bantilan "
09PANABNK_U01,"RAISE LOAD",07/14/2026 4:24:00 PM,5.5,6.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz.  | ON DUTY: Aguilar "
09PANABNK_U01,"FOLLOW RTD",07/14/2026 4:51:00 PM,6.5,5.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bantilan "
09PANABNK_U02,"RAISE LOAD",07/14/2026 4:24:00 PM,6.5,6.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz.  | ON DUTY: Aguilar "
09PANABNK_U02,"FOLLOW RTD",07/14/2026 4:51:00 PM,6.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bantilan "
09WMPC_U01,"RAISE LOAD",07/13/2026 1:55:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-310.5 vs ACTUAL=-324 "
09WMPC_U01,"EMERGENCY SHUTDOWN",07/13/2026 2:35:00 PM,5.13,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to cooling tower line leaking. "
09WMPC_U01,"FOLLOW RTD",07/13/2026 2:35:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U01,"DECLARED AVAILABLE",07/13/2026 3:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U01,"RAISE LOAD",07/14/2026 3:34:00 PM,4,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-424 vs ACTUAL=-436 | "
09WMPC_U01,"FOLLOW RTD",07/14/2026 7:57:00 PM,10,3.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U01,"RAISE LOAD",07/15/2026 1:26:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz.  | ON DUTY: Kho "
09WMPC_U01,"FOLLOW RTD",07/15/2026 5:08:00 PM,10,6.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kho "
09WMPC_U01,"RAISE LOAD",07/15/2026 5:33:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-416.7 vs ACTUAL=-456 "
09WMPC_U01,"FOLLOW RTD",07/15/2026 9:17:00 PM,10,5.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U01,"RAISE LOAD",07/16/2026 5:22:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Kho "
09WMPC_U01,"FOLLOW RTD",07/16/2026 7:19:00 PM,10,3.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kho "
09WMPC_U03,"RAISE LOAD",07/13/2026 1:55:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-310.5 vs ACTUAL=-324 "
09WMPC_U03,"FOLLOW RTD",07/13/2026 4:29:00 PM,10,3.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U03,"RAISE LOAD",07/14/2026 3:34:00 PM,3.6,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-424 vs ACTUAL=-436 | "
09WMPC_U03,"FOLLOW RTD",07/14/2026 7:57:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U03,"FAILED TO CUT - IN",07/15/2026 2:01:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synch due to starting failure. "
09WMPC_U03,"DECLARED AVAILABLE",07/15/2026 4:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U03,"RAISE LOAD",07/15/2026 5:33:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-416.7 vs ACTUAL=-456 "
09WMPC_U03,"FOLLOW RTD",07/15/2026 9:17:00 PM,10,4.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U03,"RAISE LOAD",07/16/2026 5:22:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Kho "
09WMPC_U03,"FOLLOW RTD",07/16/2026 7:19:00 PM,10,1.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kho "
09WMPC_U04,"RAISE LOAD",07/14/2026 10:00:00 PM,4,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-393 vs ACTUAL=-456 |  "
09WMPC_U04,"FOLLOW RTD",07/14/2026 10:55:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U04,"RAISE LOAD",07/15/2026 7:43:00 PM,10,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-383.3 vs ACTUAL=-456 "
09WMPC_U04,"FOLLOW RTD",07/15/2026 11:39:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U04,"MO DISPATCH (RTD)",07/16/2026 1:05:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U04,"RAISE LOAD",07/17/2026 9:17:00 PM,2.1,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-396.9 vs ACTUAL=-456 "
09WMPC_U04,"FOLLOW RTD",07/17/2026 10:07:00 PM,10,1.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U04,"MO DISPATCH (RTD)",07/18/2026 2:41:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U04,"RAISE LOAD",07/19/2026 8:19:00 PM,7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz.  | ON DUTY: Luzon "
09WMPC_U04,"FOLLOW RTD",07/19/2026 10:42:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Luzon "
09WMPC_U05,"RAISE LOAD",07/13/2026 1:55:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-310.5 vs ACTUAL=-324 "
09WMPC_U05,"FOLLOW RTD",07/13/2026 4:29:00 PM,10,4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U05,"RAISE LOAD",07/14/2026 3:34:00 PM,3.6,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-424 vs ACTUAL=-436 | "
09WMPC_U05,"FOLLOW RTD",07/14/2026 7:57:00 PM,10,1.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U05,"RAISE LOAD",07/15/2026 1:26:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz.  | ON DUTY: Kho "
09WMPC_U05,"FOLLOW RTD",07/15/2026 5:08:00 PM,10,1.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kho "
09WMPC_U05,"RAISE LOAD",07/15/2026 5:33:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-416.7 vs ACTUAL=-456 "
09WMPC_U05,"FOLLOW RTD",07/15/2026 9:17:00 PM,10,4.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U05,"RAISE LOAD",07/16/2026 5:22:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Kho "
09WMPC_U05,"FOLLOW RTD",07/16/2026 7:19:00 PM,10,1.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kho "
09WMPC_U06,"DECLARED AVAILABLE",07/13/2026 8:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U06,"RAISE LOAD",07/14/2026 9:42:00 PM,7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-411 vs ACTUAL=-456 | "
09WMPC_U06,"FOLLOW RTD",07/14/2026 10:54:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U06,"RAISE LOAD",07/15/2026 7:43:00 PM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-383.3 vs ACTUAL=-456 "
09WMPC_U06,"FOLLOW RTD",07/15/2026 11:32:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U06,"MO DISPATCH (RTD)",07/16/2026 1:19:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U06,"EMERGENCY SHUTDOWN",07/16/2026 7:41:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to fuel leak. "
09WMPC_U06,"DECLARED AVAILABLE",07/16/2026 8:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U06,"MO DISPATCH (RTD)",07/18/2026 4:24:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U06,"RAISE LOAD",07/19/2026 8:12:00 PM,1.7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz.  | ON DUTY: Luzon "
09WMPC_U06,"FOLLOW RTD",07/19/2026 9:22:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U07,"DECLARED AVAILABLE",07/14/2026 2:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U07,"RAISE LOAD",07/14/2026 5:26:00 PM,2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz.  | ON DUTY: Agting "
09WMPC_U07,"FOLLOW RTD",07/14/2026 5:38:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Agting "
09WMPC_U07,"RAISE LOAD",07/14/2026 8:20:00 PM,4,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60Hz from HVDC forecast variation of RTD=-401 vs ACTUAL=-456 | ON "
09WMPC_U07,"FOLLOW RTD",07/14/2026 8:57:00 PM,10,9.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U07,"RAISE LOAD",07/14/2026 9:36:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-418 vs ACTUAL=-456 | "
09WMPC_U07,"FOLLOW RTD",07/14/2026 10:44:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U07,"RAISE LOAD",07/15/2026 7:43:00 PM,2.1,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-383.3 vs ACTUAL=-456 "
09WMPC_U07,"FOLLOW RTD",07/15/2026 11:32:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U07,"MO DISPATCH (RTD)",07/16/2026 1:45:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U07,"RAISE LOAD",07/16/2026 5:17:00 PM,6,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz  | ON DUTY: Kho "
09WMPC_U07,"FOLLOW RTD",07/16/2026 6:41:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kho "
09WMPC_U07,"RAISE LOAD",07/17/2026 9:17:00 PM,2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-396.9 vs ACTUAL=-456 "
09WMPC_U07,"FOLLOW RTD",07/17/2026 10:07:00 PM,10,1.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U07,"MO DISPATCH (RTD)",07/18/2026 6:16:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U08,"RAISE LOAD",07/14/2026 5:26:00 PM,8.3,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz.  | ON DUTY: Agting "
09WMPC_U08,"FOLLOW RTD",07/14/2026 5:38:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Agting "
09WMPC_U08,"RAISE LOAD",07/14/2026 9:36:00 PM,6.3,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-418 vs ACTUAL=-456 | "
09WMPC_U08,"FOLLOW RTD",07/14/2026 10:44:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U08,"FAILED TO CUT - IN",07/15/2026 1:18:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synch due to exhaust gas leak B9. "
09WMPC_U08,"DECLARED AVAILABLE",07/15/2026 1:52:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U08,"RAISE LOAD",07/15/2026 7:43:00 PM,1.4,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-383.3 vs ACTUAL=-456 "
09WMPC_U08,"FOLLOW RTD",07/15/2026 11:32:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U08,"MO DISPATCH (RTD)",07/16/2026 1:34:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U08,"DECLARED FORCED OUTAGE",07/16/2026 3:50:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to exhaust gas leak. Unplanned Outage "
09WMPC_U08,"DECLARED AVAILABLE",07/16/2026 11:35:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U08,"MO DISPATCH (RTD)",07/18/2026 5:37:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U09,"RAISE LOAD",07/15/2026 9:47:00 AM,3,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.801Hz from HVDC forecast variation of RTD=-194.6 vs ACTUAL=-25 "
09WMPC_U09,"FOLLOW RTD",07/15/2026 10:57:00 AM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kho "
09WMPC_U09,"RAISE LOAD",07/15/2026 7:43:00 PM,10,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-383.3 vs ACTUAL=-456 "
09WMPC_U09,"EMERGENCY SHUTDOWN",07/15/2026 8:51:00 PM,9.7,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to turbo charger exhaust gas high temp. "
09WMPC_U09,"FOLLOW RTD",07/15/2026 8:51:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U09,"DECLARED AVAILABLE",07/16/2026 3:20:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U09,"DECLARED FORCED OUTAGE",07/16/2026 3:47:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to high temperature. Unplanned Outage "
09WMPC_U09,"DECLARED AVAILABLE",07/16/2026 5:20:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U09,"RAISE LOAD",07/16/2026 5:22:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Kho "
09WMPC_U09,"FOLLOW RTD",07/16/2026 6:41:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kho "
09WMPC_U09,"RAISE LOAD",07/17/2026 9:17:00 PM,7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-396.9 vs ACTUAL=-456 "
09WMPC_U09,"FOLLOW RTD",07/17/2026 10:37:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U09,"MO DISPATCH (RTD)",07/18/2026 2:10:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U09,"RAISE LOAD",07/19/2026 8:19:00 PM,7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz.  | ON DUTY: Luzon "
09WMPC_U09,"TRIPPED",07/19/2026 10:15:00 PM,10.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped. Ind: Main bearing 2 & 9 High Temp. "
09WMPC_U09,"FOLLOW RTD",07/19/2026 10:15:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Luzon "
09WMPC_U09,"DECLARED AVAILABLE",07/19/2026 11:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U10,"TRIPPED",07/13/2026 1:24:00 PM,7,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped. Ind: HT Low Pressure Stop. "
09WMPC_U10,"DECLARED AVAILABLE",07/13/2026 1:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U10,"RAISE LOAD",07/15/2026 7:43:00 PM,10,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-383.3 vs ACTUAL=-456 "
09WMPC_U10,"FOLLOW RTD",07/15/2026 11:34:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U10,"MO DISPATCH (RTD)",07/16/2026 1:21:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U10,"TRIPPED",07/17/2026 1:50:00 PM,9.8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped. Ind: HT Low Pressure Stop. "
09WMPC_U10,"ONLINE",07/17/2026 2:09:00 PM,0,10,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Online from forced outage. "
09WMPC_U10,"RAISE LOAD",07/17/2026 9:17:00 PM,7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-396.9 vs ACTUAL=-456 "
09WMPC_U10,"FOLLOW RTD",07/17/2026 10:37:00 PM,10,1.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U10,"MO DISPATCH (RTD)",07/18/2026 3:38:00 PM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
09WMPC_U10,"RAISE LOAD",07/19/2026 8:12:00 PM,1.9,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz.  | ON DUTY: Luzon "
09WMPC_U10,"FOLLOW RTD",07/19/2026 9:22:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
10AGUS2_U02,"RAISE LOAD",07/15/2026 6:23:00 PM,30,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-382 vs ACTUAL=-456 |  "
10AGUS2_U02,"FOLLOW RTD",07/15/2026 7:15:00 PM,40,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pacturanan "
10AGUS4_U01,"RAISE LOAD",07/16/2026 5:25:00 PM,30,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Alfeche "
10AGUS4_U01,"FOLLOW RTD",07/16/2026 7:21:00 PM,40,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alfeche "
10AGUS4_U02,"RAISE LOAD",07/14/2026 6:23:00 PM,40,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-1438 vs ACTUAL=-456  "
10AGUS4_U02,"FOLLOW RTD",07/14/2026 7:33:00 PM,45,40,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nathaniel "
10AGUS4_U02,"RAISE LOAD",07/15/2026 6:23:00 PM,30,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-382 vs ACTUAL=-456 |  "
10AGUS4_U02,"FOLLOW RTD",07/15/2026 7:15:00 PM,40,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pacturanan "
10AGUS4_U02,"RAISE LOAD",07/16/2026 5:25:00 PM,30,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Alfeche "
10AGUS4_U02,"FOLLOW RTD",07/16/2026 7:21:00 PM,40,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alfeche "
10AGUS4_U03,"RAISE LOAD",07/14/2026 6:23:00 PM,40,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-1438 vs ACTUAL=-456  "
10AGUS4_U03,"FOLLOW RTD",07/14/2026 7:33:00 PM,45,40,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nathaniel "
10AGUS4_U03,"SHUTDOWN",07/19/2026 8:05:00 AM,35,0,GENERATOR SHUTDOWN,"Planned Outage (PMS-GOMP) "
10AGUS5_U02,"TRIPPED",07/17/2026 10:30:00 AM,22.4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped. Ind: 1st stage vibration and overspeed. "
10AGUS5_U02,"ONLINE",07/17/2026 10:43:00 AM,0,22.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Online from forced outage. "
10GNPK_U01,"LOWER LOAD",07/13/2026 10:07:00 AM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz from HVDC forecast variation of RTD=-274 vs ACTUAL=-223.6  "
10GNPK_U01,"FOLLOW RTD",07/13/2026 10:32:00 AM,110,123.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",07/13/2026 11:57:00 AM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2392 vs ACTUAL=2372 | O "
10GNPK_U01,"FOLLOW RTD",07/13/2026 12:16:00 PM,110,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",07/13/2026 12:59:00 PM,120,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-158 vs ACTUAL=-183.1 "
10GNPK_U01,"RAISE LOAD",07/13/2026 1:24:00 PM,135,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2471 vs ACTUAL=2487 | O "
10GNPK_U01,"FOLLOW RTD",07/13/2026 3:22:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",07/14/2026 5:11:00 AM,104.3,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",07/14/2026 5:31:00 AM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1919 vs ACTUAL=1945 | O "
10GNPK_U01,"FOLLOW RTD",07/14/2026 5:51:00 AM,120,104.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",07/14/2026 6:48:00 AM,80.8,85,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",07/14/2026 7:50:00 AM,85,90,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",07/15/2026 1:18:00 AM,100.8,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from h forecast variation of RTD=-365 vs ACTUAL=-405 | ON "
10GNPK_U01,"FOLLOW RTD",07/15/2026 1:45:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",07/15/2026 7:22:00 AM,67,62,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=1843 vs ACTUAL=1805 | O "
10GNPK_U01,"FOLLOW RTD",07/15/2026 8:06:00 AM,62,73.1,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/15/2026 9:26:00 AM,102,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz.  | ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/15/2026 9:39:00 AM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-216.9 vs ACTUAL=-264 "
10GNPK_U01,"FOLLOW RTD",07/15/2026 10:53:00 AM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"LOWER LOAD",07/15/2026 10:58:00 AM,138,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.23Hz from HVDC forecast variation of RTD=-175.9 vs ACTUAL=-162 "
10GNPK_U01,"FOLLOW RTD",07/15/2026 11:31:00 AM,125,120.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/15/2026 12:27:00 PM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-86.8 vs ACTUAL=-92.1 "
10GNPK_U01,"FOLLOW RTD",07/15/2026 3:16:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"LOWER LOAD",07/15/2026 5:02:00 PM,138,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz.  | ON DUTY: Jagmoc "
10GNPK_U01,"FOLLOW RTD",07/15/2026 5:28:00 PM,120,131.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"LOWER LOAD",07/15/2026 11:21:00 PM,118.8,105,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz.  | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",07/15/2026 11:35:00 PM,105,107.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",07/16/2026 12:41:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.26Hz.  | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",07/16/2026 5:08:00 AM,90,103,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",07/16/2026 5:32:00 AM,102,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz.  | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",07/16/2026 5:46:00 AM,115,101.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",07/16/2026 9:58:00 AM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC variation of RTD=-89 vs ACTUAL =-122  | ON DUTY "
10GNPK_U01,"RAISE LOAD",07/16/2026 10:17:00 AM,120,130,MOT RAISE,"MOT Raise. Raised load to 130MW  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",07/16/2026 10:51:00 AM,130,130,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/16/2026 11:25:00 AM,120,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.90Hz   | ON DUTY: Pagente "
10GNPK_U01,"FOLLOW RTD",07/16/2026 11:52:00 AM,125,111,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/16/2026 12:31:00 PM,102,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC variation of RTD=-96 vs ACTUAL =-102  | ON DUTY "
10GNPK_U01,"RAISE LOAD",07/16/2026 12:38:00 PM,115,125,MOT RAISE,"MOT Raise. Raised load to 125MW  | ON DUTY: Pagente "
10GNPK_U01,"FOLLOW RTD",07/16/2026 1:11:00 PM,125,130,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U01,"RAISE LOAD",07/16/2026 5:19:00 PM,128,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Pagente "
10GNPK_U01,"FOLLOW RTD",07/16/2026 7:20:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/17/2026 12:20:00 AM,114,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz  | ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/17/2026 12:40:00 AM,120,125,MOT RAISE,"MOT Raise. Raised load to 125MW  | ON DUTY: Jagmoc "
10GNPK_U01,"FOLLOW RTD",07/17/2026 1:07:00 AM,125,111,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/17/2026 4:19:00 AM,102,108,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Jagmoc "
10GNPK_U01,"FOLLOW RTD",07/17/2026 5:12:00 AM,108,111,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/17/2026 6:09:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.1Hz from MO forecast variation of RTD=1843 vs ACTUAL=1882 | ON "
10GNPK_U01,"FOLLOW RTD",07/17/2026 6:29:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/17/2026 6:39:00 AM,96,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-297.2 vs ACTUAL=-324 "
10GNPK_U01,"FOLLOW RTD",07/17/2026 6:47:00 AM,105,88.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"LOWER LOAD",07/17/2026 7:32:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=1862 vs ACTUAL=1849 | O "
10GNPK_U01,"FOLLOW RTD",07/17/2026 8:26:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/17/2026 9:01:00 AM,97,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from HVDC forecast variation of RTD=-250.4 vs ACTUAL=-259 "
10GNPK_U01,"FOLLOW RTD",07/17/2026 9:33:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/17/2026 9:51:00 AM,104.2,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-141.3 vs ACTUAL=-167. "
10GNPK_U01,"FOLLOW RTD",07/17/2026 10:02:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",07/17/2026 11:27:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",07/17/2026 11:46:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/17/2026 12:02:00 PM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/17/2026 12:10:00 PM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",07/17/2026 12:27:00 PM,120,104.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/17/2026 1:00:00 PM,118,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-180.5 vs ACTUAL=-205 "
10GNPK_U01,"RAISE LOAD",07/17/2026 1:19:00 PM,130,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",07/17/2026 1:47:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/17/2026 8:57:00 PM,127.6,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2221.61 vs ACTUAL=2228. "
10GNPK_U01,"FOLLOW RTD",07/17/2026 11:02:00 PM,138,121.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"LOWER LOAD",07/17/2026 11:56:00 PM,101.6,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Jagmoc "
10GNPK_U01,"FOLLOW RTD",07/18/2026 12:29:00 AM,90,101.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/18/2026 12:38:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-433.5 vs ACTUAL=-456 "
10GNPK_U01,"FOLLOW RTD",07/18/2026 1:13:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/18/2026 5:29:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-428.3 vs ACTUAL=-456 "
10GNPK_U01,"FOLLOW RTD",07/18/2026 6:34:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",07/18/2026 6:49:00 AM,94,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-315 vs ACTUAL=-335 | "
10GNPK_U01,"RAISE LOAD",07/18/2026 7:14:00 AM,100,105,MOT RAISE,"MOT Raise. Raised load to 105MW | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",07/18/2026 7:48:00 AM,105,90,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/18/2026 8:16:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-224 vs ACTUAL=-254 | "
10GNPK_U01,"RAISE LOAD",07/18/2026 9:00:00 AM,110,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/18/2026 9:45:00 AM,115,120,MOT RAISE,"MOT Raise. Raised load to 120MW | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",07/18/2026 9:52:00 AM,120,117,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",07/18/2026 11:35:00 AM,119,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2291 vs ACTUAL=2267  |  "
10GNPK_U01,"FOLLOW RTD",07/18/2026 11:50:00 AM,110,109,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/18/2026 11:54:00 AM,109,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from HVDC forecast variation of RTD=-207 vs ACTUAL=-258 | "
10GNPK_U01,"RAISE LOAD",07/18/2026 12:14:00 PM,120,125,MOT RAISE,"MOT Raise. Raised load to 125MW | ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/18/2026 12:20:00 PM,125,130,MOT RAISE,"MOT Raise. Raised load to 130MW | ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/18/2026 12:45:00 PM,130,138,MOT RAISE,"MOT Raise. Raised load to 138MW | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",07/18/2026 3:11:00 PM,138,128,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/18/2026 4:58:00 PM,128,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-428 vs ACTUAL=-441 | "
10GNPK_U01,"FOLLOW RTD",07/18/2026 8:59:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",07/19/2026 12:11:00 AM,107,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.23Hz from HVDC forecast variation of RTD=-438 vs ACTUAL=-405   "
10GNPK_U01,"LOWER LOAD",07/19/2026 12:44:00 AM,100,90,MOT LOWER,"MOT Lower. Lower load to 90MW  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",07/19/2026 12:55:00 AM,90,100,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",07/19/2026 6:06:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.24Hz from HVDC forecast variation of RTD=-450 vs ACTUAL=-436.4 "
10GNPK_U01,"FOLLOW RTD",07/19/2026 6:10:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",07/19/2026 6:28:00 AM,97,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",07/19/2026 6:58:00 AM,90,92,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/19/2026 7:01:00 AM,87,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-301.1 vs ACTUAL=-335 "
10GNPK_U01,"FOLLOW RTD",07/19/2026 7:05:00 AM,95,87,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/19/2026 7:22:00 AM,77.7,80,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-182.2 vs ACTUAL=-247 "
10GNPK_U01,"FOLLOW RTD",07/19/2026 8:22:00 AM,80,66.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/19/2026 9:38:00 AM,59,70,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=2.8 vs ACTUAL=-71.8 |  "
10GNPK_U01,"RAISE LOAD",07/19/2026 9:53:00 AM,70,80,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=1.1 vs ACTUAL=-71.8 | "
10GNPK_U01,"RAISE LOAD",07/19/2026 10:17:00 AM,80,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-60.6 vs ACTUAL=-102. "
10GNPK_U01,"FOLLOW RTD",07/19/2026 10:26:00 AM,90,91.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/19/2026 11:55:00 AM,93.6,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=1905 vs ACTUAL=1919 | O "
10GNPK_U01,"FOLLOW RTD",07/19/2026 12:03:00 PM,100,87.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/19/2026 1:05:00 PM,97,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-106.4 vs ACTUAL=-132 "
10GNPK_U01,"RAISE LOAD",07/19/2026 1:16:00 PM,100,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1987 vs ACTUAL=1994 | ON "
10GNPK_U01,"FOLLOW RTD",07/19/2026 1:29:00 PM,120,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",07/19/2026 2:26:00 PM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.301Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",07/19/2026 3:09:00 PM,90,98.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/19/2026 5:34:00 PM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz.  | ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",07/19/2026 5:53:00 PM,130,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.804Hz from MO forecast variation of RTD=2125 vs ACTUAL=2168 |  "
10GNPK_U01,"FOLLOW RTD",07/19/2026 6:32:00 PM,138,138,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",07/19/2026 7:48:00 PM,138,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.47Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",07/19/2026 7:55:00 PM,120,138,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",07/19/2026 8:23:00 PM,133,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from MO forecast variation of RTD=-422.6 vs ACTUAL=-436.3 "
10GNPK_U01,"FOLLOW RTD",07/19/2026 9:08:00 PM,138,128.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",07/19/2026 11:54:00 PM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz.  | ON DUTY: Gerenia "
10GNPK_U02,"LOWER LOAD",07/13/2026 10:07:00 AM,118.5,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz from HVDC forecast variation of RTD=-274 vs ACTUAL=-223.6  "
10GNPK_U02,"FOLLOW RTD",07/13/2026 10:23:00 AM,110,118.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"LOWER LOAD",07/13/2026 11:57:00 AM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2392 vs ACTUAL=2372 | O "
10GNPK_U02,"FOLLOW RTD",07/13/2026 12:16:00 PM,110,118.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"LOWER LOAD",07/13/2026 5:02:00 PM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.39Hz.  | ON DUTY: Limpao "
10GNPK_U02,"FOLLOW RTD",07/13/2026 5:26:00 PM,110,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"RAISE LOAD",07/14/2026 4:20:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1750 vs ACTUAL=1772 | O "
10GNPK_U02,"FOLLOW RTD",07/14/2026 4:32:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"RAISE LOAD",07/14/2026 5:11:00 AM,104.3,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz.  | ON DUTY: Alonzo "
10GNPK_U02,"RAISE LOAD",07/14/2026 5:21:00 AM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz.  | ON DUTY: Alonzo "
10GNPK_U02,"FOLLOW RTD",07/14/2026 5:51:00 AM,120,105.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"RAISE LOAD",07/14/2026 6:48:00 AM,80.8,85,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz.  | ON DUTY: Alonzo "
10GNPK_U02,"FOLLOW RTD",07/14/2026 7:20:00 AM,85,96.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U02,"RAISE LOAD",07/15/2026 1:18:00 AM,100.8,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from h forecast variation of RTD=-365 vs ACTUAL=-405 | ON "
10GNPK_U02,"FOLLOW RTD",07/15/2026 1:45:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"RAISE LOAD",07/15/2026 2:40:00 AM,92.2,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from m forecast variation of RTD=1733 vs ACTUAL=1755 | ON "
10GNPK_U02,"FOLLOW RTD",07/15/2026 6:16:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"RAISE LOAD",07/15/2026 6:46:00 AM,76.1,90,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-195.8 vs ACTUAL=-243 "
10GNPK_U02,"FOLLOW RTD",07/15/2026 6:54:00 AM,90,71.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"LOWER LOAD",07/15/2026 7:22:00 AM,78.5,62,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=1843 vs ACTUAL=1805 | O "
10GNPK_U02,"FOLLOW RTD",07/15/2026 8:06:00 AM,62,72.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"RAISE LOAD",07/15/2026 9:26:00 AM,102,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz.  | ON DUTY: Jagmoc "
10GNPK_U02,"RAISE LOAD",07/15/2026 9:39:00 AM,120,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-216.9 vs ACTUAL=-264 "
10GNPK_U02,"FOLLOW RTD",07/15/2026 10:53:00 AM,125,125,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"LOWER LOAD",07/15/2026 10:58:00 AM,125,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.23Hz from HVDC forecast variation of RTD=-175.9 vs ACTUAL=-162 "
10GNPK_U02,"FOLLOW RTD",07/15/2026 11:31:00 AM,110,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"CONTINGENCY RESERVE",07/15/2026 2:44:00 PM,115.8,125,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-277.1 vs ACTUAL=-334.8. No more plants to be dispatched for MOT and  "
10GNPK_U02,"RE - ARM AS / CR",07/15/2026 3:16:00 PM,125,119.3,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Jagmoc "
10GNPK_U02,"LOWER LOAD",07/15/2026 5:02:00 PM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz.  | ON DUTY: Jagmoc "
10GNPK_U02,"FOLLOW RTD",07/15/2026 5:28:00 PM,110,122,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"LOWER LOAD",07/15/2026 11:21:00 PM,116,105,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz.  | ON DUTY: Limpao "
10GNPK_U02,"FOLLOW RTD",07/15/2026 11:35:00 PM,105,107.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U02,"RAISE LOAD",07/16/2026 12:31:00 PM,102,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC variation of RTD=-96 vs ACTUAL =-102  | ON DUTY "
10GNPK_U02,"FOLLOW RTD",07/16/2026 1:11:00 PM,115,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pagente "
10GNPK_U02,"RAISE LOAD",07/17/2026 12:20:00 AM,110,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz  | ON DUTY: Jagmoc "
10GNPK_U02,"FOLLOW RTD",07/17/2026 1:07:00 AM,115,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"RAISE LOAD",07/17/2026 4:19:00 AM,102,108,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz  | ON DUTY: Jagmoc "
10GNPK_U02,"FOLLOW RTD",07/17/2026 5:12:00 AM,108,110,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"RAISE LOAD",07/17/2026 6:39:00 AM,92,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-297.2 vs ACTUAL=-324 "
10GNPK_U02,"FOLLOW RTD",07/17/2026 6:47:00 AM,105,82,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"LOWER LOAD",07/17/2026 7:32:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=1862 vs ACTUAL=1849 | O "
10GNPK_U02,"FOLLOW RTD",07/17/2026 8:26:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",07/17/2026 9:01:00 AM,97,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from HVDC forecast variation of RTD=-250.4 vs ACTUAL=-259 "
10GNPK_U02,"FOLLOW RTD",07/17/2026 9:33:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",07/17/2026 9:51:00 AM,104.2,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-141.3 vs ACTUAL=-167. "
10GNPK_U02,"FOLLOW RTD",07/17/2026 10:02:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"LOWER LOAD",07/17/2026 11:27:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Gerenia "
10GNPK_U02,"FOLLOW RTD",07/17/2026 11:46:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",07/17/2026 12:02:00 PM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz.  | ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",07/17/2026 12:10:00 PM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz.  | ON DUTY: Gerenia "
10GNPK_U02,"FOLLOW RTD",07/17/2026 12:27:00 PM,120,103.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",07/17/2026 1:00:00 PM,118,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-180.5 vs ACTUAL=-205 "
10GNPK_U02,"FOLLOW RTD",07/17/2026 1:21:00 PM,125,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",07/18/2026 12:38:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-433.5 vs ACTUAL=-456 "
10GNPK_U02,"FOLLOW RTD",07/18/2026 1:13:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"FOLLOW RTD",07/18/2026 6:34:00 AM,110,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U02,"RAISE LOAD",07/18/2026 6:49:00 AM,92,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-315 vs ACTUAL=-335 | "
10GNPK_U02,"RAISE LOAD",07/18/2026 7:14:00 AM,100,105,MOT RAISE,"MOT Raise. Raised load to 105MW | ON DUTY: Marci "
10GNPK_U02,"FOLLOW RTD",07/18/2026 7:48:00 AM,105,91,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",07/18/2026 8:16:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-224 vs ACTUAL=-254 | "
10GNPK_U02,"RAISE LOAD",07/18/2026 9:00:00 AM,110,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",07/18/2026 9:45:00 AM,115,120,MOT RAISE,"MOT Raise. Raised load to 120MW | ON DUTY: Marci "
10GNPK_U02,"FOLLOW RTD",07/18/2026 9:52:00 AM,120,117,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"LOWER LOAD",07/18/2026 11:35:00 AM,119,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.25Hz from MO forecast variation of RTD=2291 vs ACTUAL=2267  |  "
10GNPK_U02,"FOLLOW RTD",07/18/2026 11:50:00 AM,110,109,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",07/18/2026 11:54:00 AM,109,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from HVDC forecast variation of RTD=-207 vs ACTUAL=-258 | "
10GNPK_U02,"RAISE LOAD",07/18/2026 12:14:00 PM,120,125,MOT RAISE,"MOT Raise. Raised load to 125MW | ON DUTY: Marci "
10GNPK_U02,"FOLLOW RTD",07/18/2026 3:11:00 PM,125,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U02,"RAISE LOAD",07/18/2026 4:58:00 PM,120,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-428 vs ACTUAL=-441 | "
10GNPK_U02,"FOLLOW RTD",07/18/2026 8:59:00 PM,125,125,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"LOWER LOAD",07/19/2026 12:11:00 AM,107,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.23Hz from HVDC forecast variation of RTD=-438 vs ACTUAL=-405   "
10GNPK_U02,"LOWER LOAD",07/19/2026 12:44:00 AM,100,90,MOT LOWER,"MOT Lower. Lower load to 90MW  | ON DUTY: Gerenia "
10GNPK_U02,"FOLLOW RTD",07/19/2026 12:55:00 AM,90,100,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"LOWER LOAD",07/19/2026 6:06:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.24Hz from HVDC forecast variation of RTD=-450 vs ACTUAL=-436.4 "
10GNPK_U02,"FOLLOW RTD",07/19/2026 6:10:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"LOWER LOAD",07/19/2026 6:28:00 AM,97,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz.  | ON DUTY: Gerenia "
10GNPK_U02,"FOLLOW RTD",07/19/2026 6:58:00 AM,90,92,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U02,"RAISE LOAD",07/19/2026 7:01:00 AM,87,95,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-301.1 vs ACTUAL=-335 "
