Mindanao System Operations
Dispatch Instruction Report
17Aug2026-23Aug2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
09JIMDSL_U01,"RAISE LOAD",08/18/2026 3:54:00 PM,7.2,7.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.833Hz from MO forecast variation of RTD=2580 vs ACTUAL=2598 |  "
09JIMDSL_U01,"FOLLOW RTD",08/18/2026 6:15:00 PM,7.6,7.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Monta'ez "
09JIMDSL_U01,"RAISE LOAD",08/20/2026 1:33:00 PM,0,7.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.932Hz from MO forecast variation of RTD=2632 vs ACTUAL=2668 |  "
09JIMDSL_U01,"FOLLOW RTD",08/20/2026 1:57:00 PM,7.6,7.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bantilan "
09JIMDSL_U02,"RAISE LOAD",08/18/2026 3:54:00 PM,7.8,8.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.833Hz from MO forecast variation of RTD=2580 vs ACTUAL=2598 |  "
09JIMDSL_U02,"FOLLOW RTD",08/18/2026 6:15:00 PM,8.2,8.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Monta'ez "
09JIMDSL_U02,"RAISE LOAD",08/20/2026 1:33:00 PM,0,8.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.932Hz from MO forecast variation of RTD=2632 vs ACTUAL=2668 |  "
09JIMDSL_U02,"FOLLOW RTD",08/20/2026 1:57:00 PM,8.2,7.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bantilan "
09WMPC_U01,"FAILED START - UP",08/18/2026 8:18:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synchronize due to engine overspeed. (Unplanned Outage) "
09WMPC_U01,"DECLARED AVAILABLE",08/18/2026 9:25:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"WMPC Unit 01 declared available from forced outage. (Unplanned Outage) "
09WMPC_U01,"RAISE LOAD",08/18/2026 12:54:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=89.853Hz from HVDC forecast variation of RTD=-115 vs ACTUAL=-153  "
09WMPC_U01,"FOLLOW RTD",08/18/2026 2:26:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U01,"RAISE LOAD",08/20/2026 3:29:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.774Hz.  | ON DUTY: Angeles "
09WMPC_U01,"FOLLOW RTD",08/20/2026 5:53:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U01,"RAISE LOAD",08/21/2026 4:33:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-427 vs ACTUAL=-456 | "
09WMPC_U01,"FOLLOW RTD",08/21/2026 6:59:00 PM,10,9.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U01,"MO DISPATCH (RTD)",08/22/2026 9:10:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
09WMPC_U01,"RAISE LOAD",08/23/2026 5:47:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from HVDC forecast variation of RTD=-432 vs ACTUAL=-446 | "
09WMPC_U01,"FOLLOW RTD",08/23/2026 7:01:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U02,"DERATED STATE LIFTED",08/17/2026 1:00:00 AM,8.5,10,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Deration lifted, declared full capability. "
09WMPC_U02,"DERATED",08/17/2026 10:35:00 AM,10,8.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to a cooling system problem. "
09WMPC_U02,"DERATED STATE LIFTED",08/18/2026 1:00:00 AM,8.5,10,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Deration lifted, declared full capability. "
09WMPC_U02,"RAISE LOAD",08/18/2026 12:54:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=89.853Hz from HVDC forecast variation of RTD=-115 vs ACTUAL=-153  "
09WMPC_U02,"FOLLOW RTD",08/18/2026 2:26:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mapanao "
09WMPC_U02,"DECLARED UNAVAILABLE",08/20/2026 9:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to turbo charger servicing of banks A & B "
09WMPC_U03,"RAISE LOAD",08/17/2026 1:03:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-157 | "
09WMPC_U03,"FOLLOW RTD",08/17/2026 9:29:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U03,"RAISE LOAD",08/20/2026 3:29:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.774Hz.  | ON DUTY: Angeles "
09WMPC_U03,"FOLLOW RTD",08/20/2026 5:53:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U03,"RAISE LOAD",08/21/2026 4:33:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-427 vs ACTUAL=-456 | "
09WMPC_U03,"FOLLOW RTD",08/21/2026 6:59:00 PM,10,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U03,"MO DISPATCH (RTD)",08/22/2026 9:11:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
09WMPC_U03,"RAISE LOAD",08/23/2026 5:47:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from HVDC forecast variation of RTD=-432 vs ACTUAL=-446 | "
09WMPC_U03,"FOLLOW RTD",08/23/2026 7:01:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U04,"RAISE LOAD",08/20/2026 10:29:00 AM,3.4,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.791Hz from MO forecast variation of RTD=2458.5 vs ACTUAL=2494  "
09WMPC_U04,"FOLLOW RTD",08/20/2026 2:08:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U04,"ONLINE AS MRU",08/23/2026 7:26:00 AM,0,10,THERMAL LIMITS,"Dispatched MRU as Thermal Limit due to shutdown of Aurora-NagaMin 138kV Line 1 at 07:32H | ON DUTY: Angeles "
09WMPC_U04,"END OF MRU",08/23/2026 4:23:00 PM,10,10,THERMAL LIMITS,"End of MRU. Follow RTD | ON DUTY: Angeles "
09WMPC_U05,"RAISE LOAD",08/17/2026 1:03:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-157 | "
09WMPC_U05,"FOLLOW RTD",08/17/2026 9:29:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U05,"TRIPPED",08/18/2026 2:40:00 PM,9.8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to main bearing 1 high temperature. (Unplanned Outage) "
09WMPC_U05,"DECLARED AVAILABLE",08/18/2026 3:50:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"WMPC Unit 05 declared available from forced outage. (Unplanned Outage) "
09WMPC_U05,"RAISE LOAD",08/18/2026 3:51:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.833Hz from MO forecast variation of RTD=2580 vs ACTUAL=2598 |  "
09WMPC_U05,"FOLLOW RTD",08/18/2026 8:28:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Candido "
09WMPC_U05,"RAISE LOAD",08/20/2026 3:29:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.774Hz.  | ON DUTY: Angeles "
09WMPC_U05,"TRIPPED",08/20/2026 4:09:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped with no indication. (Forced Outage) "
09WMPC_U05,"FOLLOW RTD",08/20/2026 4:09:00 PM,10,0,RTD,"From MOT Raised to Follow RTD due to forced outage| ON DUTY: Candido "
09WMPC_U05,"ONLINE",08/20/2026 4:25:00 PM,0,10,GENERATOR START-UP,"Online from forced outage. "
09WMPC_U05,"RAISE LOAD",08/21/2026 4:33:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-427 vs ACTUAL=-456 | "
09WMPC_U05,"FOLLOW RTD",08/21/2026 6:59:00 PM,10,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U05,"MO DISPATCH (RTD)",08/22/2026 9:12:00 PM,10,0,GENERATOR SHUTDOWN,"Shutdown as MO Dispatched. "
09WMPC_U05,"RAISE LOAD",08/23/2026 5:47:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from HVDC forecast variation of RTD=-432 vs ACTUAL=-446 | "
09WMPC_U05,"FOLLOW RTD",08/23/2026 7:01:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U06,"RAISE LOAD",08/18/2026 1:29:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.818Hz from MO forecast variation of RTD=2571 vs ACTUAL=2595 |  "
09WMPC_U06,"FOLLOW RTD",08/18/2026 9:16:00 PM,10,1.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U06,"RAISE LOAD",08/19/2026 1:14:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-152 vs ACTUAL=-193 | "
09WMPC_U06,"FOLLOW RTD",08/19/2026 9:17:00 PM,10,7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U06,"TRIPPED",08/20/2026 2:17:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to activation of HT low pressure stop alarm. (Forced Outage) "
09WMPC_U06,"AVAILABLE",08/20/2026 2:35:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U06,"RAISE LOAD",08/21/2026 2:38:00 PM,3,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz from HVDC forecast variation of RTD=-241 vs ACTUAL=-284 | "
09WMPC_U06,"FOLLOW RTD",08/21/2026 3:05:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Banaag "
09WMPC_U07,"RAISE LOAD",08/18/2026 1:29:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.818Hz from MO forecast variation of RTD=2571 vs ACTUAL=2595 |  "
09WMPC_U07,"FOLLOW RTD",08/18/2026 9:16:00 PM,10,1.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U07,"RAISE LOAD",08/19/2026 1:14:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-152 vs ACTUAL=-193 | "
09WMPC_U07,"FOLLOW RTD",08/19/2026 9:17:00 PM,10,1.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U07,"ONLINE AS MRU",08/23/2026 12:07:00 PM,0,10,THERMAL LIMITS,"Dispatched MRU as Thermal Limit due to shutdown of Aurora-NagaMin 138kV Line 1 at 1228H | ON DUTY: Angeles "
09WMPC_U07,"TRIPPED",08/23/2026 3:38:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to turbo vibration. (Forced Outage) "
09WMPC_U07,"END OF MRU",08/23/2026 3:38:00 PM,10,0,THERMAL LIMITS,"End of MRU. Follow RTD | ON DUTY: Angeles "
09WMPC_U07,"DECLARED AVAILABLE",08/23/2026 4:20:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. On-duty: Jugo "
09WMPC_U07,"TRIPPED",08/23/2026 5:10:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to turbo A-bank vibration alarm. (Forced Outage) "
09WMPC_U08,"RAISE LOAD",08/17/2026 1:03:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-157 | "
09WMPC_U08,"FOLLOW RTD",08/17/2026 9:29:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U08,"RAISE LOAD",08/18/2026 1:29:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.818Hz from MO forecast variation of RTD=2571 vs ACTUAL=2595 |  "
09WMPC_U08,"FOLLOW RTD",08/18/2026 9:16:00 PM,10,2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U08,"RAISE LOAD",08/19/2026 1:14:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-152 vs ACTUAL=-193 | "
09WMPC_U08,"FOLLOW RTD",08/19/2026 9:17:00 PM,10,2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U08,"DECLARED UNAVAILABLE",08/20/2026 8:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to turbo charger servicing of banks A & B "
09WMPC_U09,"RAISE LOAD",08/18/2026 4:40:00 PM,2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.839Hz from MO forecast variation of RTD=2490 vs ACTUAL=2525 |  "
09WMPC_U09,"FOLLOW RTD",08/18/2026 9:16:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U09,"RAISE LOAD",08/18/2026 10:39:00 PM,9.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.967Hz from MO forecast variation of RTD=225 vs ACTUAL=264 | ON "
09WMPC_U09,"FOLLOW RTD",08/19/2026 1:03:00 AM,10,2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Candido "
09WMPC_U09,"ONLINE AS MRU",08/23/2026 7:26:00 AM,0,10,THERMAL LIMITS,"Dispatched MRU as Thermal Limit due to shutdown of Aurora-NagaMin 138kV Line 1 at 07:34H | ON DUTY: Angeles "
09WMPC_U09,"END OF MRU",08/23/2026 4:23:00 PM,10,10,THERMAL LIMITS,"End of MRU. Follow RTD | ON DUTY: Angeles "
09WMPC_U10,"RAISE LOAD",08/18/2026 4:40:00 PM,2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.839Hz from MO forecast variation of RTD=2490 vs ACTUAL=2525 |  "
09WMPC_U10,"FOLLOW RTD",08/18/2026 9:16:00 PM,10,2.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
10AGUS1_U01,"SHUTDOWN",08/21/2026 8:07:00 AM,22,0,GENERATOR SHUTDOWN,"Shutdown PMS-GOMP. ETC: August 25, 2026. (Planned Outage) "
10AGUS4_U02,"RAISE LOAD",08/19/2026 6:19:00 PM,35,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2515 vs ACTUAL=2610 | ON "
10AGUS4_U02,"FOLLOW RTD",08/19/2026 8:37:00 PM,40,35,RTD,"From MOT Raised to Follow RTD| ON DUTY: Micabalo "
10AGUS4_U03,"RAISE LOAD",08/19/2026 6:19:00 PM,30,35,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2515 vs ACTUAL=2610 | ON "
10AGUS4_U03,"FOLLOW RTD",08/19/2026 8:37:00 PM,35,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Micabalo "
10AGUS4_U03,"RAISE LOAD",08/20/2026 7:00:00 PM,42,42,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=2515 vs ACTUAL=2610 | ON "
10AGUS4_U03,"FOLLOW RTD",08/20/2026 8:10:00 PM,42,45,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mikunog "
10AGUS5_U01,"ONLINE",08/19/2026 2:41:00 PM,0,15,GENERATOR START-UP,"AGUS-5 Unit 1 HEPP online at 1441H from PMS-GOMP on August 20, 2026. (Planned Outage) "
10AGUS6_U02,"SHUTDOWN",08/21/2026 9:01:00 AM,15,0,GENERATOR SHUTDOWN,"Shutdown PMS-GOMP. ETC: August 30, 2026. (Planned Outage) "
10AGUS7_U01,"SHUTDOWN",08/23/2026 9:01:00 AM,12,0,GENERATOR SHUTDOWN,"Agus-7 Unit 1 HEPP shutdown at 0901H. (Planned Outage - PMS-GOMP) "
10AGUS7_U01,"ONLINE",08/23/2026 5:09:00 PM,0,12,GENERATOR START-UP,"Agus-7 Unit 1 HEPP online at 1709H. (Planned Outage - PMS-GOMP) "
10GNPK_U01,"LOWER LOAD",08/17/2026 2:00:00 AM,111.1,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Jagmoc "
10GNPK_U01,"FOLLOW RTD",08/17/2026 4:31:00 AM,100,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U01,"RAISE LOAD",08/17/2026 7:48:00 AM,107,112,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1934 vs ACTUAL=1963 | ON "
10GNPK_U01,"FOLLOW RTD",08/17/2026 7:59:00 AM,112,117,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/17/2026 8:27:00 AM,122.7,132,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2178 vs ACTUAL=2206 | O "
10GNPK_U01,"FOLLOW RTD",08/17/2026 9:13:00 AM,132,132.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/18/2026 8:36:00 AM,131.4,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",08/18/2026 9:51:00 AM,138,134.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/18/2026 11:08:00 AM,134.7,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.844Hz from MO forecast variation of RTD=-2504 vs ACTUAL=2523 | "
10GNPK_U01,"FOLLOW RTD",08/18/2026 12:01:00 PM,138,130,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",08/18/2026 12:06:00 PM,130.6,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.32Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",08/18/2026 12:42:00 PM,120,122.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/18/2026 12:52:00 PM,118.1,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.797Hz from HVDC forecast variation of RTD=-115 vs ACTUAL=-153  "
10GNPK_U01,"FOLLOW RTD",08/18/2026 5:03:00 PM,138,136,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/19/2026 12:06:00 AM,112,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-338 vs ACTUAL=-365 | "
10GNPK_U01,"FOLLOW RTD",08/19/2026 12:48:00 AM,120,107,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",08/19/2026 4:30:00 AM,102,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.865Hz from HVDC forecast variation of RTD=-267 vs ACTUAL=-294  "
10GNPK_U01,"FOLLOW RTD",08/19/2026 5:30:00 AM,115,115,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",08/19/2026 7:30:00 AM,102,92,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from HVDC forecast variation of RTD=-255 vs ACTUAL=-238 |  "
10GNPK_U01,"FOLLOW RTD",08/19/2026 7:48:00 AM,92,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",08/19/2026 8:35:00 AM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2227 vs ACTUAL=2247 | O "
10GNPK_U01,"LOWER LOAD",08/19/2026 9:22:00 AM,110,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2362 vs ACTUAL=2350 | O "
10GNPK_U01,"FOLLOW RTD",08/19/2026 10:05:00 AM,100,112,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",08/19/2026 10:55:00 AM,135.3,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=2511 vs ACTUAL=2521 | O "
10GNPK_U01,"LOWER LOAD",08/19/2026 11:10:00 AM,125,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",08/19/2026 12:10:00 PM,115,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",08/19/2026 12:27:00 PM,100,118.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",08/20/2026 8:58:00 AM,107,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.7988Hz from HVDC forecast variation of RTD=-176 vs ACTUAL=-223 "
10GNPK_U01,"RAISE LOAD",08/20/2026 9:19:00 AM,115,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.7988Hz from HVDC forecast variation of RTD=-176 vs ACTUAL=-223 "
10GNPK_U01,"FOLLOW RTD",08/20/2026 9:38:00 AM,120,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U01,"LOWER LOAD",08/20/2026 9:56:00 AM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.218Hz.  | ON DUTY: Suazo "
10GNPK_U01,"FOLLOW RTD",08/20/2026 10:12:00 AM,110,125,RTD,"From MOT Lower to Follow RTD| ON DUTY: Suazo "
10GNPK_U01,"RAISE LOAD",08/20/2026 10:23:00 AM,123,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.805Hz from MO forecast variation of RTD=2446 vs ACTUAL=2481 |  "
10GNPK_U01,"RAISE LOAD",08/20/2026 10:32:00 AM,130,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.799Hz from MO forecast variation of RTD=2465 vs ACTUAL=2507 |  "
10GNPK_U01,"FOLLOW RTD",08/20/2026 10:55:00 AM,138,133,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U01,"RAISE LOAD",08/20/2026 11:08:00 AM,125.5,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.838Hz from HVDC forecast variation of RTD=-181.4 vs ACTUAL=-25 "
10GNPK_U01,"FOLLOW RTD",08/20/2026 11:22:00 AM,138,130.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U01,"RAISE LOAD",08/20/2026 12:15:00 PM,112,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-189.4 vs ACTUAL=-223 "
10GNPK_U01,"FOLLOW RTD",08/20/2026 12:47:00 PM,120,126.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U01,"LOWER LOAD",08/20/2026 4:47:00 PM,134.1,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.207Hz.  | ON DUTY: Suazo "
10GNPK_U01,"LOWER LOAD",08/20/2026 5:03:00 PM,120,105,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.304Hz.  | ON DUTY: Suazo "
10GNPK_U01,"FOLLOW RTD",08/20/2026 5:28:00 PM,105,117.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Suazo "
10GNPK_U01,"RAISE LOAD",08/20/2026 11:37:00 PM,105.8,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-371.9 vs ACTUAL=-405 "
10GNPK_U01,"FOLLOW RTD",08/20/2026 11:45:00 PM,120,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",08/21/2026 2:19:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",08/21/2026 2:59:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/21/2026 3:05:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",08/21/2026 4:18:00 AM,110,112,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",08/21/2026 4:23:00 AM,107,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",08/21/2026 5:00:00 AM,95,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/21/2026 8:21:00 AM,93.7,103,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-144 vs ACTUAL=-173 | "
10GNPK_U01,"FOLLOW RTD",08/21/2026 9:56:00 AM,103,102.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",08/21/2026 10:08:00 AM,106.2,116,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from HVDC forecast variation of RTD=-133 vs ACTUAL=-152 | "
10GNPK_U01,"RAISE LOAD",08/21/2026 10:54:00 AM,116,126,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-100 vs ACTUAL=-152 | "
10GNPK_U01,"FOLLOW RTD",08/21/2026 12:22:00 PM,126,111.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",08/21/2026 12:51:00 PM,110,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-78 vs ACTUAL=-162 |  "
10GNPK_U01,"RAISE LOAD",08/21/2026 12:53:00 PM,115,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-93 vs ACTUAL=-162 |  "
10GNPK_U01,"RAISE LOAD",08/21/2026 1:11:00 PM,125,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-104 vs ACTUAL=-173 | "
10GNPK_U01,"FOLLOW RTD",08/21/2026 5:26:00 PM,138,133.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",08/22/2026 1:57:00 AM,102,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=1795 vs ACTUAL=1809 | O "
10GNPK_U01,"LOWER LOAD",08/22/2026 2:01:00 AM,107,112,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1795 vs ACTUAL=1812 | ON "
10GNPK_U01,"FOLLOW RTD",08/22/2026 2:25:00 AM,112,103.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",08/22/2026 6:13:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1742 vs ACTUAL=1770 | O "
10GNPK_U01,"RAISE LOAD",08/22/2026 7:57:00 AM,110,115,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1824 v "
10GNPK_U01,"RAISE LOAD",08/22/2026 8:13:00 AM,115,123,MOT RAISE,"MOT constrained ON  (from MOT Raise) due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1892  "
10GNPK_U01,"FOLLOW RTD",08/22/2026 8:23:00 AM,123,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",08/22/2026 12:26:00 PM,109.2,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8041Hz from MO forecast variation of RTD=2228 vs ACTUAL=2248 | "
10GNPK_U01,"RAISE LOAD",08/22/2026 12:51:00 PM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.833Hz from MO forecast variation of RTD=2252 vs ACTUAL=2287 |  "
10GNPK_U01,"RAISE LOAD",08/22/2026 1:02:00 PM,130,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.835Hz from MO forecast variation of RTD=2277 vs ACTUAL=2296 |  "
10GNPK_U01,"FOLLOW RTD",08/22/2026 1:24:00 PM,138,132.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",08/22/2026 1:55:00 PM,133.9,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.824Hz from HVDC forecast variation of RTD=-267 vs ACTUAL=-284  "
10GNPK_U01,"RAISE LOAD",08/22/2026 1:55:00 PM,125.3,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.824Hz from HVDC forecast variation of RTD=-267 vs ACTUAL=-284  "
10GNPK_U01,"FOLLOW RTD",08/22/2026 2:16:00 PM,138,130.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"UTILIZED AS "CR"",08/22/2026 5:54:00 PM,133.7,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2391 vs ACTUAL=2414 | ON DUTY: Limpao "
10GNPK_U01,"RE - ARM AS / CR",08/22/2026 6:58:00 PM,138,130.4,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",08/23/2026 1:37:00 AM,107,100,MOT LOWER,"MOT constrained ON due to High actual system demand at frequency=60.192Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",08/23/2026 2:02:00 AM,100,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",08/23/2026 5:03:00 AM,107,97,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.901Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",08/23/2026 5:20:00 AM,97,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",08/23/2026 5:58:00 AM,107,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.931Hz.  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",08/23/2026 6:01:00 AM,100,98.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",08/23/2026 10:35:00 AM,102,92,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.23Hz.  | ON DUTY: Galleros "
10GNPK_U01,"FOLLOW RTD",08/23/2026 10:47:00 AM,92,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U01,"RAISE LOAD",08/23/2026 11:18:00 AM,102,112,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=2011 vs ACTUAL=2033 | O "
10GNPK_U01,"RAISE LOAD",08/23/2026 12:27:00 PM,112,122,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2064 vs ACTUAL=2077 | ON "
10GNPK_U01,"FOLLOW RTD",08/23/2026 12:50:00 PM,122,107.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U01,"LOWER LOAD",08/23/2026 2:50:00 PM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Galleros "
10GNPK_U01,"FOLLOW RTD",08/23/2026 3:23:00 PM,110,122.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U01,"RAISE LOAD",08/23/2026 3:56:00 PM,131.2,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-337 vs ACTUAL=-395 | "
10GNPK_U01,"FOLLOW RTD",08/23/2026 7:10:00 PM,138,135.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"RAISE LOAD",08/17/2026 7:48:00 AM,108,113,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1934 vs ACTUAL=1963 | ON "
10GNPK_U03,"FOLLOW RTD",08/17/2026 7:59:00 AM,113,118,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/17/2026 8:27:00 AM,124,134,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2178 vs ACTUAL=2206 | O "
10GNPK_U03,"FOLLOW RTD",08/17/2026 9:13:00 AM,134,133.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/18/2026 8:36:00 AM,128.4,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz.  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",08/18/2026 9:51:00 AM,136,134,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/18/2026 11:08:00 AM,131.4,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.844Hz from MO forecast variation of RTD=-2504 vs ACTUAL=2523 | "
10GNPK_U03,"FOLLOW RTD",08/18/2026 12:01:00 PM,136,128.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"LOWER LOAD",08/18/2026 12:06:00 PM,130.4,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.32Hz.  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",08/18/2026 12:42:00 PM,120,123.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/18/2026 12:46:00 PM,135.6,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.844Hz from HVDC forecast variation of RTD=-80 vs ACTUAL=-143 | "
10GNPK_U03,"FOLLOW RTD",08/18/2026 5:03:00 PM,136,135.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/19/2026 12:06:00 AM,113,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-338 vs ACTUAL=-365 | "
10GNPK_U03,"FOLLOW RTD",08/19/2026 12:48:00 AM,120,108,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",08/19/2026 2:00:00 AM,106,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-308.8 vs ACTUAL=-324 "
10GNPK_U03,"FOLLOW RTD",08/19/2026 3:37:00 AM,115,101.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",08/19/2026 4:58:00 AM,93,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.868Hz from HVDC forecast variation of RTD=-279 vs ACTUAL=-294  "
10GNPK_U03,"RAISE LOAD",08/19/2026 5:27:00 AM,110,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.864Hz from HVDC forecast variation of RTD=-246.6 vs ACTUAL=-30 "
10GNPK_U03,"FOLLOW RTD",08/19/2026 6:12:00 AM,125,111.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"LOWER LOAD",08/19/2026 7:30:00 AM,103,93,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from HVDC forecast variation of RTD=-255 vs ACTUAL=-238 |  "
10GNPK_U03,"FOLLOW RTD",08/19/2026 7:48:00 AM,93,107.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"LOWER LOAD",08/19/2026 8:35:00 AM,122.9,112,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2227 vs ACTUAL=2247 | O "
10GNPK_U03,"LOWER LOAD",08/19/2026 9:22:00 AM,112,102,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2362 vs ACTUAL=2350 | O "
10GNPK_U03,"FOLLOW RTD",08/19/2026 10:05:00 AM,102,113,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"LOWER LOAD",08/19/2026 10:55:00 AM,131.3,121,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=2511 vs ACTUAL=2521 | O "
10GNPK_U03,"LOWER LOAD",08/19/2026 11:10:00 AM,121,111,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Alonzo "
10GNPK_U03,"LOWER LOAD",08/19/2026 12:10:00 PM,111,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Alonzo "
10GNPK_U03,"FOLLOW RTD",08/19/2026 12:27:00 PM,100,115.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",08/20/2026 8:58:00 AM,108,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.7988Hz from HVDC forecast variation of RTD=-176 vs ACTUAL=-223 "
10GNPK_U03,"RAISE LOAD",08/20/2026 9:19:00 AM,115,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.7988Hz from HVDC forecast variation of RTD=-176 vs ACTUAL=-223 "
10GNPK_U03,"FOLLOW RTD",08/20/2026 9:38:00 AM,120,126,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U03,"LOWER LOAD",08/20/2026 9:56:00 AM,131,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.218Hz.  | ON DUTY: Suazo "
10GNPK_U03,"FOLLOW RTD",08/20/2026 10:12:00 AM,120,130.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Suazo "
10GNPK_U03,"RAISE LOAD",08/20/2026 10:25:00 AM,130.2,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.811Hz from MO forecast variation of RTD=2458 vs ACTUAL=2489.75 "
10GNPK_U03,"FOLLOW RTD",08/20/2026 10:55:00 AM,136,133,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U03,"RAISE LOAD",08/20/2026 11:08:00 AM,130.3,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.838Hz from HVDC forecast variation of RTD=-181.4 vs ACTUAL=-25 "
10GNPK_U03,"FOLLOW RTD",08/20/2026 11:22:00 AM,136,130.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U03,"RAISE LOAD",08/20/2026 12:15:00 PM,110.5,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-189.4 vs ACTUAL=-223 "
10GNPK_U03,"FOLLOW RTD",08/20/2026 12:47:00 PM,120,129,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U03,"LOWER LOAD",08/20/2026 4:47:00 PM,131.1,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.207Hz.  | ON DUTY: Suazo "
10GNPK_U03,"LOWER LOAD",08/20/2026 5:03:00 PM,120,105,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.304Hz.  | ON DUTY: Suazo "
10GNPK_U03,"FOLLOW RTD",08/20/2026 5:28:00 PM,105,118.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Suazo "
10GNPK_U03,"RAISE LOAD",08/20/2026 10:14:00 PM,132.3,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from MO forecast variation of RTD=2264 vs ACTUAL=2281 | O "
10GNPK_U03,"FOLLOW RTD",08/21/2026 12:46:00 AM,136,129.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"LOWER LOAD",08/21/2026 2:19:00 AM,103,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz.  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",08/21/2026 2:59:00 AM,90,103,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/21/2026 3:05:00 AM,103,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz.  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",08/21/2026 4:18:00 AM,115,116,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"LOWER LOAD",08/21/2026 4:23:00 AM,111,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz.  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",08/21/2026 5:00:00 AM,100,103,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/21/2026 8:02:00 AM,94.7,104,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-144 vs ACTUAL=-173 | "
10GNPK_U03,"FOLLOW RTD",08/21/2026 9:56:00 AM,104,103.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"RAISE LOAD",08/21/2026 10:08:00 AM,107.2,117,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from HVDC forecast variation of RTD=-133 vs ACTUAL=-152 | "
10GNPK_U03,"RAISE LOAD",08/21/2026 10:54:00 AM,117,127,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-100 vs ACTUAL=-152 | "
10GNPK_U03,"FOLLOW RTD",08/21/2026 12:22:00 PM,127,113.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"RAISE LOAD",08/21/2026 12:51:00 PM,111,116,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-78 vs ACTUAL=-162 |  "
10GNPK_U03,"RAISE LOAD",08/21/2026 12:53:00 PM,116,126,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-93 vs ACTUAL=-162 |  "
10GNPK_U03,"RAISE LOAD",08/21/2026 1:11:00 PM,126,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-104 vs ACTUAL=-173 | "
10GNPK_U03,"FOLLOW RTD",08/21/2026 5:26:00 PM,136,131.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"LOWER LOAD",08/22/2026 1:57:00 AM,103,113,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=1795 vs ACTUAL=1809 | O "
10GNPK_U03,"FOLLOW RTD",08/22/2026 3:45:00 AM,113,103,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",08/22/2026 6:13:00 AM,103,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1742 vs ACTUAL=1770 | O "
10GNPK_U03,"RAISE LOAD",08/22/2026 7:57:00 AM,110,115,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1824 v "
10GNPK_U03,"RAISE LOAD",08/22/2026 8:13:00 AM,115,123,MOT RAISE,"MOT constrained ON  (from MOT Raise) due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1892  "
10GNPK_U03,"FOLLOW RTD",08/22/2026 8:26:00 AM,123,103,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"RAISE LOAD",08/22/2026 12:26:00 PM,109,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8041Hz from MO forecast variation of RTD=2228 vs ACTUAL=2248 | "
10GNPK_U03,"RAISE LOAD",08/22/2026 12:26:00 PM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8041Hz from MO forecast variation of RTD=2228 vs ACTUAL=2248 | "
10GNPK_U03,"RAISE LOAD",08/22/2026 12:51:00 PM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.833Hz from MO forecast variation of RTD=2252 vs ACTUAL=2287 |  "
10GNPK_U03,"RAISE LOAD",08/22/2026 1:02:00 PM,130,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.835Hz from MO forecast variation of RTD=2277 vs ACTUAL=2296 |  "
10GNPK_U03,"FOLLOW RTD",08/22/2026 1:24:00 PM,138,132.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"FOLLOW RTD",08/22/2026 2:16:00 PM,136,133.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"LOWER LOAD",08/23/2026 1:37:00 AM,108,100,MOT LOWER,"MOT constrained ON due to High actual system demand at frequency=60.192Hz.  | ON DUTY: Alonzo "
10GNPK_U03,"FOLLOW RTD",08/23/2026 2:02:00 AM,100,108,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"LOWER LOAD",08/23/2026 5:03:00 AM,108,98,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.901Hz.  | ON DUTY: Alonzo "
10GNPK_U03,"FOLLOW RTD",08/23/2026 5:20:00 AM,98,108,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"LOWER LOAD",08/23/2026 5:58:00 AM,108,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.931Hz.  | ON DUTY: Alonzo "
10GNPK_U03,"FOLLOW RTD",08/23/2026 6:01:00 AM,100,99.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"LOWER LOAD",08/23/2026 10:35:00 AM,103,93,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.23Hz.  | ON DUTY: Galleros "
10GNPK_U03,"FOLLOW RTD",08/23/2026 10:47:00 AM,93,103,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U03,"RAISE LOAD",08/23/2026 11:18:00 AM,103,113,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=2011 vs ACTUAL=2033 | O "
10GNPK_U03,"RAISE LOAD",08/23/2026 12:27:00 PM,113,123,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2064 vs ACTUAL=2077 | ON "
10GNPK_U03,"FOLLOW RTD",08/23/2026 12:50:00 PM,123,108.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U03,"LOWER LOAD",08/23/2026 2:50:00 PM,130.2,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Galleros "
10GNPK_U03,"FOLLOW RTD",08/23/2026 3:23:00 PM,120,130.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U03,"RAISE LOAD",08/23/2026 3:56:00 PM,131.3,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-337 vs ACTUAL=-395 | "
10GNPK_U03,"FOLLOW RTD",08/23/2026 7:10:00 PM,136,135.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"LOWER LOAD",08/17/2026 2:00:00 AM,111.1,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Jagmoc "
10GNPK_U04,"FOLLOW RTD",08/17/2026 4:31:00 AM,100,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jagmoc "
10GNPK_U04,"RAISE LOAD",08/17/2026 7:48:00 AM,107,112,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1934 vs ACTUAL=1963 | ON "
10GNPK_U04,"FOLLOW RTD",08/17/2026 7:59:00 AM,112,117,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",08/17/2026 8:27:00 AM,122.7,132,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2178 vs ACTUAL=2206 | O "
10GNPK_U04,"FOLLOW RTD",08/17/2026 9:13:00 AM,132,130.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"UTILIZED AS "CR"",08/17/2026 9:14:00 AM,130.5,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-182 vs ACTUAL=-208 | ON DUTY: Marci "
10GNPK_U04,"RE - ARM AS / CR",08/17/2026 2:29:00 PM,138,138,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",08/18/2026 8:36:00 AM,131.1,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz.  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",08/18/2026 9:51:00 AM,135.5,135.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",08/18/2026 11:08:00 AM,135.6,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.844Hz from MO forecast variation of RTD=-2504 vs ACTUAL=2523 | "
10GNPK_U04,"FOLLOW RTD",08/18/2026 12:01:00 PM,138,132,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"LOWER LOAD",08/18/2026 12:06:00 PM,132.6,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.32Hz.  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",08/18/2026 12:42:00 PM,120,122.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",08/18/2026 12:52:00 PM,118.1,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.797Hz from HVDC forecast variation of RTD=-115 vs ACTUAL=-153  "
10GNPK_U04,"FOLLOW RTD",08/18/2026 5:03:00 PM,138,136.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",08/19/2026 12:06:00 AM,112,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-338 vs ACTUAL=-365 | "
10GNPK_U04,"LOWER LOAD",08/19/2026 2:17:00 AM,120,110,MOT RAISE,"MOT Raised. Lower load to 110 MW due to frequency = 60.207Hz | RTD Reference =105.9MW| ON DUTY: Gerenia "
10GNPK_U04,"FOLLOW RTD",08/19/2026 3:37:00 AM,110,100.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"RAISE LOAD",08/19/2026 4:22:00 AM,102.5,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.864Hz from HVDC forecast variation of RTD=-267 vs ACTUAL=-294  "
10GNPK_U04,"FOLLOW RTD",08/19/2026 5:30:00 AM,115,115,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"LOWER LOAD",08/19/2026 7:30:00 AM,102,92,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from HVDC forecast variation of RTD=-255 vs ACTUAL=-238 |  "
10GNPK_U04,"FOLLOW RTD",08/19/2026 7:48:00 AM,92,106.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",08/19/2026 8:35:00 AM,116.1,106,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz from MO forecast variation of RTD=2227 vs ACTUAL=2247 | O "
10GNPK_U04,"LOWER LOAD",08/19/2026 9:22:00 AM,106,96,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.21Hz from MO forecast variation of RTD=2362 vs ACTUAL=2350 | O "
10GNPK_U04,"FOLLOW RTD",08/19/2026 10:05:00 AM,96,108.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",08/19/2026 10:55:00 AM,108,98,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=2511 vs ACTUAL=2521 | O "
10GNPK_U04,"LOWER LOAD",08/19/2026 11:10:00 AM,98,88,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Alonzo "
10GNPK_U04,"FOLLOW RTD",08/19/2026 12:27:00 PM,88,100.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"UTILIZED AS "CR"",08/19/2026 2:13:00 PM,116.5,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2643 vs ACTUAL=2657 | ON DUTY: Alonzo "
10GNPK_U04,"RE - ARM AS / CR",08/19/2026 4:11:00 PM,138,138,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",08/20/2026 8:58:00 AM,107,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.7988Hz from HVDC forecast variation of RTD=-176 vs ACTUAL=-223 "
10GNPK_U04,"RAISE LOAD",08/20/2026 9:19:00 AM,115,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.7988Hz from HVDC forecast variation of RTD=-176 vs ACTUAL=-223 "
10GNPK_U04,"FOLLOW RTD",08/20/2026 9:38:00 AM,120,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U04,"LOWER LOAD",08/20/2026 9:56:00 AM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.218Hz.  | ON DUTY: Suazo "
10GNPK_U04,"FOLLOW RTD",08/20/2026 10:12:00 AM,110,121,RTD,"From MOT Lower to Follow RTD| ON DUTY: Suazo "
10GNPK_U04,"RAISE LOAD",08/20/2026 10:23:00 AM,121,124,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.805Hz from MO forecast variation of RTD=2446 vs ACTUAL=2481 |  "
10GNPK_U04,"FOLLOW RTD",08/20/2026 10:55:00 AM,124,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suazo "
10GNPK_U04,"LOWER LOAD",08/20/2026 4:47:00 PM,124,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.207Hz.  | ON DUTY: Suazo "
10GNPK_U04,"LOWER LOAD",08/20/2026 5:03:00 PM,120,105,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.304Hz.  | ON DUTY: Suazo "
