Mindanao System Operations
10GNPK_U04,"FOLLOW RTD",08/20/2026 5:28:00 PM,105,119.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Suazo "
10GNPK_U04,"RAISE LOAD",08/20/2026 11:37:00 PM,106.5,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-371.9 vs ACTUAL=-405 "
10GNPK_U04,"FOLLOW RTD",08/20/2026 11:45:00 PM,120,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"LOWER LOAD",08/21/2026 2:19:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz.  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",08/21/2026 2:59:00 AM,90,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",08/21/2026 3:05:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz.  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",08/21/2026 4:18:00 AM,110,112,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"LOWER LOAD",08/21/2026 4:23:00 AM,107,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz.  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",08/21/2026 5:00:00 AM,95,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",08/21/2026 8:02:00 AM,93.7,103,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-144 vs ACTUAL=-173 | "
10GNPK_U04,"FOLLOW RTD",08/21/2026 9:56:00 AM,103,102.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",08/21/2026 10:08:00 AM,106.2,116,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from HVDC forecast variation of RTD=-133 vs ACTUAL=-152 | "
10GNPK_U04,"RAISE LOAD",08/21/2026 10:54:00 AM,116,126,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-100 vs ACTUAL=-152 | "
10GNPK_U04,"FOLLOW RTD",08/21/2026 12:22:00 PM,126,112,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",08/21/2026 12:51:00 PM,110,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-78 vs ACTUAL=-162 |  "
10GNPK_U04,"UTILIZED AS "CR"",08/21/2026 12:53:00 PM,115,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-93 vs ACTUAL=-162 | ON DUTY: Limpao "
10GNPK_U04,"RE - ARM AS / CR",08/21/2026 1:35:00 PM,138,123.6,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Limpao "
10GNPK_U04,"UTILIZED AS "CR"",08/21/2026 2:17:00 PM,120,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-204 vs ACTUAL=-225 | ON DUTY: Limpao "
10GNPK_U04,"RE - ARM AS / CR",08/21/2026 3:47:00 PM,138,123.8,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Limpao "
10GNPK_U04,"UTILIZED AS "CR"",08/21/2026 7:56:00 PM,120,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2193 vs ACTUAL=2216 | ON DUTY: Alonzo "
10GNPK_U04,"RE - ARM AS / CR",08/21/2026 8:50:00 PM,138,135.1,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",08/22/2026 1:57:00 AM,102,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=1795 vs ACTUAL=1809 | O "
10GNPK_U04,"LOWER LOAD",08/22/2026 2:01:00 AM,107,112,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1795 vs ACTUAL=1812 | ON "
10GNPK_U04,"FOLLOW RTD",08/22/2026 2:25:00 AM,112,103.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",08/22/2026 6:13:00 AM,102,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1742 vs ACTUAL=1770 | O "
10GNPK_U04,"RAISE LOAD",08/22/2026 7:57:00 AM,110,115,MOT RAISE,"MOT constrained ON (from MOT Raise) due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1824 v "
10GNPK_U04,"RAISE LOAD",08/22/2026 8:13:00 AM,115,123,MOT RAISE,"MOT constrained ON  (from MOT Raise) due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1892  "
10GNPK_U04,"FOLLOW RTD",08/22/2026 8:23:00 AM,123,102,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",08/22/2026 12:51:00 PM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.833Hz from MO forecast variation of RTD=2252 vs ACTUAL=2287 |  "
10GNPK_U04,"FOLLOW RTD",08/22/2026 1:01:00 PM,130,122.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"UTILIZED AS "CR"",08/22/2026 5:54:00 PM,120,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2391 vs ACTUAL=2414 | ON DUTY: Limpao "
10GNPK_U04,"RE - ARM AS / CR",08/22/2026 8:14:00 PM,138,121,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",08/23/2026 1:37:00 AM,107,100,MOT LOWER,"MOT constrained ON due to High actual system demand at frequency=60.192Hz.  | ON DUTY: Alonzo "
10GNPK_U04,"FOLLOW RTD",08/23/2026 2:02:00 AM,100,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",08/23/2026 5:03:00 AM,107,97,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.901Hz.  | ON DUTY: Alonzo "
10GNPK_U04,"FOLLOW RTD",08/23/2026 5:20:00 AM,97,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",08/23/2026 5:58:00 AM,107,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.931Hz.  | ON DUTY: Alonzo "
10GNPK_U04,"FOLLOW RTD",08/23/2026 6:01:00 AM,100,98.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",08/23/2026 10:35:00 AM,102,92,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.23Hz.  | ON DUTY: Galleros "
10GNPK_U04,"FOLLOW RTD",08/23/2026 10:47:00 AM,92,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U04,"RAISE LOAD",08/23/2026 11:18:00 AM,102,112,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=2011 vs ACTUAL=2033 | O "
10GNPK_U04,"RAISE LOAD",08/23/2026 12:27:00 PM,112,122,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2064 vs ACTUAL=2077 | ON "
10GNPK_U04,"FOLLOW RTD",08/23/2026 12:50:00 PM,122,108.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U04,"LOWER LOAD",08/23/2026 2:50:00 PM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz.  | ON DUTY: Galleros "
10GNPK_U04,"FOLLOW RTD",08/23/2026 3:23:00 PM,110,113,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U04,"UTILIZED AS "CR"",08/23/2026 3:56:00 PM,120,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-337 vs ACTUAL=-395 | ON DUTY: Galleros "
10GNPK_U04,"RE - ARM AS / CR",08/23/2026 4:47:00 PM,138,123.5,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Galleros "
10GNPK_U04,"UTILIZED AS "CR"",08/23/2026 5:18:00 PM,112.8,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2062 vs ACTUAL=2076 | ON DUTY: Galleros "
10GNPK_U04,"RE - ARM AS / CR",08/23/2026 6:36:00 PM,138,138,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Galleros "
10IDP1_U02,"TRIPPED",08/17/2026 12:35:00 PM,4.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"MPC-IDP-1 Unit 2 with 4.9MW total generation tripped at 1235H due to high exhaust gas temperature. (Unplanned Outage) "
10IDP1_U03,"TRIPPED",08/21/2026 5:26:00 PM,4.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to high exhaust gas temperature A8, A1, A3, A7, B3, B4,B7, B8. "
10IDP1_U03,"DECLARED AVAILABLE",08/21/2026 6:01:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U04,"DECLARED UNAVAILABLE",08/22/2026 3:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to fuel leak at fuel supply line. "
10IDP1_U04,"DECLARED AVAILABLE",08/23/2026 11:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. On-duty: Nubio "
10IDP1_U05,"RAISE LOAD",08/19/2026 3:33:00 PM,3,4.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-312 vs ACTUAL=-358 | "
10IDP1_U05,"FOLLOW RTD",08/19/2026 9:07:00 PM,4.8,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U05,"RAISE LOAD",08/20/2026 3:43:00 PM,0,4.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP1_U05,"FOLLOW RTD",08/20/2026 6:07:00 PM,4.8,4.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP1_U05,"TRIPPED",08/20/2026 8:32:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to High exhaust gas temp B1/B8. "
10IDP1_U05,"DECLARED AVAILABLE",08/21/2026 7:15:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U05,"TRIPPED",08/21/2026 5:20:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to excessive smoke. "
10IDP1_U05,"DECLARED AVAILABLE",08/21/2026 10:45:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U05,"DECLARED UNAVAILABLE",08/22/2026 1:10:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable to conduct inspection of exhaust bellows. "
10IDP1_U06,"DECLARED UNAVAILABLE",08/17/2026 9:05:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable to continue welding cladding due to excessive smoke. "
10IDP1_U07,"RAISE LOAD",08/18/2026 3:25:00 PM,0.1,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.781Hz from MO forecast variation of RTD=2585 vs ACTUAL=2617 |  "
10IDP1_U07,"FOLLOW RTD",08/18/2026 3:41:00 PM,5,0,RTD,"From MOT Raised to Follow RTD due to forced outage| ON DUTY: Tanghal "
10IDP1_U07,"TRIPPED",08/18/2026 3:41:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to EGT A4 high. (Unplanned Outage) "
10IDP1_U07,"DECLARED AVAILABLE",08/22/2026 9:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. On-duty: Yuson "
10IDP1_U08,"RAISE LOAD",08/19/2026 3:33:00 PM,3.1,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-312 vs ACTUAL=-358 | "
10IDP1_U08,"FOLLOW RTD",08/19/2026 9:07:00 PM,4.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U08,"RAISE LOAD",08/20/2026 3:43:00 PM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP1_U08,"FOLLOW RTD",08/20/2026 6:07:00 PM,4.9,4.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP1_U08,"TRIPPED",08/22/2026 5:49:00 PM,4.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to high exhaust gas temperature. "
10IDP1_U09,"RAISE LOAD",08/17/2026 12:22:00 PM,4.1,4.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2555 vs ACTUAL=2577 | O "
10IDP1_U09,"FOLLOW RTD",08/17/2026 9:42:00 PM,4.8,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U09,"DECLARED FORCED OUTAGE",08/18/2026 2:50:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to start due to pre-lube pump failure. (Forced Outage) "
10IDP1_U09,"AVAILABLE",08/19/2026 9:25:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U10,"RAISE LOAD",08/17/2026 3:54:00 PM,5,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Tanghal "
10IDP1_U10,"TRIPPED",08/17/2026 8:41:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to frequent water leaks at the liner. "
10IDP1_U10,"DECLARED AVAILABLE",08/20/2026 3:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U10,"RAISE LOAD",08/20/2026 3:43:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP1_U10,"FOLLOW RTD",08/20/2026 6:07:00 PM,5,5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP1_U10,"TRIPPED",08/22/2026 7:45:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to excessive leak at water liner. (Unplanned Outage) "
10IDP1_U10,"DECLARED AVAILABLE",08/23/2026 8:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. On-duty: Nubio "
10IDP1_U10,"DECLARED FORCED OUTAGE",08/23/2026 6:50:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage due to low level LT/HT. "
10IDP1_U11,"AVAILABLE",08/17/2026 11:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U11,"DECLARED FORCED OUTAGE",08/22/2026 9:30:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared force outage due to leak at water liners. On-duty: Yuson "
10IDP1_U11,"DECLARED AVAILABLE",08/23/2026 12:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. On-duty: Nubio "
10IDP1_U11,"DECLARED FORCED OUTAGE",08/23/2026 5:35:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage due to Liner A3 excessive water leak. "
10IDP1_U12,"AVAILABLE",08/17/2026 11:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U12,"RAISE LOAD",08/18/2026 3:55:00 PM,4.9,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.833Hz from MO forecast variation of RTD=2580 vs ACTUAL=2598 |  "
10IDP1_U12,"FOLLOW RTD",08/18/2026 9:22:00 PM,4.9,3.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U01,"RAISE LOAD",08/17/2026 12:58:00 PM,0,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-142 vs ACTUAL=-157 | "
10IDP2_U01,"FOLLOW RTD",08/17/2026 9:28:00 PM,5.9,3.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U01,"RAISE LOAD",08/18/2026 3:25:00 PM,1,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.781Hz from MO forecast variation of RTD=2585 vs ACTUAL=2617 |  "
10IDP2_U01,"FOLLOW RTD",08/18/2026 9:07:00 PM,5.9,0.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U01,"RAISE LOAD",08/19/2026 3:21:00 PM,0,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-296 vs ACTUAL=-334 | "
10IDP2_U01,"FOLLOW RTD",08/19/2026 9:07:00 PM,5.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U01,"RAISE LOAD",08/20/2026 3:43:00 PM,0,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP2_U01,"FOLLOW RTD",08/20/2026 6:07:00 PM,5.9,5.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP2_U01,"RAISE LOAD",08/22/2026 6:48:00 PM,5.9,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.943Hz from MO forecast variation of RTD=2448 vs ACTUAL=2472 |  "
10IDP2_U01,"FOLLOW RTD",08/22/2026 8:30:00 PM,5.9,0.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U01,"RAISE LOAD",08/23/2026 7:44:00 PM,5.3,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from HVDC forecast variation of RTD=-413 vs ACTUAL=-444 | "
10IDP2_U01,"FOLLOW RTD",08/23/2026 9:24:00 PM,5.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U02,"RAISE LOAD",08/17/2026 12:58:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-142 vs ACTUAL=-157 | "
10IDP2_U02,"FOLLOW RTD",08/17/2026 9:28:00 PM,5.6,3.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U02,"RAISE LOAD",08/18/2026 3:25:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.781Hz from MO forecast variation of RTD=2585 vs ACTUAL=2617 |  "
10IDP2_U02,"FOLLOW RTD",08/18/2026 9:07:00 PM,5.6,0.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U02,"RAISE LOAD",08/19/2026 3:33:00 PM,5.7,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-312 vs ACTUAL=-358 | "
10IDP2_U02,"FOLLOW RTD",08/19/2026 9:07:00 PM,5.7,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U02,"RAISE LOAD",08/20/2026 3:43:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP2_U02,"FOLLOW RTD",08/20/2026 6:07:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP2_U02,"RAISE LOAD",08/22/2026 6:48:00 PM,5.6,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.943Hz from MO forecast variation of RTD=2448 vs ACTUAL=2472 |  "
10IDP2_U02,"FOLLOW RTD",08/22/2026 8:30:00 PM,5.6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U02,"RAISE LOAD",08/23/2026 7:44:00 PM,5,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from HVDC forecast variation of RTD=-413 vs ACTUAL=-444 | "
10IDP2_U02,"FOLLOW RTD",08/23/2026 9:24:00 PM,5.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U03,"RAISE LOAD",08/17/2026 12:58:00 PM,0,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-142 vs ACTUAL=-157 | "
10IDP2_U03,"TRIPPED",08/17/2026 2:57:00 PM,6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped due to lube oil leaking. "
10IDP2_U03,"DECLARED AVAILABLE",08/17/2026 4:45:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP2_U03,"RAISE LOAD",08/17/2026 4:50:00 PM,0,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz.  | ON DUTY: Jalova "
10IDP2_U03,"FOLLOW RTD",08/17/2026 9:28:00 PM,6,3.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U03,"RAISE LOAD",08/18/2026 2:13:00 PM,0,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.871Hz from MO forecast variation of RTD=2604 vs ACTUAL=2622 |  "
10IDP2_U03,"FOLLOW RTD",08/18/2026 9:07:00 PM,6,0.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U03,"RAISE LOAD",08/19/2026 3:21:00 PM,0,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-296 vs ACTUAL=-334 | "
10IDP2_U03,"FOLLOW RTD",08/19/2026 9:07:00 PM,6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U03,"RAISE LOAD",08/20/2026 3:43:00 PM,0,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP2_U03,"FOLLOW RTD",08/20/2026 6:07:00 PM,6,6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP2_U03,"RAISE LOAD",08/22/2026 6:48:00 PM,6,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.943Hz from MO forecast variation of RTD=2448 vs ACTUAL=2472 |  "
10IDP2_U03,"FOLLOW RTD",08/22/2026 8:50:00 PM,6,0.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U03,"RAISE LOAD",08/23/2026 7:44:00 PM,5.4,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from HVDC forecast variation of RTD=-413 vs ACTUAL=-444 | "
10IDP2_U03,"FOLLOW RTD",08/23/2026 9:24:00 PM,5.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U04,"RAISE LOAD",08/17/2026 11:21:00 AM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-142 vs ACTUAL=-157 | "
10IDP2_U04,"FOLLOW RTD",08/17/2026 9:28:00 PM,5.6,3.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U04,"RAISE LOAD",08/18/2026 2:13:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.871Hz from MO forecast variation of RTD=2604 vs ACTUAL=2622 |  "
10IDP2_U04,"FOLLOW RTD",08/18/2026 9:07:00 PM,5.6,0.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U04,"RAISE LOAD",08/19/2026 3:21:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-296 vs ACTUAL=-334 | "
10IDP2_U04,"FOLLOW RTD",08/19/2026 9:07:00 PM,5.6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U04,"RAISE LOAD",08/20/2026 4:08:00 PM,2.6,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.163Hz from MO forecast variation of RTD=-395 vs ACTUAL=-416 |  "
10IDP2_U04,"FOLLOW RTD",08/20/2026 6:07:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP2_U04,"RAISE LOAD",08/22/2026 6:48:00 PM,5.6,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.943Hz from MO forecast variation of RTD=2448 vs ACTUAL=2472 |  "
10IDP2_U04,"FOLLOW RTD",08/22/2026 8:50:00 PM,5.6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U04,"RAISE LOAD",08/23/2026 7:44:00 PM,5,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from HVDC forecast variation of RTD=-413 vs ACTUAL=-444 | "
10IDP2_U04,"FOLLOW RTD",08/23/2026 9:24:00 PM,5.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U05,"RAISE LOAD",08/17/2026 11:21:00 AM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-142 vs ACTUAL=-157 | "
10IDP2_U05,"FOLLOW RTD",08/17/2026 9:28:00 PM,5.6,3.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U05,"RAISE LOAD",08/18/2026 2:13:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.871Hz from MO forecast variation of RTD=2604 vs ACTUAL=2622 |  "
10IDP2_U05,"FOLLOW RTD",08/18/2026 9:07:00 PM,5.6,0.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U05,"RAISE LOAD",08/19/2026 3:21:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-296 vs ACTUAL=-334 | "
10IDP2_U05,"FOLLOW RTD",08/19/2026 9:07:00 PM,5.6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U05,"RAISE LOAD",08/20/2026 3:43:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP2_U05,"FOLLOW RTD",08/20/2026 6:07:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP2_U05,"RAISE LOAD",08/22/2026 6:48:00 PM,5.6,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.943Hz from MO forecast variation of RTD=2448 vs ACTUAL=2472 |  "
10IDP2_U05,"FOLLOW RTD",08/22/2026 8:50:00 PM,5.6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U05,"RAISE LOAD",08/23/2026 7:44:00 PM,5,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from HVDC forecast variation of RTD=-413 vs ACTUAL=-444 | "
10IDP2_U05,"FOLLOW RTD",08/23/2026 9:24:00 PM,5.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U06,"RAISE LOAD",08/17/2026 11:21:00 AM,0,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-142 vs ACTUAL=-157 | "
10IDP2_U06,"FOLLOW RTD",08/17/2026 9:28:00 PM,5.9,3.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U06,"RAISE LOAD",08/18/2026 3:25:00 PM,1,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.781Hz from MO forecast variation of RTD=2585 vs ACTUAL=2617 |  "
10IDP2_U06,"FOLLOW RTD",08/18/2026 9:07:00 PM,5.9,0.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U06,"RAISE LOAD",08/19/2026 3:21:00 PM,0,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-296 vs ACTUAL=-334 | "
10IDP2_U06,"FOLLOW RTD",08/19/2026 9:07:00 PM,5.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U06,"RAISE LOAD",08/20/2026 3:43:00 PM,0,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP2_U06,"FOLLOW RTD",08/20/2026 6:07:00 PM,5.9,5.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP2_U06,"RAISE LOAD",08/22/2026 6:48:00 PM,5.9,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.943Hz from MO forecast variation of RTD=2448 vs ACTUAL=2472 |  "
10IDP2_U06,"FOLLOW RTD",08/22/2026 8:30:00 PM,5.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U06,"RAISE LOAD",08/23/2026 7:44:00 PM,5.3,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from HVDC forecast variation of RTD=-413 vs ACTUAL=-444 | "
10IDP2_U06,"FOLLOW RTD",08/23/2026 9:24:00 PM,5.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U07,"RAISE LOAD",08/17/2026 11:21:00 AM,0,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-142 vs ACTUAL=-157 | "
10IDP2_U07,"FOLLOW RTD",08/17/2026 9:28:00 PM,5.7,3.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U07,"RAISE LOAD",08/18/2026 3:25:00 PM,0,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.781Hz from MO forecast variation of RTD=2585 vs ACTUAL=2617 |  "
10IDP2_U07,"FOLLOW RTD",08/18/2026 4:10:00 PM,5.7,0,RTD,"From MOT Raised to Follow RTD due to forced outage| ON DUTY: Tanghal "
10IDP2_U07,"SHUTDOWN",08/18/2026 4:10:00 PM,2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due unresponsive governor. (Forced Outage) "
10IDP2_U07,"AVAILABLE",08/18/2026 6:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP2_U07,"RAISE LOAD",08/18/2026 7:17:00 PM,2.5,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.047Hz from HVDC forecast variation of RTD=-336 vs ACTUAL=-375  "
10IDP2_U07,"FAILED START - UP",08/18/2026 7:45:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synchronize due to overspeed tripping alarm. (Unplanned Outage) "
10IDP2_U07,"FOLLOW RTD",08/18/2026 7:45:00 PM,5.7,0,RTD,"From MOT Raised to Follow RTD due to forced outage| ON DUTY: Nubio "
10IDP2_U07,"AVAILABLE",08/18/2026 10:50:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP2_U07,"RAISE LOAD",08/19/2026 3:21:00 PM,0,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-296 vs ACTUAL=-334 | "
10IDP2_U07,"FOLLOW RTD",08/19/2026 9:07:00 PM,5.7,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U07,"RAISE LOAD",08/20/2026 3:43:00 PM,0,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.94Hz from MO forecast variation of RTD=2613 vs ACTUAL=2630 | O "
10IDP2_U07,"FOLLOW RTD",08/20/2026 6:07:00 PM,5.7,5.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuzon "
10IDP2_U07,"RAISE LOAD",08/22/2026 6:48:00 PM,5.7,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.943Hz from MO forecast variation of RTD=2448 vs ACTUAL=2472 |  "
10IDP2_U07,"FOLLOW RTD",08/22/2026 8:30:00 PM,5.7,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U07,"RAISE LOAD",08/23/2026 7:44:00 PM,5.1,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from HVDC forecast variation of RTD=-413 vs ACTUAL=-444 | "
10IDP2_U07,"FOLLOW RTD",08/23/2026 9:24:00 PM,5.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
11FDC_U01,"LOWER LOAD",08/19/2026 7:31:00 AM,123,113,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from HVDC forecast variation of RTD=-255 vs ACTUAL=-238 |  "
11FDC_U01,"FOLLOW RTD",08/19/2026 7:46:00 AM,113,123,RTD,"From MOT Lower to Follow RTD| ON DUTY: Maandig "
11FDC_U01,"LOWER LOAD",08/21/2026 7:24:00 AM,118.5,112,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Galvi "
11FDC_U01,"FOLLOW RTD",08/21/2026 8:15:00 AM,112,117.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Valle "
11FDC_U01,"LOWER LOAD",08/23/2026 6:44:00 AM,123,113,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=1733 vs ACTUAL=1743 | O "
11FDC_U01,"FOLLOW RTD",08/23/2026 7:00:00 AM,113,119,RTD,"From MOT Lower to Follow RTD| ON DUTY: Abrogenia "
11FDC_U01,"LOWER LOAD",08/23/2026 7:36:00 AM,104.9,94,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz from MO forecast variation of RTD=1751 vs ACTUAL=1759 | ON "
11FDC_U01,"FOLLOW RTD",08/23/2026 8:04:00 AM,94,96.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jamisola "
11FDC_U01,"RAISE LOAD",08/23/2026 8:54:00 AM,86.7,96,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=1783 vs ACTUAL=1823 | O "
11FDC_U01,"FOLLOW RTD",08/23/2026 9:24:00 AM,96,104.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jamisola "
11FDC_U02,"LOWER LOAD",08/19/2026 7:31:00 AM,135,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from HVDC forecast variation of RTD=-255 vs ACTUAL=-238 |  "
11FDC_U02,"FOLLOW RTD",08/19/2026 7:46:00 AM,125,135,RTD,"From MOT Lower to Follow RTD| ON DUTY: Maandig "
11FDC_U02,"LOWER LOAD",08/21/2026 7:24:00 AM,126.3,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Galvi "
11FDC_U02,"FOLLOW RTD",08/21/2026 8:15:00 AM,120,124.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Valle "
11FDC_U02,"LOWER LOAD",08/23/2026 6:44:00 AM,135,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=1733 vs ACTUAL=1743 | O "
11FDC_U02,"FOLLOW RTD",08/23/2026 7:00:00 AM,125,128.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Abrogenia "
11FDC_U02,"LOWER LOAD",08/23/2026 7:36:00 AM,111.5,101,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz from MO forecast variation of RTD=1751 vs ACTUAL=1759 | ON "
11FDC_U02,"FOLLOW RTD",08/23/2026 8:04:00 AM,101,107.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jamisola "
11FDC_U02,"RAISE LOAD",08/23/2026 8:54:00 AM,95.9,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=1783 vs ACTUAL=1823 | O "
11FDC_U02,"FOLLOW RTD",08/23/2026 9:24:00 AM,105,113.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jamisola "
11FDC_U03,"LOWER LOAD",08/19/2026 7:31:00 AM,125,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz from HVDC forecast variation of RTD=-255 vs ACTUAL=-238 |  "
11FDC_U03,"FOLLOW RTD",08/19/2026 7:46:00 AM,115,125,RTD,"From MOT Lower to Follow RTD| ON DUTY: Maandig "
11FDC_U03,"LOWER LOAD",08/21/2026 7:24:00 AM,122.5,118,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Galvi "
11FDC_U03,"FOLLOW RTD",08/21/2026 8:15:00 AM,118,123.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Valle "
11FDC_U03,"LOWER LOAD",08/23/2026 6:44:00 AM,125,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz from MO forecast variation of RTD=1733 vs ACTUAL=1743 | O "
11FDC_U03,"FOLLOW RTD",08/23/2026 7:00:00 AM,115,121,RTD,"From MOT Lower to Follow RTD| ON DUTY: Abrogenia "
11FDC_U03,"LOWER LOAD",08/23/2026 7:36:00 AM,104.9,94,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz from MO forecast variation of RTD=1751 vs ACTUAL=1759 | ON "
11FDC_U03,"FOLLOW RTD",08/23/2026 8:04:00 AM,94,100.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Jamisola "
11FDC_U03,"RAISE LOAD",08/23/2026 8:54:00 AM,86.7,96,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=1783 vs ACTUAL=1823 | O "
11FDC_U03,"FOLLOW RTD",08/23/2026 9:24:00 AM,96,105.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jamisola "
11JASA_BAT,"GOMP / PLANNED OUTAGE",08/19/2026 8:44:00 AM,0,0,GENERATOR SHUTDOWN,"PMS(GOMP). ETC: August 21, 2026. (Planned Outage: GOMP) "
11JASA_BAT,"ONLINE",08/22/2026 12:01:00 AM,0,0,GENERATOR START-UP,"Online from Planned Outage - PMS-GOMP. "
11KEGMAR_G01,"RAISE LOAD",08/22/2026 1:58:00 PM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.815Hz from HVDC forecast variation of RTD=-267 vs ACTUAL=284.3 "
11KEGMAR_G01,"FOLLOW RTD",08/22/2026 3:24:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Monta'ez "
11MANFOR_G01,"ONLINE",08/18/2026 12:33:00 AM,0,49,GENERATOR START-UP,"Manolo Fortich Unit 2 Online from OMC outage. "
11MANFOR_G01,"SHUTDOWN",08/18/2026 9:50:00 AM,2.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manolo 1 Unit-2 shutdown due to IWS (Unplanned Outage) . "
11MANFOR_G02,"ONLINE",08/18/2026 12:35:00 AM,0,49,GENERATOR START-UP,"Manolo Fortich Unit 1 Online from OMC outage. "
11MANFOR_G02,"SHUTDOWN",08/18/2026 8:15:00 AM,2.72,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manolo 2 Unit-1 shutdown due to IWS (Unplanned Outage) . "
11MNRGY_G01,"RAISE LOAD",08/17/2026 10:53:00 AM,0,15,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.06Hz from MO forecast variation of RTD=2530 vs ACTUAL=2554 | O "
11MNRGY_G01,"FOLLOW RTD",08/17/2026 9:26:00 PM,15,14,RTD,"From MOT Raised to Follow RTD| ON DUTY: Qiseo "
11MNRGY_G01,"RAISE LOAD",08/18/2026 3:09:00 PM,1,14,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.845Hz from HVDC forecast variation of RTD=-156 vs ACTUAL=-193  "
11MNRGY_G01,"FOLLOW RTD",08/18/2026 4:07:00 PM,14,14,RTD,"From MOT Raised to Follow RTD| ON DUTY: Baconga "
11MNRGY_G01,"RAISE LOAD",08/19/2026 3:14:00 PM,0,9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-287 vs ACTUAL=-324 | "
11MNRGY_G01,"FOLLOW RTD",08/19/2026 9:21:00 PM,9,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bacongan "
11MNRGY_G01,"RAISE LOAD",08/20/2026 3:34:00 PM,1.6,9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.782Hz.  | ON DUTY: Raganot "
11MNRGY_G01,"FOLLOW RTD",08/20/2026 4:10:00 PM,9,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Raganot "
11MNRGY_G01,"RAISE LOAD",08/23/2026 5:50:00 PM,0,9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-420 vs ACTUAL=-446 | "
11MNRGY_G01,"FOLLOW RTD",08/23/2026 7:13:00 PM,9,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Raganot "
11MNRGY_G02,"RAISE LOAD",08/17/2026 11:00:00 AM,0,12,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from MO forecast variation of RTD=2535 vs ACTUAL=2563 | O "
11MNRGY_G02,"FOLLOW RTD",08/17/2026 9:26:00 PM,12,12,RTD,"From MOT Raised to Follow RTD| ON DUTY: Qiseo "
11MNRGY_G02,"RAISE LOAD",08/20/2026 3:34:00 PM,3.5,12,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.782Hz.  | ON DUTY: Raganot "
11MNRGY_G02,"FOLLOW RTD",08/20/2026 4:10:00 PM,12,17,RTD,"From MOT Raised to Follow RTD| ON DUTY: Raganot "
11PULA4_U01,"RAISE LOAD",08/18/2026 6:02:00 PM,26,35,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.699Hz from HVDC forecast variation of RTD=-294.5 vs ACTUAL=-37 "
11PULA4_U01,"FOLLOW RTD",08/18/2026 8:15:00 PM,35,21.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gilay "
11PULA4_U01,"RAISE LOAD",08/19/2026 6:00:00 PM,31.4,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2511 vs ACTUAL=2533 | O "
11PULA4_U01,"FOLLOW RTD",08/19/2026 7:32:00 PM,40,21.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbotin "
11PULA4_U01,"RAISE LOAD",08/20/2026 6:20:00 PM,21,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Mangyan "
11PULA4_U01,"FOLLOW RTD",08/20/2026 7:53:00 PM,30,21.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U01,"SHUTDOWN",08/23/2026 8:04:00 AM,20,0,GENERATOR SHUTDOWN,"Pulangi-4 Unit 1 HEPP shutdown. (Planned Outage - GOMP) "
11PULA4_U03,"RAISE LOAD",08/18/2026 6:02:00 PM,30,35,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.699Hz from HVDC forecast variation of RTD=-294.5 vs ACTUAL=-37 "
11PULA4_U03,"FOLLOW RTD",08/18/2026 8:18:00 PM,35,20.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gilay "
11PULA4_U03,"RAISE LOAD",08/19/2026 2:10:00 PM,20.6,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz.  | ON DUTY: Balbotin "
11PULA4_U03,"FOLLOW RTD",08/19/2026 5:07:00 PM,40,20.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbotin "
11PULA4_U03,"RAISE LOAD",08/19/2026 6:00:00 PM,30.6,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2511 vs ACTUAL=2533 | O "
11PULA4_U03,"FOLLOW RTD",08/19/2026 7:32:00 PM,40,20.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbotin "
11PULA4_U03,"RAISE LOAD",08/20/2026 6:20:00 PM,21,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Mangyan "
11PULA4_U03,"FOLLOW RTD",08/20/2026 7:53:00 PM,30,20.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"SHUTDOWN",08/23/2026 8:02:00 AM,20,0,GENERATOR SHUTDOWN,"Pulangi-4 Unit 3 HEPP shutdown. (Planned Outage - GOMP) "
11PULA4_U03,"ONLINE",08/23/2026 1:54:00 PM,0,20,GENERATOR START-UP,"Pulangi-4 Unit 3 HEPP online at 1354H. (Planned Outage - GOMP) "
11PULA4_U03,"RAISE LOAD",08/23/2026 6:08:00 PM,20.6,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2266 vs ACTUAL=2304 | O "
11PULA4_U03,"FOLLOW RTD",08/23/2026 7:00:00 PM,50,25.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbotin "
12KEGTAN_G01,"RAISE LOAD",08/20/2026 12:57:00 PM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.864Hz from HVDC forecast variation of RTD=-222 vs ACTUAL=-274  "
12KEGTAN_G01,"FOLLOW RTD",08/20/2026 1:57:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Bantilan "
12KEGTAN_G01,"RAISE LOAD",08/22/2026 1:58:00 PM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.815Hz from HVDC forecast variation of RTD=-267 vs ACTUAL=284.3 "
12KEGTAN_G01,"FOLLOW RTD",08/22/2026 3:24:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Monta'ez "
12LKMAINIT_G01,"DECLARED UNAVAILABLE",08/21/2026 7:03:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to insufficient water supply. "
12LKMAINIT_G01,"SHUTDOWN",08/22/2026 7:03:00 AM,5,0,GENERATOR SHUTDOWN,"AGC-LAKE MAINIT HEPP Emergency shutdown due to Low water level. (OMC/Unplanned Outage). On-duty: Racar "
12NACSUR_G01,"RAISE LOAD",08/19/2026 1:09:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-135 vs ACTUAL=-193 | "
12NACSUR_G01,"FOLLOW RTD",08/19/2026 1:52:00 PM,10,10.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Distajo "
12NACSUR_G01,"RAISE LOAD",08/20/2026 12:44:00 PM,0,10.4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.22Hz from HVDC forecast variation of RTD=-212 vs ACTUAL=-253.9 "
12NACSUR_G01,"FOLLOW RTD",08/20/2026 2:02:00 PM,10.4,10.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Poliran "
12NACSUR_G01,"RAISE LOAD",08/22/2026 5:37:00 PM,1.9,10.4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.802Hz from MO forecast variation of RTD=2320 vs ACTUAL=2348 |  "
12NACSUR_G01,"FOLLOW RTD",08/22/2026 8:28:00 PM,10.4,10.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Coter "
12NACSUR_G01,"RAISE LOAD",08/23/2026 12:44:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.17Hz.  | ON DUTY: Distajo "
12NACSUR_G01,"FOLLOW RTD",08/23/2026 3:22:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Distajo "
12PKSFRA_U01,"LOWER LOAD",08/18/2026 9:46:00 PM,5.2,0,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.152Hz.  | ON DUTY: Santos "
12PKSFRA_U01,"FOLLOW RTD",08/18/2026 10:49:00 PM,0,0,RTD,"From MOT Lower to Follow RTD| ON DUTY: Santos "
12PKSFRA_U01,"RAISE LOAD",08/19/2026 12:55:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-155 vs ACTUAL=-193 |  "
12PKSFRA_U01,"FOLLOW RTD",08/19/2026 1:52:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U01,"RAISE LOAD",08/20/2026 12:41:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-195.3 vs ACTUAL=-243 "
12PKSFRA_U01,"FOLLOW RTD",08/20/2026 2:01:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U01,"RAISE LOAD",08/21/2026 2:32:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.97Hz from HVDC forecast variation of RTD=-220 vs ACTUAL=-264 | "
12PKSFRA_U01,"FOLLOW RTD",08/21/2026 6:12:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Moni'o "
12PKSFRA_U01,"RAISE LOAD",08/23/2026 8:22:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.95Hz from MO forecast variation of RTD=1758 vs ACTUAL=1786 | O "
12PKSFRA_U01,"TRIPPED",08/23/2026 11:24:00 AM,5.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-trip due to protection relay breaker trip vamp210 unbalanced load.(Forced Outage) "
12PKSFRA_U01,"RAISE LOAD",08/23/2026 11:27:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=2011 vs ACTUAL=2033 | O "
12PKSFRA_U01,"FOLLOW RTD",08/23/2026 3:51:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendres "
12PKSFRA_U02,"LOWER LOAD",08/18/2026 9:46:00 PM,5.2,0,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.152Hz.  | ON DUTY: Santos "
12PKSFRA_U02,"FOLLOW RTD",08/18/2026 10:49:00 PM,0,0,RTD,"From MOT Lower to Follow RTD| ON DUTY: Santos "
12PKSFRA_U02,"RAISE LOAD",08/19/2026 12:55:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-155 vs ACTUAL=-193 |  "
12PKSFRA_U02,"FOLLOW RTD",08/19/2026 1:52:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U02,"RAISE LOAD",08/20/2026 12:41:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC forecast variation of RTD=-195.3 vs ACTUAL=-243 "
12PKSFRA_U02,"FOLLOW RTD",08/20/2026 2:01:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U02,"RAISE LOAD",08/21/2026 2:32:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.97Hz from HVDC forecast variation of RTD=-220 vs ACTUAL=-264 | "
12PKSFRA_U02,"FOLLOW RTD",08/21/2026 6:12:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Moni'o "
12PKSFRA_U02,"RAISE LOAD",08/23/2026 8:22:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.95Hz from MO forecast variation of RTD=1758 vs ACTUAL=1786 | O "
12PKSFRA_U02,"TRIPPED",08/23/2026 10:54:00 AM,5.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-trip due to protection relay breaker trip vamp210 unbalanced load.(Forced Outage) "
12PKSFRA_U02,"RAISE LOAD",08/23/2026 11:27:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=2011 vs ACTUAL=2033 | O "
12PKSFRA_U02,"RAISE LOAD",08/23/2026 12:10:00 PM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz.  | ON DUTY: Santos "
12PKSFRA_U02,"TRIPPED",08/23/2026 12:41:00 PM,5.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-trip due to protection relay breaker trip vamp210 unbalanced load.(Forced Outage) "
12TM2_U01,"RAISE LOAD",08/18/2026 11:10:00 AM,28,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.864Hz from MO forecast variation of RTD=2506 vs ACTUAL=2524 |  "
12TM2_U01,"FOLLOW RTD",08/18/2026 12:00:00 PM,40,28,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U01,"RAISE LOAD",08/18/2026 1:19:00 PM,28,46,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.882Hz from MO forecast variation of RTD=2560 vs ACTUAL=2584 |  "
12TM2_U01,"FOLLOW RTD",08/18/2026 8:33:00 PM,46,45.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Pe'a "
12TM2_U01,"RAISE LOAD",08/19/2026 12:54:00 PM,0,11.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-155 vs ACTUAL=-193 |  "
12TM2_U01,"RAISE LOAD",08/19/2026 1:21:00 PM,11.5,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2605 vs ACTUAL=2632 | O "
12TM2_U01,"FOLLOW RTD",08/19/2026 10:00:00 PM,49,30.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: DelaPe'a "
12TM2_U01,"RAISE LOAD",08/20/2026 1:16:00 PM,0,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-246.2 vs ACTUAL=-304 "
12TM2_U01,"LOWER LOAD",08/20/2026 4:43:00 PM,49,25,MOT RAISE,"MOT Raised. Lower load to 25 MW due to frequency = 60.179 Hz | RTD Reference =18.8MW| ON DUTY: Llera "
12TM2_U01,"FOLLOW RTD",08/20/2026 4:58:00 PM,25,11.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U01,"RAISE LOAD",08/20/2026 5:06:00 PM,0.7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz.  | ON DUTY: Llera "
12TM2_U01,"RAISE LOAD",08/20/2026 5:41:00 PM,10,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.978Hz from MO forecast variation of RTD=2425.14 vs ACTUAL=2461 "
12TM2_U01,"LOWER LOAD",08/20/2026 5:52:00 PM,49,30,MOT RAISE,"MOT Raised. Lower load to 30 MW due to frequency = 60.205Hz | RTD Reference =1MW| ON DUTY: Llera "
12TM2_U01,"RAISE LOAD",08/20/2026 6:12:00 PM,30,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz.  | ON DUTY: Llera "
12TM2_U01,"FOLLOW RTD",08/20/2026 7:54:00 PM,49,11.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: dela Pe'a "
12TM2_U01,"RAISE LOAD",08/20/2026 9:20:00 PM,0,25,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from HVDC forecast variation of RTD=-436.9 vs ACTUAL=-456 "
12TM2_U01,"FOLLOW RTD",08/20/2026 9:49:00 PM,25,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: dela Pe'a "
12TM2_U01,"RAISE LOAD",08/21/2026 1:08:00 PM,10,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-104 vs ACTUAL=-173 | "
12TM2_U01,"UTILIZED AS "CR"",08/21/2026 1:29:00 PM,30,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-165 vs ACTUAL=-183 | ON DUTY: Yero "
12TM2_U01,"RE - ARM AS / CR",08/21/2026 7:05:00 PM,49,44.4,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Yero "
