Mindanao System Operations
12TM2_U01,"LOWER LOAD",08/21/2026 11:10:00 PM,29.7,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1978 vs ACTUAL=2013 | O "
12TM2_U01,"LOWER LOAD",08/21/2026 11:20:00 PM,40,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.93Hz from MO forecast variation of RTD=1956 vs ACTUAL=2011 | O "
12TM2_U01,"FOLLOW RTD",08/22/2026 12:08:00 AM,49,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U01,"RAISE LOAD",08/22/2026 1:04:00 PM,10,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.841Hz from MO forecast variation of RTD=2299 vs ACTUAL=2314 |  "
12TM2_U01,"FOLLOW RTD",08/22/2026 1:18:00 PM,30,20,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yero "
12TM2_U01,"UTILIZED AS "CR"",08/22/2026 5:55:00 PM,35,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2391 vs ACTUAL=2414 | ON DUTY: Yero "
12TM2_U01,"RE - ARM AS / CR",08/22/2026 9:06:00 PM,49,49,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Llera "
12TM2_U01,"UTILIZED AS "CR"",08/23/2026 4:03:00 PM,39,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-351 vs ACTUAL=-395 | ON DUTY: Delape'a "
12TM2_U01,"RE - ARM AS / CR",08/23/2026 5:03:00 PM,49,30.6,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Delape'a "
12TM2_U01,"UTILIZED AS "CR"",08/23/2026 5:37:00 PM,30,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2114 vs ACTUAL=2173 | ON DUTY: Delape'a "
12TM2_U01,"RE - ARM AS / CR",08/23/2026 9:31:00 PM,49,45.1,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Delape'a "
12TM2_U02,"RAISE LOAD",08/17/2026 12:02:00 PM,0,35,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.97Hz from HVDC forecast variation of RTD=-118 vs ACTUAL=-147 | "
12TM2_U02,"RAISE LOAD",08/17/2026 12:56:00 PM,35,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from HVDC forecast variation of RTD=-126 vs ACTUAL=-157 |  "
12TM2_U02,"TRIPPED",08/17/2026 4:26:00 PM,46.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped. Indication is for verification. "
12TM2_U02,"ONLINE",08/17/2026 4:53:00 PM,0,49,GENERATOR START-UP,"Online from forced outage. "
12TM2_U02,"FOLLOW RTD",08/17/2026 11:32:00 PM,49,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Pe'a "
12TM2_U02,"RAISE LOAD",08/18/2026 3:25:00 PM,1.5,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.781Hz from MO forecast variation of RTD=2585 vs ACTUAL=2617 |  "
12TM2_U02,"FOLLOW RTD",08/18/2026 3:51:00 PM,0,0,RTD,"From MOT Raised to Follow RTD due to forced outage| ON DUTY: Llera "
12TM2_U02,"DECLARED FORCED OUTAGE",08/18/2026 3:51:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to start, for further verification. (Forced Outage) "
12TM2_U02,"AVAILABLE",08/20/2026 7:43:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
12TM2_U02,"LOWER LOAD",08/20/2026 9:52:00 AM,30,15,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.238Hz.  | ON DUTY: Llera "
12TM2_U02,"FOLLOW RTD",08/20/2026 10:09:00 AM,15,26.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/20/2026 10:31:00 AM,38.4,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.834Hz from MO forecast variation of RTD=2465 vs ACTUAL=2501 |  "
12TM2_U02,"FOLLOW RTD",08/20/2026 10:54:00 AM,45,45,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/20/2026 11:05:00 AM,35,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.823Hz from HVDC forecast variation of RTD=-181 vs ACTUAL=-254  "
12TM2_U02,"FOLLOW RTD",08/20/2026 11:21:00 AM,45,44.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/20/2026 11:59:00 AM,28.4,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.814Hz from HVDC forecast variation of RTD=-165 vs ACTUAL=-247  "
12TM2_U02,"FOLLOW RTD",08/20/2026 2:08:00 PM,45,46,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/21/2026 3:20:00 PM,0,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-327 vs ACTUAL=-355 | "
12TM2_U02,"LOWER LOAD",08/21/2026 6:50:00 PM,30,20,MOT RAISE,"MOT Raised. Lower load to 20 MW due to frequency = 60.23Hz | RTD Reference =13.1MW| ON DUTY: Yero "
12TM2_U02,"FOLLOW RTD",08/21/2026 7:17:00 PM,20,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yero "
12TM2_U02,"RAISE LOAD",08/22/2026 5:26:00 PM,1.6,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.891Hz.  | ON DUTY: Yero "
12TM2_U02,"RAISE LOAD",08/22/2026 5:30:00 PM,131.3,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.818Hz from MO forecast variation of RTD=2310 vs ACTUAL=2325 |  "
12TM2_U02,"LOWER LOAD",08/22/2026 9:32:00 PM,40,30,MOT RAISE,"MOT Raised. Lower load to 30 MW due to frequency = 60.02Hz | RTD Reference =0MW| ON DUTY: Yero "
12TM2_U02,"LOWER LOAD",08/22/2026 9:58:00 PM,30,20,MOT RAISE,"MOT Raised. Lower load to 20 MW due to frequency = 60.016Hz | RTD Reference =0MW| ON DUTY: Llera "
12TM2_U02,"LOWER LOAD",08/22/2026 10:18:00 PM,20,10,MOT RAISE,"MOT Raised. Lower load to 10 MW due to frequency = 59.988Hz | RTD Reference =0MW| ON DUTY: Llera "
12TM2_U02,"FOLLOW RTD",08/22/2026 10:30:00 PM,10,0,RTD,"From MOT Raised to Follow RTD. Shutdown time = 2237H.| ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/23/2026 6:21:00 PM,0,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2319 vs ACTUAL=2374 | O "
12TM2_U02,"FOLLOW RTD",08/23/2026 7:02:00 PM,49,3.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
13DCPP_U01,"RAISE LOAD",08/17/2026 7:54:00 AM,120,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1988 vs ACTUAL=2014 | O "
13DCPP_U01,"FOLLOW RTD",08/17/2026 8:11:00 AM,135,140,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kanda "
13DCPP_U01,"LOWER LOAD",08/18/2026 12:10:00 PM,150,140,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.32Hz.  | ON DUTY: Kanda "
13DCPP_U01,"FOLLOW RTD",08/18/2026 12:38:00 PM,140,150,RTD,"From MOT Lower to Follow RTD| ON DUTY: Kanda "
13DCPP_U01,"RAISE LOAD",08/19/2026 5:33:00 AM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-239 vs ACTUAL=-304 | "
13DCPP_U01,"FOLLOW RTD",08/19/2026 5:55:00 AM,130,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Brillantes "
13DCPP_U01,"LOWER LOAD",08/20/2026 5:05:00 PM,150,135,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.304Hz.  | ON DUTY: Barioga "
13DCPP_U01,"FOLLOW RTD",08/20/2026 5:18:00 PM,135,150,RTD,"From MOT Lower to Follow RTD| ON DUTY: Barioga "
13DCPP_U01,"LOWER LOAD",08/21/2026 12:47:00 AM,150,140,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz.  | ON DUTY: Ocon "
13DCPP_U01,"FOLLOW RTD",08/21/2026 1:32:00 AM,140,140,RTD,"From MOT Lower to Follow RTD| ON DUTY: Ocon "
13DCPP_U01,"LOWER LOAD",08/21/2026 4:26:00 AM,90,75,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.19Hz.  | ON DUTY: Ocon "
13DCPP_U01,"FOLLOW RTD",08/21/2026 4:48:00 AM,75,100.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Ocon "
13DCPP_U01,"LOWER LOAD",08/22/2026 2:07:00 AM,90,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-400 vs ACTUAL=-416 | "
13DCPP_U01,"FOLLOW RTD",08/22/2026 4:43:00 AM,100,85,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mendoza "
13DCPP_U02,"RAISE LOAD",08/17/2026 5:19:00 AM,120,140,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-218 vs ACTUAL=-246.8 "
13DCPP_U02,"FOLLOW RTD",08/17/2026 5:53:00 AM,140,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: de Castro "
13DCPP_U02,"RAISE LOAD",08/17/2026 7:54:00 AM,120,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=1988 vs ACTUAL=2014 | O "
13DCPP_U02,"FOLLOW RTD",08/17/2026 8:11:00 AM,135,140,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kanda "
13DCPP_U02,"LOWER LOAD",08/18/2026 12:10:00 PM,150,140,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.32Hz.  | ON DUTY: Kanda "
13DCPP_U02,"FOLLOW RTD",08/18/2026 12:38:00 PM,140,150,RTD,"From MOT Lower to Follow RTD| ON DUTY: Kanda "
13DCPP_U02,"RAISE LOAD",08/19/2026 5:33:00 AM,120,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-239 vs ACTUAL=-304 | "
13DCPP_U02,"FOLLOW RTD",08/19/2026 5:55:00 AM,130,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Brillantes "
13DCPP_U02,"LOWER LOAD",08/20/2026 5:05:00 PM,150,135,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.304Hz.  | ON DUTY: Barioga "
13DCPP_U02,"FOLLOW RTD",08/20/2026 5:18:00 PM,135,150,RTD,"From MOT Lower to Follow RTD| ON DUTY: Barioga "
13DCPP_U02,"LOWER LOAD",08/21/2026 12:47:00 AM,150,140,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.28Hz.  | ON DUTY: Ocon "
13DCPP_U02,"FOLLOW RTD",08/21/2026 1:32:00 AM,140,140,RTD,"From MOT Lower to Follow RTD| ON DUTY: Ocon "
13DCPP_U02,"LOWER LOAD",08/21/2026 4:26:00 AM,90,75,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.19Hz.  | ON DUTY: Ocon "
13DCPP_U02,"FOLLOW RTD",08/21/2026 4:56:00 AM,75,81.1,RTD,"From MOT Lower to Follow RTD| ON DUTY: Ocon "
13DCPP_U02,"LOWER LOAD",08/22/2026 2:07:00 AM,90,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-400 vs ACTUAL=-416 | "
13DCPP_U02,"FOLLOW RTD",08/22/2026 4:35:00 AM,100,85,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mendoza "
13DCPP_U02,"RAISE LOAD",08/23/2026 1:02:00 PM,130,150,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz.  | ON DUTY: Kanda "
13DCPP_U02,"FOLLOW RTD",08/23/2026 1:13:00 PM,150,149.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Kanda "
13MAGDBNK_U01,"DECLARED FORCED OUTAGE",08/17/2026 9:15:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to start due to non responding engine governor. (Forced Outage) "
13MPCDIG_G01,"RAISE LOAD",08/20/2026 11:12:00 AM,0,16.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.873Hz from HVDC forecast variation of RTD=-153 vs ACTUAL=-253. "
13MPCDIG_G01,"FOLLOW RTD",08/20/2026 2:04:00 PM,16.8,16.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Phori "
13MPCDIG_G01,"RAISE LOAD",08/21/2026 2:40:00 PM,0,16.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=-59.91Hz from HVDC forecast variation of RTD=-244 vs ACTUAL=-284  "
13MPCDIG_G01,"FOLLOW RTD",08/21/2026 6:06:00 PM,16.8,16.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Phori "
13MPCDIG_G01,"RAISE LOAD",08/22/2026 2:27:00 PM,0,16.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from HVDC forecast variation of RTD=-288 vs ACTUAL=-304 | "
13MPCDIG_G01,"LOWER LOAD",08/22/2026 4:37:00 PM,16.8,5,MOT RAISE,"MOT Raised. Lower load to 5 MW due to frequency = 60.2Hz | RTD Reference =0MW| ON DUTY: Phori "
13MPCDIG_G01,"RAISE LOAD",08/22/2026 5:19:00 PM,5,16.8,MOT RAISE,"MOT Raised. Raised load to 16.8 MW due to frequency = 59.862Hz | RTD Reference =0MW| ON DUTY: Phori "
13MPCDIG_G01,"FOLLOW RTD",08/22/2026 5:44:00 PM,16.8,16.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Phori "
13SMC_U02,"ONLINE",08/18/2026 4:09:00 PM,0,6,GENERATOR START-UP,"SMC Unit 2 online from Planned Outage. "
13TM1_U01,"RAISE LOAD",08/18/2026 12:51:00 PM,25,33,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.797Hz from HVDC forecast variation of RTD=-115 vs ACTUAL=-153  "
13TM1_U01,"FOLLOW RTD",08/18/2026 2:10:00 PM,33,34.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajo "
13TM1_U01,"UTILIZED AS "CR"",08/18/2026 3:30:00 PM,35.5,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  forecast variation of RTD=2583 vs ACTUAL=2619 | ON DUTY: Pajo "
13TM1_U01,"RE - ARM AS / CR",08/18/2026 8:20:00 PM,49,36.6,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Pe'a "
13TM1_U01,"LOWER LOAD",08/18/2026 9:35:00 PM,34,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.198Hz from MO forecast variation of RTD=2371 vs ACTUAL=2349 |  "
13TM1_U01,"FOLLOW RTD",08/18/2026 9:44:00 PM,25,25,RTD,"From MOT Lower to Follow RTD| ON DUTY: Pe'a "
13TM1_U01,"UTILIZED AS "CR"",08/20/2026 3:36:00 PM,0,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2619.7 vs ACTUAL=2636 | ON DUTY: Gazo "
13TM1_U01,"LOWER "CR" LOAD",08/20/2026 4:06:00 PM,49,20,CONTINGENCY RESERVE,"LOWER 'CR' LOAD TO 20MW | ON DUTY: Gazo "
13TM1_U01,"RE - ARM AS / CR",08/20/2026 4:12:00 PM,20,0,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Gazo "
13TM1_U01,"UTILIZED AS "CR"",08/21/2026 4:36:00 PM,0,30,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-427 vs ACTUAL=-456 | ON DUTY: Gazo "
13TM1_U01,"LOWER "CR" LOAD",08/21/2026 5:32:00 PM,30,12,CONTINGENCY RESERVE,"LOWER 'CR' LOAD due to MO forecast variation of RTD=2296 vs ACTUAL=2282 | ON DUTY: Gazo "
13TM1_U01,"RAISE "CR" LOAD",08/21/2026 5:38:00 PM,12,30,CONTINGENCY RESERVE,"RAISE 'CR' LOAD due to HVDC forecast variation of RTD=-420 vs ACTUAL=-456 | ON DUTY: Gazo "
13TM1_U01,"RAISE "CR" LOAD",08/21/2026 5:57:00 PM,30,49,CONTINGENCY RESERVE,"RAISE 'CR' LOAD due to HVDC forecast variation of RTD=-424 vs ACTUAL=-456 | ON DUTY: Gazo "
13TM1_U01,"LOWER "CR" LOAD",08/21/2026 6:16:00 PM,49,20,CONTINGENCY RESERVE,"LOWER 'CR' LOAD due to MO forecast variation of RTD=2387 vs ACTUAL=2310 | ON DUTY: Gazo "
13TM1_U01,"RE - ARM AS / CR",08/21/2026 7:04:00 PM,20,0,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Gazo "
13TM1_U01,"UTILIZED AS "CR"",08/23/2026 6:04:00 PM,0,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2241 vs ACTUAL=2274 | ON DUTY: Pe'a "
13TM1_U01,"RE - ARM AS / CR",08/23/2026 9:32:00 PM,49,1.7,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Pe'a "
13TM1_U02,"UTILIZED AS "CR"",08/17/2026 12:37:00 PM,0,48,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2553 vs ACTUAL=2591 | ON DUTY: Pajo "
13TM1_U02,"RE - ARM AS / CR",08/17/2026 10:14:00 PM,48,3.5,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Pe'a "
13TM1_U02,"UTILIZED AS "CR"",08/18/2026 5:49:00 PM,0,48.7,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-305 vs ACTUAL=375 | ON DUTY: Pajo "
13TM1_U02,"LOWER "CR" LOAD",08/18/2026 8:35:00 PM,48.7,30,CONTINGENCY RESERVE,"LOWER 'CR' LOAD TO 30MW | ON DUTY: Pe'a "
13TM1_U02,"LOWER "CR" LOAD",08/18/2026 8:59:00 PM,30,20,CONTINGENCY RESERVE,"LOWER 'CR' LOAD TO 20MW | ON DUTY: Pe'a "
13TM1_U02,"RE - ARM AS / CR",08/18/2026 9:04:00 PM,20,0,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Pe'a "
13TM1_U02,"UTILIZED AS "CR"",08/19/2026 3:25:00 PM,0,48.7,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-296 vs ACTUAL=-334 | ON DUTY: Pajo "
13TM1_U02,"RE - ARM AS / CR",08/19/2026 7:16:00 PM,48.7,30.2,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Mequilla "
13TM1_U02,"LOWER LOAD",08/20/2026 9:49:00 AM,35.8,15,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.4284Hz.  | ON DUTY: Gazo "
13TM1_U02,"FOLLOW RTD",08/20/2026 10:08:00 AM,15,28,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gazo "
13TM1_U02,"RAISE LOAD",08/20/2026 10:21:00 AM,29,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.805Hz from MO forecast variation of RTD=2446 vs ACTUAL=2481 |  "
13TM1_U02,"RAISE LOAD",08/20/2026 10:28:00 AM,40,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.825Hz from MO forecast variation of RTD=2458.5 vs ACTUAL=2494  "
13TM1_U02,"FOLLOW RTD",08/20/2026 10:54:00 AM,45,45.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gazo "
13TM1_U02,"RAISE LOAD",08/20/2026 12:46:00 PM,32,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.819Hz from HVDC forecast variation of RTD=-212 vs ACTUAL=-253. "
13TM1_U02,"FOLLOW RTD",08/20/2026 1:57:00 PM,45,45,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gazo "
13TM1_U02,"RAISE LOAD",08/21/2026 1:07:00 PM,10,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-104 vs ACTUAL=-173 | "
13TM1_U02,"RAISE LOAD",08/21/2026 1:27:00 PM,30,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-165 vs ACTUAL=-183 | "
13TM1_U02,"LOWER LOAD",08/21/2026 6:49:00 PM,45,25,MOT RAISE,"MOT Raised. Lower load to 25 MW due to frequency = 60.29Hz | RTD Reference =48.6MW| ON DUTY: Gazo "
13TM1_U02,"FOLLOW RTD",08/21/2026 7:21:00 PM,25,38.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mequilla "
13TM1_U02,"LOWER LOAD",08/21/2026 11:09:00 PM,24,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=1978 vs ACTUAL=2013 | O "
13TM1_U02,"LOWER LOAD",08/21/2026 11:17:00 PM,40,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=1965 vs ACTUAL=2004 | O "
13TM1_U02,"FOLLOW RTD",08/22/2026 12:07:00 AM,45,2.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mequilla "
13TM1_U02,"RAISE LOAD",08/22/2026 1:04:00 PM,5,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.801Hz from MO forecast variation of RTD=2277 vs ACTUAL=2309 |  "
13TM1_U02,"FOLLOW RTD",08/22/2026 1:17:00 PM,30,20,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gazo "
13TM1_U02,"RAISE LOAD",08/22/2026 1:56:00 PM,40,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.799Hz from HVDC forecast variation of RTD=-267 vs ACTUAL=-284  "
13TM1_U02,"FOLLOW RTD",08/22/2026 2:15:00 PM,45,45.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gazo "
13TM1_U02,"LOWER LOAD",08/23/2026 4:56:00 PM,48.7,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.15Hz.  | ON DUTY: Pe'a "
13TM1_U02,"FOLLOW RTD",08/23/2026 5:15:00 PM,30,45.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Pe'a "
14PKPSOC_G01,"RAISE LOAD",08/17/2026 9:46:00 AM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from HVDC forecast variation of RTD=-145 vs ACTUAL=-157 | "
14PKPSOC_G01,"FOLLOW RTD",08/17/2026 9:25:00 PM,27.9,27.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Babiosa "
14PKPSOC_G01,"RAISE LOAD",08/18/2026 11:19:00 AM,0,21,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.798Hz from HVDC forecast variation of RTD=-144 vs ACTUAL=-173  "
14PKPSOC_G01,"FOLLOW RTD",08/18/2026 12:03:00 PM,21,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tajala "
14PKPSOC_G01,"RAISE LOAD",08/18/2026 1:36:00 PM,6,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.968Hz from MO forecast variation of RTD=2599 vs ACTUAL=2641 |  "
14PKPSOC_G01,"FOLLOW RTD",08/18/2026 3:06:00 PM,27.9,27.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tajala "
14PKPSOC_G01,"LOWER LOAD",08/18/2026 9:33:00 PM,27.9,0,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3013Hz from MO forecast variation of RTD=2384 vs ACTUAL=2359 | "
14PKPSOC_G01,"FOLLOW RTD",08/18/2026 9:49:00 PM,0,0,RTD,"From MOT Lower to Follow RTD| ON DUTY: Ibabiosa "
14PKPSOC_G01,"RAISE LOAD",08/20/2026 10:35:00 AM,0,21,MOT RAISE,"MOT constrained ON due to High actual system demand at MOT constrained ON due to High actual system demand at frequency=59.814Hz f "
14PKPSOC_G01,"FOLLOW RTD",08/20/2026 11:28:00 AM,21,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mendez "
14PKPSOC_G01,"RAISE LOAD",08/20/2026 12:56:00 PM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.864Hz from HVDC forecast variation of RTD=-222 vs ACTUAL=-274  "
14PKPSOC_G01,"FOLLOW RTD",08/20/2026 2:09:00 PM,27.9,27.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mendez "
14PKPSOC_G01,"RAISE LOAD",08/21/2026 2:19:00 PM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-204 vs ACTUAL=-225 | "
14PKPSOC_G01,"FOLLOW RTD",08/21/2026 6:18:00 PM,27.9,27.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Sugillon "
14PKPSOC_G01,"RAISE LOAD",08/22/2026 2:01:00 PM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz from MO forecast variation of RTD=2353 vs ACTUAL=2373 | O "
14PKPSOC_G01,"LOWER LOAD",08/22/2026 2:12:00 PM,27.9,21,MOT RAISE,"MOT Raised. Lower load to 21 MW due to frequency = 60.1893Hz | RTD Reference =0MW| ON DUTY: Suguilon "
14PKPSOC_G01,"LOWER LOAD",08/22/2026 4:31:00 PM,21,14,MOT RAISE,"MOT Raised. Lower load to 14 MW due to frequency = 60.214Hz | RTD Reference =0MW| ON DUTY: Suguilon "
14PKPSOC_G01,"LOWER LOAD",08/22/2026 5:02:00 PM,14,7,MOT RAISE,"MOT Raised. Lower load to 7 MW due to frequency = 60.16Hz | RTD Reference =0MW| ON DUTY: Ibabiosa "
14PKPSOC_G01,"FOLLOW RTD",08/22/2026 5:18:00 PM,7,15.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ibabiosa "
14PKPSOC_G01,"RAISE LOAD",08/23/2026 4:12:00 PM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2054 vs ACTUAL=2119 | O "
14PKPSOC_G01,"RAISE LOAD",08/23/2026 4:49:00 PM,27.9,14,MOT RAISE,"MOT Raised. Lower load to 14 MW due to frequency = 60.25Hz | RTD Reference =MW| ON DUTY: Soguilon "
14PKPSOC_G01,"RAISE LOAD",08/23/2026 5:17:00 PM,14,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.91Hz from MO forecast variation of RTD=2062 vs ACTUAL=2076 | O "
14PKPSOC_G01,"FOLLOW RTD",08/23/2026 7:12:00 PM,27.9,27.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Soguilon "
14SARANG_U01,"RAISE LOAD",08/21/2026 8:08:00 AM,100.2,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-131 vs ACTUAL=-162 |  "
14SARANG_U01,"FOLLOW RTD",08/21/2026 8:32:00 AM,110,113.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gales "
14SARANG_U01,"LOWER LOAD",08/23/2026 6:22:00 AM,98.7,83,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz from MO forecast variation of RTD=1767 vs ACTUAL=1749 | O "
14SARANG_U01,"FOLLOW RTD",08/23/2026 7:06:00 AM,83,87.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Reyes "
14SARANG_U01,"RAISE LOAD",08/23/2026 11:11:00 AM,100.2,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2000 vs ACTUAL=2022 | O "
14SARANG_U01,"FOLLOW RTD",08/23/2026 12:03:00 PM,115,115.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Reyes "
14SARANG_U02,"RAISE LOAD",08/17/2026 7:44:00 AM,101.4,122,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1934 vs ACTUAL=1963 | ON "
14SARANG_U02,"FOLLOW RTD",08/17/2026 8:27:00 AM,122,122,RTD,"From MOT Raised to Follow RTD| ON DUTY: Reyes "
14SARANG_U02,"LOWER LOAD",08/21/2026 6:58:00 AM,63.9,57,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=59.99Hz from MO forecast variation of RTD=1800 vs ACTUAL=1813 | O "
14SARANG_U02,"FOLLOW RTD",08/21/2026 7:53:00 AM,57,64.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Reyes "
14SARANG_U02,"RAISE LOAD",08/21/2026 8:05:00 AM,71.9,82,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-144 vs ACTUAL=-173 | "
14SARANG_U02,"FOLLOW RTD",08/21/2026 8:32:00 AM,82,86.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gales "
14SARANG_U02,"RAISE LOAD",08/22/2026 7:46:00 AM,54.1,75,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-219 vs ACTUAL=-243 | "
14SARANG_U02,"FOLLOW RTD",08/22/2026 8:10:00 AM,75,77,RTD,"From MOT Raised to Follow RTD| ON DUTY: Navales "
14SARANG_U02,"LOWER LOAD",08/23/2026 6:22:00 AM,103.5,88,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz from MO forecast variation of RTD=1767 vs ACTUAL=1749 | O "
14SARANG_U02,"FOLLOW RTD",08/23/2026 7:14:00 AM,88,68.5,RTD,"From MOT Lower to Follow RTD| ON DUTY: Reyes "
14SARANG_U02,"RAISE LOAD",08/23/2026 11:11:00 AM,77.3,92,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from MO forecast variation of RTD=2000 vs ACTUAL=2022 | O "
14SARANG_U02,"FOLLOW RTD",08/23/2026 12:03:00 PM,92,111.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Reyes "
EOF
