Mindanao System Operations
Dispatch Instruction Report
24Aug2026-30Aug2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
09JIMDSL_U01,"RAISE LOAD",08/26/2026 8:49:00 AM,0,7.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.788Hz.  | ON DUTY: Aguilar "
09JIMDSL_U01,"FOLLOW RTD",08/26/2026 9:53:00 AM,7.6,7.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09JIMDSL_U01,"RAISE LOAD",08/28/2026 3:27:00 PM,0,7.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-365 vs ACTUAL=-406 | "
09JIMDSL_U01,"FOLLOW RTD",08/28/2026 4:39:00 PM,7.6,7.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09JIMDSL_U02,"RAISE LOAD",08/26/2026 8:49:00 AM,0,8.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.788Hz.  | ON DUTY: Aguilar "
09JIMDSL_U02,"FOLLOW RTD",08/26/2026 9:53:00 AM,8.2,8.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09JIMDSL_U02,"RAISE LOAD",08/28/2026 3:27:00 PM,0,8.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-365 vs ACTUAL=-406 | "
09JIMDSL_U02,"FOLLOW RTD",08/28/2026 4:39:00 PM,8.2,8.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09PANABNK_U01,"RAISE LOAD",08/25/2026 2:34:00 PM,0,6.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from MO forecast variation of RTD=2615 vs ACTUAL=2643 | O "
09PANABNK_U01,"FOLLOW RTD",08/25/2026 9:00:00 PM,6.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Fuentes "
09PANABNK_U01,"RAISE LOAD",08/26/2026 9:22:00 AM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.841Hz from MO forecast variation of RTD=-216 vs ACTUAL=-224 |  "
09PANABNK_U01,"FOLLOW RTD",08/26/2026 9:53:00 AM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09PANABNK_U01,"SHUTDOWN",08/26/2026 4:00:00 PM,6.7,0,GENERATOR SHUTDOWN,"Shutdown due to Fuel Shortage. (Unplanned Outage) "
09PANABNK_U01,"RAISE LOAD",08/28/2026 10:52:00 AM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.889Hz from MO forecast variation of RTD=2357 vs ACTUAL=2384 |  "
09PANABNK_U01,"FOLLOW RTD",08/28/2026 11:31:00 AM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09PANABNK_U01,"RAISE LOAD",08/28/2026 1:16:00 PM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.802Hz from HVDC forecast variation of RTD=-220 vs ACTUAL=-233  "
09PANABNK_U01,"FOLLOW RTD",08/28/2026 1:43:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09PANABNK_U01,"SHUTDOWN",08/28/2026 7:50:00 PM,7.5,0,GENERATOR SHUTDOWN,"Emergency Shutdown due to lack of Fuel. (Unplanned Outage) "
09PANABNK_U01,"AVAILABLE",08/30/2026 10:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage. "
09PANABNK_U01,"UNAVAILABLE",08/30/2026 9:30:00 PM,7.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Shutdown due to fuel shortage (Forced Outage)| ON DUTY: Aguilar "
09PANABNK_U02,"RAISE LOAD",08/25/2026 2:43:00 PM,0,6.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from MO forecast variation of RTD=2615 vs ACTUAL=2643 | O "
09PANABNK_U02,"FOLLOW RTD",08/25/2026 9:00:00 PM,6.5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Fuentes "
09PANABNK_U02,"RAISE LOAD",08/26/2026 9:22:00 AM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.841Hz from MO forecast variation of RTD=-216 vs ACTUAL=-224 |  "
09PANABNK_U02,"FOLLOW RTD",08/26/2026 9:53:00 AM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09PANABNK_U02,"SHUTDOWN",08/26/2026 4:00:00 PM,6.7,0,GENERATOR SHUTDOWN,"Shutdown due to Fuel Shortage. (Unplanned Outage) "
09PANABNK_U02,"RAISE LOAD",08/28/2026 1:16:00 PM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.802Hz from HVDC forecast variation of RTD=-220 vs ACTUAL=-233  "
09PANABNK_U02,"FOLLOW RTD",08/28/2026 1:43:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09PANABNK_U02,"SHUTDOWN",08/28/2026 7:50:00 PM,7.5,0,GENERATOR SHUTDOWN,"Emergency Shutdown due to lack of Fuel. (Unplanned Outage) "
09PANABNK_U02,"AVAILABLE",08/30/2026 10:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage. "
09PANABNK_U02,"RAISE LOAD",08/30/2026 2:10:00 PM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=2135 vs ACTUAL=2186 | O "
09PANABNK_U02,"FOLLOW RTD",08/30/2026 4:07:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
09PANABNK_U02,"UNAVAILABLE",08/30/2026 9:30:00 PM,7.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Shutdown due to fuel shortage (Forced Outage)| ON DUTY: Aguilar "
09WMPC_U01,"RAISE LOAD",08/24/2026 1:34:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.73Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-162 | "
09WMPC_U01,"FOLLOW RTD",08/24/2026 3:40:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U01,"RAISE LOAD",08/25/2026 1:12:00 PM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2393 vs ACTUAL=2460 | O "
09WMPC_U01,"FOLLOW RTD",08/25/2026 10:28:00 PM,10,3.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U01,"DECLARED UNAVAILABLE",08/26/2026 8:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to damaged emergency smoke stack for rehab. "
09WMPC_U03,"RAISE LOAD",08/24/2026 1:34:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.73Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-162 | "
09WMPC_U03,"FOLLOW RTD",08/24/2026 3:40:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U03,"RAISE LOAD",08/25/2026 1:12:00 PM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2393 vs ACTUAL=2460 | O "
09WMPC_U03,"FOLLOW RTD",08/25/2026 10:28:00 PM,10,2.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U03,"RAISE LOAD",08/26/2026 10:38:00 AM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.887Hz from HVDC forecast variation of RTD=-177 vs ACTUAL=-204  "
09WMPC_U03,"FOLLOW RTD",08/26/2026 11:51:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U03,"RAISE LOAD",08/26/2026 12:13:00 PM,2.1,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.746Hz from HVDC forecast variation of RTD=-141 vs ACTUAL=-213  "
09WMPC_U03,"FOLLOW RTD",08/26/2026 1:17:00 PM,10,9.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U03,"RAISE LOAD",08/26/2026 3:56:00 PM,7.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.796Hz from HVDC forecast variation of RTD=-279 vs ACTUAL=-304  "
09WMPC_U03,"FOLLOW RTD",08/26/2026 6:36:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Agting "
09WMPC_U03,"RAISE LOAD",08/27/2026 12:07:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-237 vs ACTUAL=-294 | "
09WMPC_U03,"FOLLOW RTD",08/27/2026 9:48:00 PM,10,1.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U03,"RAISE LOAD",08/28/2026 1:33:00 PM,6.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.844Hz from MO forecast variation of RTD=2390 vs ACTUAL=2496 |  "
09WMPC_U03,"FOLLOW RTD",08/28/2026 2:27:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Agting "
09WMPC_U03,"RAISE LOAD",08/29/2026 2:35:00 PM,8.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC variation of RTD=-283 vs ACTUAL=-295  | ON DUTY "
09WMPC_U03,"FOLLOW RTD",08/30/2026 12:35:00 AM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U03,"UNAVAILABLE",08/30/2026 6:03:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected  by Planned shutdown of Zamboanga-WMPC 138kV Lines "
09WMPC_U03,"AVAILABLE",08/30/2026 7:10:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from OMC Outage. "
09WMPC_U04,"DECLARED UNAVAILABLE",08/24/2026 9:40:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to detached turbo charger sensor. "
09WMPC_U04,"DECLARED AVAILABLE",08/24/2026 10:15:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. On-duty: Jugo "
09WMPC_U04,"RAISE LOAD",08/25/2026 9:47:00 AM,5.2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2393 vs ACTUAL=2460 | O "
09WMPC_U04,"FOLLOW RTD",08/25/2026 10:28:00 PM,10,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U04,"RAISE LOAD",08/26/2026 9:13:00 AM,6.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.822Hz.  | ON DUTY: Angeles "
09WMPC_U04,"FOLLOW RTD",08/26/2026 10:37:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U04,"RAISE LOAD",08/27/2026 9:26:00 AM,2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
09WMPC_U04,"FOLLOW RTD",08/27/2026 9:48:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U04,"RAISE LOAD",08/29/2026 11:29:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz  | ON DUTY: Pedong "
09WMPC_U04,"FOLLOW RTD",08/30/2026 12:35:00 AM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U04,"UNAVAILABLE",08/30/2026 6:03:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected  by Planned shutdown of Zamboanga-WMPC 138kV Lines "
09WMPC_U04,"AVAILABLE",08/30/2026 7:10:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from OMC Outage. "
09WMPC_U04,"RAISE LOAD",08/30/2026 10:23:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-61 vs ACTUAL=-137 | O "
09WMPC_U04,"FOLLOW RTD",08/30/2026 2:50:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U05,"RAISE LOAD",08/24/2026 1:34:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.73Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-162 | "
09WMPC_U05,"FOLLOW RTD",08/24/2026 3:40:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U05,"RAISE LOAD",08/25/2026 1:12:00 PM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from MO forecast variation of RTD=2393 vs ACTUAL=2460 | O "
09WMPC_U05,"FOLLOW RTD",08/25/2026 10:28:00 PM,10,1.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U05,"RAISE LOAD",08/26/2026 10:38:00 AM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.887Hz from HVDC forecast variation of RTD=-177 vs ACTUAL=-204  "
09WMPC_U05,"FOLLOW RTD",08/26/2026 11:51:00 AM,10,9.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U05,"RAISE LOAD",08/26/2026 12:13:00 PM,1.3,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.746Hz from HVDC forecast variation of RTD=-141 vs ACTUAL=-213  "
09WMPC_U05,"FOLLOW RTD",08/26/2026 1:17:00 PM,10,9.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U05,"RAISE LOAD",08/26/2026 3:56:00 PM,7.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.796Hz from HVDC forecast variation of RTD=-279 vs ACTUAL=-304  "
09WMPC_U05,"FOLLOW RTD",08/26/2026 6:36:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Agting "
09WMPC_U05,"RAISE LOAD",08/27/2026 12:07:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-237 vs ACTUAL=-294 | "
09WMPC_U05,"RAISE LOAD",08/27/2026 3:33:00 PM,3.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
09WMPC_U05,"FOLLOW RTD",08/27/2026 9:48:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U05,"FOLLOW RTD",08/27/2026 9:48:00 PM,10,1.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U05,"RAISE LOAD",08/28/2026 1:33:00 PM,6.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.844Hz from MO forecast variation of RTD=2390 vs ACTUAL=2496 |  "
09WMPC_U05,"FOLLOW RTD",08/28/2026 2:27:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Agting "
09WMPC_U05,"RAISE LOAD",08/29/2026 2:35:00 PM,7.7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC variation of RTD=-283 vs ACTUAL=-295  | ON DUTY "
09WMPC_U05,"FOLLOW RTD",08/29/2026 3:18:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U05,"TRIPPED",08/29/2026 3:18:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped. No indication . (Forced Outage) "
09WMPC_U05,"AVAILABLE",08/29/2026 3:31:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Pedong "
09WMPC_U05,"RAISE LOAD",08/29/2026 3:35:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.95Hz   | ON DUTY: Pedong "
09WMPC_U05,"TRIPPED",08/29/2026 8:14:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to PLC fault. (Forced Outage) "
09WMPC_U05,"FOLLOW RTD",08/30/2026 12:35:00 AM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U05,"AVAILABLE",08/30/2026 2:45:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Pedong "
09WMPC_U05,"UNAVAILABLE",08/30/2026 6:03:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected  by Planned shutdown of Zamboanga-WMPC 138kV Lines "
09WMPC_U05,"AVAILABLE",08/30/2026 7:10:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from OMC Outage. "
09WMPC_U06,"RAISE LOAD",08/25/2026 9:47:00 AM,5.2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2393 vs ACTUAL=2460 | O "
09WMPC_U06,"FOLLOW RTD",08/25/2026 10:28:00 PM,10,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U06,"RAISE LOAD",08/26/2026 10:38:00 AM,2.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.887Hz from HVDC forecast variation of RTD=-177 vs ACTUAL=-204  "
09WMPC_U06,"FOLLOW RTD",08/26/2026 11:51:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U06,"RAISE LOAD",08/26/2026 12:13:00 PM,2.1,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.746Hz from HVDC forecast variation of RTD=-141 vs ACTUAL=-213  "
09WMPC_U06,"FOLLOW RTD",08/26/2026 1:17:00 PM,10,9.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U06,"RAISE LOAD",08/26/2026 3:56:00 PM,7.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.796Hz from HVDC forecast variation of RTD=-279 vs ACTUAL=-304  "
09WMPC_U06,"FOLLOW RTD",08/26/2026 6:36:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Agting "
09WMPC_U06,"RAISE LOAD",08/27/2026 12:07:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from HVDC forecast variation of RTD=-237 vs ACTUAL=-294 | "
09WMPC_U06,"FOLLOW RTD",08/27/2026 9:48:00 PM,10,2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U06,"RAISE LOAD",08/28/2026 1:33:00 PM,6.5,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.844Hz from MO forecast variation of RTD=2390 vs ACTUAL=2496 |  "
09WMPC_U06,"FOLLOW RTD",08/28/2026 2:27:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Agting "
09WMPC_U06,"RAISE LOAD",08/29/2026 2:35:00 PM,7.7,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC variation of RTD=-283 vs ACTUAL=-295  | ON DUTY "
09WMPC_U06,"FOLLOW RTD",08/29/2026 10:35:00 PM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U06,"TRIPPED",08/29/2026 10:35:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to Turbo charger vibration A-Bank. (Forced Outage) "
09WMPC_U06,"AVAILABLE",08/30/2026 2:45:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Pedong "
09WMPC_U06,"UNAVAILABLE",08/30/2026 6:03:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected  by Planned shutdown of Zamboanga-WMPC 138kV Lines "
09WMPC_U06,"AVAILABLE",08/30/2026 7:14:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from OMC Outage. "
09WMPC_U07,"DECLARED AVAILABLE",08/24/2026 12:33:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U07,"RAISE LOAD",08/25/2026 9:47:00 AM,5.2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2393 vs ACTUAL=2460 | O "
09WMPC_U07,"TRIPPED",08/25/2026 9:55:00 PM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to high temperature stop alarm. (Forced Outage) "
09WMPC_U07,"DECLARED AVAILABLE",08/26/2026 12:45:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U07,"RAISE LOAD",08/26/2026 9:13:00 AM,6.4,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.822Hz.  | ON DUTY: Angeles "
09WMPC_U07,"FOLLOW RTD",08/26/2026 10:37:00 AM,10,8.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U07,"TRIPPED",08/26/2026 4:48:00 PM,9.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to turbo charger vibration alarm. "
09WMPC_U07,"DECLARED AVAILABLE",08/26/2026 5:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
09WMPC_U07,"RAISE LOAD",08/26/2026 5:32:00 PM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2333 vs ACTUAL=2370 | O "
09WMPC_U07,"FOLLOW RTD",08/26/2026 6:24:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U07,"RAISE LOAD",08/27/2026 9:26:00 AM,2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
09WMPC_U07,"FOLLOW RTD",08/27/2026 9:48:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U07,"RAISE LOAD",08/29/2026 11:29:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz  | ON DUTY: Pedong "
09WMPC_U07,"FOLLOW RTD",08/30/2026 12:35:00 AM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U07,"UNAVAILABLE",08/30/2026 6:03:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected  by Planned shutdown of Zamboanga-WMPC 138kV Lines "
09WMPC_U07,"AVAILABLE",08/30/2026 7:14:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from OMC Outage. "
09WMPC_U09,"RAISE LOAD",08/25/2026 9:47:00 AM,5.2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2393 vs ACTUAL=2460 | O "
09WMPC_U09,"FOLLOW RTD",08/25/2026 10:28:00 PM,10,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U09,"RAISE LOAD",08/26/2026 9:13:00 AM,6.4,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.822Hz.  | ON DUTY: Angeles "
09WMPC_U09,"FOLLOW RTD",08/26/2026 10:37:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U09,"RAISE LOAD",08/27/2026 9:26:00 AM,2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
09WMPC_U09,"FOLLOW RTD",08/27/2026 9:48:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U09,"RAISE LOAD",08/29/2026 11:29:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz  | ON DUTY: Pedong "
09WMPC_U09,"FOLLOW RTD",08/30/2026 12:35:00 AM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U09,"UNAVAILABLE",08/30/2026 6:03:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected  by Planned shutdown of Zamboanga-WMPC 138kV Lines "
09WMPC_U09,"AVAILABLE",08/30/2026 7:14:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from OMC Outage. "
09WMPC_U10,"RAISE LOAD",08/25/2026 9:47:00 AM,5.2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2393 vs ACTUAL=2460 | O "
09WMPC_U10,"FOLLOW RTD",08/25/2026 10:28:00 PM,10,7.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U10,"RAISE LOAD",08/26/2026 9:13:00 AM,6.4,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.822Hz.  | ON DUTY: Angeles "
09WMPC_U10,"FOLLOW RTD",08/26/2026 10:37:00 AM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Angeles "
09WMPC_U10,"RAISE LOAD",08/27/2026 9:26:00 AM,2,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
09WMPC_U10,"FOLLOW RTD",08/27/2026 9:48:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U10,"RAISE LOAD",08/29/2026 11:29:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz  | ON DUTY: Pedong "
09WMPC_U10,"FOLLOW RTD",08/30/2026 12:35:00 AM,10,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pedong "
09WMPC_U10,"UNAVAILABLE",08/30/2026 5:00:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Affected  by Planned shutdown of Zamboanga-WMPC 138kV Lines "
09WMPC_U10,"AVAILABLE",08/30/2026 5:07:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage. "
10AGUS1_U01,"ONLINE",08/25/2026 3:28:00 PM,0,12,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Online from Planned outage. "
10AGUS1_U01,"TRIPPED",08/30/2026 1:25:00 AM,21.4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped. indication: Brake Jack activation, (Forced Outage). "
10AGUS1_U01,"ONLINE",08/30/2026 2:17:00 AM,0,10,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Online from Forced outage. "
10AGUS1_U01,"TRIPPED",08/30/2026 10:16:00 PM,21,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped. Indication: Brake Jack activation, (Forced Outage). "
10AGUS1_U01,"ONLINE",08/30/2026 10:27:00 PM,0,10,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Online from Forced outage. "
10AGUS2_U01,"LOWER LOAD",08/28/2026 6:44:00 AM,35,20,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Micabalo "
10AGUS2_U01,"FOLLOW RTD",08/28/2026 7:06:00 AM,20,35,RTD,"From MOT Lower to Follow RTD| ON DUTY: Micabalo "
10AGUS2_U03,"ONLINE",08/28/2026 9:19:00 AM,0,10,GENERATOR START-UP,"Online from Planned Outage since August 16 2026. "
10AGUS6_U02,"ONLINE",08/28/2026 5:09:00 PM,0,15,GENERATOR START-UP,"Online from Planned Outage since August 21, 2026. "
10GNPK_U01,"RAISE LOAD",08/24/2026 9:04:00 AM,115,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-196 vs ACTUAL=-253 | "
10GNPK_U01,"RAISE LOAD",08/24/2026 9:18:00 AM,120,132,MOT RAISE,"MOT Raised. Raised load to 132 MW due to frequency = 59.8Hz | RTD Reference =125MW| ON DUTY: Galleros "
10GNPK_U01,"FOLLOW RTD",08/24/2026 9:51:00 AM,132,131.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U01,"RAISE LOAD",08/24/2026 1:32:00 PM,133.3,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.73Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-162 | "
10GNPK_U01,"FOLLOW RTD",08/24/2026 3:41:00 PM,135,135.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U01,"LOWER LOAD",08/25/2026 6:58:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.34Hz  | ON DUTY: Limpao "
10GNPK_U01,"FOLLOW RTD",08/25/2026 7:39:00 AM,90,103,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"LOWER LOAD",08/25/2026 8:52:00 AM,122,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",08/25/2026 9:31:00 AM,115,128.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U01,"RAISE LOAD",08/25/2026 9:41:00 AM,129,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2398 vs ACTUAL=2444 | O "
10GNPK_U01,"FOLLOW RTD",08/25/2026 10:08:00 AM,135,132,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",08/26/2026 1:18:00 AM,120,132,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=1987 vs ACTUAL=2000 | O "
10GNPK_U01,"FOLLOW RTD",08/26/2026 6:43:00 AM,132,118,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U01,"RAISE LOAD",08/26/2026 12:58:00 PM,132.2,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.771Hz from HVDC forecast variation of RTD=-141 vs ACTUAL=-253  "
10GNPK_U01,"FOLLOW RTD",08/26/2026 2:43:00 PM,135,134.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",08/26/2026 3:07:00 PM,133.5,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.301Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: G "
10GNPK_U01,"FOLLOW RTD",08/26/2026 3:18:00 PM,125,133.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",08/27/2026 2:42:00 AM,107,97,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Galleros "
10GNPK_U01,"FOLLOW RTD",08/27/2026 3:18:00 AM,97,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U01,"RAISE LOAD",08/27/2026 7:12:00 AM,89,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1835 vs ACTUAL=1847 | O "
10GNPK_U01,"RAISE LOAD",08/27/2026 7:37:00 AM,100,110,MOT RAISE,"MOT Raise. Raised load to 110MW | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",08/27/2026 8:29:00 AM,110,118,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/27/2026 9:16:00 AM,130,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10GNPK_U01,"FOLLOW RTD",08/27/2026 1:21:00 PM,135,136,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",08/28/2026 6:03:00 AM,115,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.31Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",08/28/2026 6:15:00 AM,110,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",08/28/2026 9:31:00 AM,130.5,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.219Hz.  | ON DUTY: Marci "
10GNPK_U01,"FOLLOW RTD",08/28/2026 9:51:00 AM,125,130.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/28/2026 10:43:00 AM,127.3,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.781Hz from HVDC forecast variation of RTD=-213 vs ACTUAL=-254  "
10GNPK_U01,"FOLLOW RTD",08/28/2026 11:32:00 AM,135,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"RAISE LOAD",08/28/2026 1:25:00 PM,133.1,137,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.842Hz from MO forecast variation of RTD=2516 vs ACTUAL=2534 |  "
10GNPK_U01,"FOLLOW RTD",08/28/2026 1:49:00 PM,137,134.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U01,"UTILIZED AS "CR"",08/28/2026 2:45:00 PM,127.7,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-311 vs ACTUAL=-406 | ON DUTY: Marci "
10GNPK_U01,"RE - ARM AS / CR",08/28/2026 3:21:00 PM,138,137.3,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Marci "
10GNPK_U01,"LOWER LOAD",08/29/2026 2:04:00 AM,131.8,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz from MO forecast variation of RTD=1938 vs ACTUAL=1929 | ON "
10GNPK_U01,"LOWER LOAD",08/29/2026 2:41:00 AM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz.  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",08/29/2026 3:42:00 AM,110,111.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",08/29/2026 4:05:00 AM,113.4,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=1850 vs ACTUAL=1843 | O "
10GNPK_U01,"FOLLOW RTD",08/29/2026 4:50:00 AM,100,108.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",08/29/2026 5:46:00 AM,123,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from MO forecast variation of RTD=1912 vs ACTUAL=1900 | O "
10GNPK_U01,"FOLLOW RTD",08/29/2026 6:11:00 AM,110,112.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"LOWER LOAD",08/29/2026 6:41:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",08/29/2026 7:13:00 AM,90,97,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U01,"RAISE LOAD",08/29/2026 7:31:00 AM,102,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-286 vs ACTUAL=-324 | "
10GNPK_U01,"FOLLOW RTD",08/29/2026 8:10:00 AM,107,112,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",08/29/2026 8:38:00 AM,109,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-295 vs ACTUAL=-324 | "
10GNPK_U01,"FOLLOW RTD",08/29/2026 9:07:00 AM,115,127,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"LOWER LOAD",08/29/2026 9:08:00 AM,127,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Gerenia "
10GNPK_U01,"FOLLOW RTD",08/29/2026 10:26:00 AM,110,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"RAISE LOAD",08/29/2026 11:05:00 AM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.19Hz  | ON DUTY: Alonzo "
10GNPK_U01,"FOLLOW RTD",08/29/2026 11:35:00 AM,138,132,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U01,"SHUTDOWN",08/30/2026 1:30:00 AM,130,0,GENERATOR SHUTDOWN,"GNPK Unit 1 Emergency shutdown at 0130H due to a boiler tube leak.     (Forced Outage) "
10GNPK_U03,"RAISE LOAD",08/24/2026 9:04:00 AM,125,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-196 vs ACTUAL=-253 | "
10GNPK_U03,"FOLLOW RTD",08/24/2026 9:51:00 AM,136,134.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U03,"RAISE LOAD",08/24/2026 1:45:00 PM,133,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-120 vs ACTUAL=-162 | "
10GNPK_U03,"FOLLOW RTD",08/24/2026 3:41:00 PM,136,135.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U03,"LOWER LOAD",08/25/2026 6:58:00 AM,103,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.34Hz  | ON DUTY: Limpao "
10GNPK_U03,"FOLLOW RTD",08/25/2026 7:39:00 AM,90,94,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"LOWER LOAD",08/25/2026 8:52:00 AM,131,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Gerenia "
10GNPK_U03,"FOLLOW RTD",08/25/2026 9:31:00 AM,125,130.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U03,"RAISE LOAD",08/25/2026 9:41:00 AM,131,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2398 vs ACTUAL=2444 | O "
10GNPK_U03,"FOLLOW RTD",08/25/2026 10:08:00 AM,135,133,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",08/26/2026 6:43:00 AM,88.3,136,MOT RAISE,"To replace the RE-ARMED Contingency Reserved (25MW) of GNPK Unit 1 & 4.| ON DUTY: Galleros "
10GNPK_U03,"FOLLOW RTD",08/26/2026 7:03:00 AM,110,88.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U03,"RAISE LOAD",08/26/2026 8:27:00 AM,130.2,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.85Hz.  | ON DUTY: Gerenia "
10GNPK_U03,"FOLLOW RTD",08/26/2026 9:39:00 AM,136,133.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"LOWER LOAD",08/26/2026 3:07:00 PM,135.5,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.301Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: G "
10GNPK_U03,"FOLLOW RTD",08/26/2026 3:18:00 PM,125,135.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",08/26/2026 4:01:00 PM,132.3,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.832Hz from MO forecast variation of RTD=2418 vs ACTUAL=2447 |  "
10GNPK_U03,"FOLLOW RTD",08/26/2026 4:29:00 PM,136,134.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"LOWER LOAD",08/27/2026 2:42:00 AM,108,98,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Galleros "
10GNPK_U03,"FOLLOW RTD",08/27/2026 3:18:00 AM,98,103,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U03,"RAISE LOAD",08/27/2026 4:18:00 AM,103,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1835 vs ACTUAL=1847 | O "
10GNPK_U03,"FOLLOW RTD",08/27/2026 4:54:00 AM,120,114,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U03,"RAISE LOAD",08/27/2026 7:12:00 AM,90,100,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1835 vs ACTUAL=1847 | O "
10GNPK_U03,"RAISE LOAD",08/27/2026 7:37:00 AM,100,115,MOT RAISE,"MOT Raise. Raised load to 115MW | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",08/27/2026 8:29:00 AM,115,122,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/27/2026 9:16:00 AM,130,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10GNPK_U03,"FOLLOW RTD",08/27/2026 1:21:00 PM,136,136,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"LOWER LOAD",08/28/2026 6:03:00 AM,126,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.31Hz.  | ON DUTY: Gerenia "
10GNPK_U03,"FOLLOW RTD",08/28/2026 6:15:00 AM,120,113.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"LOWER LOAD",08/28/2026 9:31:00 AM,131.3,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.219Hz.  | ON DUTY: Marci "
10GNPK_U03,"FOLLOW RTD",08/28/2026 9:51:00 AM,125,130.9,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"RAISE LOAD",08/28/2026 10:43:00 AM,131.6,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.781Hz from HVDC forecast variation of RTD=-213 vs ACTUAL=-254  "
10GNPK_U03,"FOLLOW RTD",08/28/2026 11:32:00 AM,136,135.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U03,"LOWER LOAD",08/29/2026 5:46:00 AM,131,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from MO forecast variation of RTD=1912 vs ACTUAL=1900 | O "
10GNPK_U03,"FOLLOW RTD",08/29/2026 6:11:00 AM,120,120.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"LOWER LOAD",08/29/2026 6:41:00 AM,103,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Gerenia "
10GNPK_U03,"FOLLOW RTD",08/29/2026 7:13:00 AM,90,98,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U03,"RAISE LOAD",08/29/2026 7:31:00 AM,103,110,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-286 vs ACTUAL=-324 | "
10GNPK_U03,"FOLLOW RTD",08/29/2026 8:10:00 AM,110,113,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",08/29/2026 8:38:00 AM,110,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-295 vs ACTUAL=-324 | "
10GNPK_U03,"FOLLOW RTD",08/29/2026 9:02:00 AM,120,124,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"LOWER LOAD",08/29/2026 9:08:00 AM,129,113,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Gerenia "
10GNPK_U03,"FOLLOW RTD",08/29/2026 10:13:00 AM,113,125,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",08/29/2026 11:05:00 AM,131,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.19Hz  | ON DUTY: Alonzo "
10GNPK_U03,"FOLLOW RTD",08/29/2026 11:35:00 AM,136,134,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",08/30/2026 9:06:00 AM,127.8,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-115 vs ACTUAL=-142 |  "
10GNPK_U03,"FOLLOW RTD",08/30/2026 9:32:00 AM,136,132.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U03,"RAISE LOAD",08/30/2026 10:07:00 AM,133.4,136,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz.  | ON DUTY: Limpao "
10GNPK_U03,"FOLLOW RTD",08/30/2026 2:36:00 PM,136,135.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",08/24/2026 9:04:00 AM,115,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-196 vs ACTUAL=-253 | "
10GNPK_U04,"FOLLOW RTD",08/24/2026 9:40:00 AM,120,120,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U04,"UTILIZED AS "CR"",08/24/2026 1:32:00 PM,120,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-119 vs ACTUAL=-162  and frequency at 59.73Hz.| ON DUTY: Galleros "
10GNPK_U04,"UTILIZED AS "CR"",08/24/2026 1:47:00 PM,138,136,CONTINGENCY RESERVE,"Utilized/Dispatched CR. Lower load to 136MW | ON DUTY: Galleros "
10GNPK_U04,"UTILIZED AS "CR"",08/24/2026 2:01:00 PM,136,133,CONTINGENCY RESERVE,"Utilized/Dispatched CR. Lower load to 133MW | ON DUTY: Galleros "
10GNPK_U04,"RE - ARM AS / CR",08/24/2026 3:27:00 PM,133,135.6,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Galleros "
10GNPK_U04,"LOWER LOAD",08/25/2026 6:58:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.34Hz  | ON DUTY: Limpao "
10GNPK_U04,"FOLLOW RTD",08/25/2026 7:39:00 AM,90,104,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"LOWER LOAD",08/25/2026 8:52:00 AM,122,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Gerenia "
10GNPK_U04,"FOLLOW RTD",08/25/2026 9:31:00 AM,115,128.6,RTD,"From MOT Lower to Follow RTD| ON DUTY: Limpao "
10GNPK_U04,"RAISE LOAD",08/26/2026 1:18:00 AM,120,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.76Hz from MO forecast variation of RTD=1987 vs ACTUAL=2000 | O "
10GNPK_U04,"FOLLOW RTD",08/26/2026 6:43:00 AM,138,123,RTD,"From MOT Raised to Follow RTD| ON DUTY: Galleros "
10GNPK_U04,"UTILIZED AS "CR"",08/26/2026 8:38:00 AM,134,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  forecast variation of RTD=-189 vs ACTUAL=-233 | ON DUTY: Gerenia "
10GNPK_U04,"RE - ARM AS / CR",08/26/2026 8:48:00 AM,134,136.14,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Gerenia "
10GNPK_U04,"UTILIZED AS "CR"",08/26/2026 12:35:00 PM,108.7,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-121 vs ACTUAL=-233 | ON DUTY: Gerenia "
10GNPK_U04,"RE - ARM AS / CR",08/26/2026 2:09:00 PM,138,138,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Gerenia "
10GNPK_U04,"LOWER LOAD",08/26/2026 3:07:00 PM,133,125,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.301Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: G "
10GNPK_U04,"FOLLOW RTD",08/26/2026 3:18:00 PM,125,123,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"UTILIZED AS "CR"",08/26/2026 5:28:00 PM,108,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2335 vs ACTUAL=2366 | ON DUTY: Gerenia "
10GNPK_U04,"FOLLOW RTD",08/26/2026 6:25:00 PM,138,138,RTD,"From Utilized CR to Follow RTD (No more CR)| ON DUTY: Agting "
10GNPK_U04,"LOWER LOAD",08/27/2026 2:42:00 AM,107,97,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz.  | ON DUTY: Galleros "
10GNPK_U04,"FOLLOW RTD",08/27/2026 3:18:00 AM,97,102,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galleros "
10GNPK_U04,"RAISE LOAD",08/27/2026 7:12:00 AM,89,105,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from MO forecast variation of RTD=1835 vs ACTUAL=1847 | O "
10GNPK_U04,"RAISE LOAD",08/27/2026 7:37:00 AM,105,110,MOT RAISE,"MOT Raise. Raised load to 110MW | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",08/27/2026 8:29:00 AM,110,118,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"RAISE LOAD",08/27/2026 9:16:00 AM,121,122.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10GNPK_U04,"FOLLOW RTD",08/27/2026 1:21:00 PM,122.5,128,RTD,"From MOT Raised to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"UTILIZED AS "CR"",08/27/2026 5:18:00 PM,118,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2335 vs ACTUAL=2368 | ON DUTY: Miquilla "
10GNPK_U04,"RE - ARM AS / CR",08/27/2026 5:58:00 PM,138,138,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Maiquilla "
10GNPK_U04,"LOWER LOAD",08/28/2026 6:03:00 AM,115,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.31Hz.  | ON DUTY: Gerenia "
10GNPK_U04,"FOLLOW RTD",08/28/2026 6:15:00 AM,110,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"LOWER LOAD",08/28/2026 9:31:00 AM,120,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.219Hz.  | ON DUTY: Marci "
10GNPK_U04,"FOLLOW RTD",08/28/2026 9:51:00 AM,115,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Marci "
10GNPK_U04,"UTILIZED AS "CR"",08/28/2026 1:40:00 PM,115.3,138,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  forecast variation of RTD=2560 vs ACTUAL=2572 | ON DUTY: Marci "
10GNPK_U04,"RE - ARM AS / CR",08/28/2026 3:21:00 PM,138,138,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Marci "
10GNPK_U04,"LOWER LOAD",08/29/2026 2:04:00 AM,138,120,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.2Hz from MO forecast variation of RTD=1938 vs ACTUAL=1929 | ON "
10GNPK_U04,"LOWER LOAD",08/29/2026 2:41:00 AM,120,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.12Hz.  | ON DUTY: Gerenia "
10GNPK_U04,"FOLLOW RTD",08/29/2026 3:42:00 AM,110,107,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"LOWER LOAD",08/29/2026 4:05:00 AM,113.4,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.18Hz from MO forecast variation of RTD=1850 vs ACTUAL=1843 | O "
10GNPK_U04,"FOLLOW RTD",08/29/2026 4:50:00 AM,100,108.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"LOWER LOAD",08/29/2026 5:46:00 AM,123,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.17Hz from MO forecast variation of RTD=1912 vs ACTUAL=1900 | O "
10GNPK_U04,"FOLLOW RTD",08/29/2026 6:11:00 AM,110,112.2,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"LOWER LOAD",08/29/2026 6:41:00 AM,102,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz  | ON DUTY: Gerenia "
10GNPK_U04,"FOLLOW RTD",08/29/2026 7:13:00 AM,90,97,RTD,"From MOT Lower to Follow RTD| ON DUTY: Gerenia "
10GNPK_U04,"RAISE LOAD",08/29/2026 7:31:00 AM,102,107,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-286 vs ACTUAL=-324 | "
10GNPK_U04,"FOLLOW RTD",08/29/2026 8:10:00 AM,107,112,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",08/29/2026 8:38:00 AM,109,115,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-295 vs ACTUAL=-324 | "
10GNPK_U04,"FOLLOW RTD",08/29/2026 9:07:00 AM,115,127,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"LOWER LOAD",08/29/2026 9:08:00 AM,127,113,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Gerenia "
10GNPK_U04,"FOLLOW RTD",08/29/2026 10:26:00 AM,113,120,RTD,"From MOT Lower to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",08/29/2026 11:05:00 AM,120,125,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.19Hz  | ON DUTY: Alonzo "
10GNPK_U04,"FOLLOW RTD",08/29/2026 11:20:00 AM,125,130,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",08/30/2026 9:06:00 AM,131.8,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-115 vs ACTUAL=-142 |  "
10GNPK_U04,"FOLLOW RTD",08/30/2026 9:32:00 AM,138,136,RTD,"From MOT Raised to Follow RTD| ON DUTY: Alonzo "
10GNPK_U04,"RAISE LOAD",08/30/2026 10:07:00 AM,128.2,138,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz.  | ON DUTY: Limpao "
10GNPK_U04,"FOLLOW RTD",08/30/2026 2:36:00 PM,138,135.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Limpao "
10IDP1_U02,"DECLARED AVAILABLE",08/24/2026 3:25:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U02,"RAISE LOAD",08/24/2026 3:26:00 PM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.771Hz from MO forecast variation of RTD=2641 vs ACTUAL=2675 |  "
10IDP1_U02,"SHUTDOWN",08/24/2026 3:45:00 PM,4.9,0,GENERATOR SHUTDOWN,"Emergency shutdown due to no power output indication. On duty: Nubio "
10IDP1_U02,"AVAILABLE",08/28/2026 2:35:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Tanghal "
10IDP1_U02,"RAISE LOAD",08/28/2026 2:36:00 PM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.883Hz from HVDC forecast variation of RTD=-309 vs ACTUAL=-386  "
10IDP1_U02,"SHUTDOWN",08/28/2026 3:17:00 PM,4.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency Shutdown due to high exhaust gas temperature B7. (Forced Outage) "
10IDP1_U02,"AVAILABLE",08/28/2026 11:10:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Nubio "
10IDP1_U02,"TRIPPED",08/29/2026 3:44:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped. Due to exhaust gas temperature B7 high. (Forced Outage) "
10IDP1_U03,"SHUTDOWN",08/24/2026 4:04:00 PM,4.9,0,GENERATOR SHUTDOWN,"Emergency shutdown due to emergency shutdown of feeder breaker.
On duty: Nubio "
