Mindanao System Operations
10IDP1_U03,"DECLARED AVAILABLE",08/24/2026 4:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U03,"RAISE LOAD",08/25/2026 1:08:00 PM,1,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from HVDC forecast variation of RTD=-161 vs ACTUAL=-173 | "
10IDP1_U03,"TRIPPED",08/25/2026 4:29:00 PM,4.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to high exhaust gas temperature at B-Bank. (Forced Outage) "
10IDP1_U03,"DECLARED AVAILABLE",08/25/2026 5:15:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U03,"RAISE LOAD",08/25/2026 5:24:00 PM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60Hz from HVDC variation of RTD=-368 vs ACTUAL=-375 | ON DUTY: Nu "
10IDP1_U03,"FOLLOW RTD",08/25/2026 10:32:00 PM,4.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U03,"FOLLOW RTD",08/25/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Estanda "
10IDP1_U03,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP1_U03,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U03,"RAISE LOAD",08/29/2026 11:40:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz  | ON DUTY: Jalova "
10IDP1_U03,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U03,"RAISE LOAD",08/30/2026 10:25:00 AM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz from HVDC forecast variation of RTD=-61 vs ACTUAL=-137 |  "
10IDP1_U03,"FOLLOW RTD",08/30/2026 1:17:00 PM,4.9,4.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP1_U04,"SHUTDOWN",08/24/2026 4:04:00 PM,4.9,0,GENERATOR SHUTDOWN,"Emergency shutdown due to emergency shutdown of feeder breaker.
On duty: Nubio "
10IDP1_U04,"DECLARED AVAILABLE",08/24/2026 4:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U04,"RAISE LOAD",08/25/2026 1:08:00 PM,1,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from HVDC forecast variation of RTD=-161 vs ACTUAL=-173 | "
10IDP1_U04,"FOLLOW RTD",08/25/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Estanda "
10IDP1_U04,"FAILED START - UP",08/27/2026 9:49:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synchronized due to pump and filter fuel leak. (Forced Outage) "
10IDP1_U04,"AVAILABLE",08/27/2026 4:25:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Tanghal "
10IDP1_U04,"SHUTDOWN",08/28/2026 3:39:00 PM,4.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency Shutdown due to high exhaust gas temperature . (Forced Outage) "
10IDP1_U04,"AVAILABLE",08/28/2026 6:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Tanghal "
10IDP1_U04,"RAISE LOAD",08/28/2026 6:01:00 PM,0,4.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from MO forecast variation of RTD=2437 vs ACTUAL=2458 | O "
10IDP1_U04,"FOLLOW RTD",08/28/2026 7:22:00 PM,4.9,4.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U04,"RAISE LOAD",08/29/2026 11:40:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz  | ON DUTY: Jalova "
10IDP1_U04,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U05,"AVAILABLE",08/27/2026 5:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Tanghal "
10IDP1_U05,"SHUTDOWN",08/28/2026 3:27:00 PM,4.8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency Shutdown due to high exhaust gas temperature . (Forced Outage) "
10IDP1_U05,"AVAILABLE",08/28/2026 6:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Tanghal "
10IDP1_U05,"RAISE LOAD",08/28/2026 6:01:00 PM,0,4.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from MO forecast variation of RTD=2437 vs ACTUAL=2458 | O "
10IDP1_U05,"FOLLOW RTD",08/28/2026 7:22:00 PM,4.8,4.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U05,"RAISE LOAD",08/29/2026 11:40:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz  | ON DUTY: Jalova "
10IDP1_U05,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U07,"RAISE LOAD",08/24/2026 10:36:00 PM,1.5,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.915Hz from MO forecast variation of RTD=2246 vs ACTUAL=2288 |  "
10IDP1_U07,"FOLLOW RTD",08/24/2026 10:52:00 PM,4.9,0.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP1_U07,"RAISE LOAD",08/25/2026 1:08:00 PM,1,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from HVDC forecast variation of RTD=-161 vs ACTUAL=-173 | "
10IDP1_U07,"FOLLOW RTD",08/25/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Estanda "
10IDP1_U07,"TRIPPED",08/26/2026 3:17:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to fuel leak at B3 high pressure pipe. (Forced Outage) "
10IDP1_U07,"DECLARED AVAILABLE",08/26/2026 3:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U07,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP1_U07,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U07,"RAISE LOAD",08/29/2026 11:40:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz  | ON DUTY: Jalova "
10IDP1_U07,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U08,"DECLARED AVAILABLE",08/24/2026 11:31:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. On-duty: Binondo "
10IDP1_U08,"RAISE LOAD",08/25/2026 1:08:00 PM,1,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from HVDC forecast variation of RTD=-161 vs ACTUAL=-173 | "
10IDP1_U08,"FOLLOW RTD",08/25/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Estanda "
10IDP1_U08,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP1_U08,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U08,"SHUTDOWN",08/28/2026 4:00:00 PM,4.9,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency Shutdown due to high lube oil temperature
 . (Forced Outage) "
10IDP1_U08,"AVAILABLE",08/28/2026 6:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Tanghal "
10IDP1_U08,"RAISE LOAD",08/28/2026 6:41:00 PM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz from MO forecast variation of RTD=2460 vs ACTUAL=2498 | O "
10IDP1_U08,"FOLLOW RTD",08/28/2026 7:22:00 PM,4.9,4.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U08,"TRIPPED",08/29/2026 3:04:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to overcurrent trip . (Forced Outage) "
10IDP1_U08,"AVAILABLE",08/29/2026 3:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Jalova "
10IDP1_U08,"RAISE LOAD",08/29/2026 3:56:00 PM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC variation of RTD=-321 vs ACTUAL=-385  | ON DUTY "
10IDP1_U08,"TRIPPED",08/29/2026 10:35:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to main bearing temperature 6. (Forced Outage) "
10IDP1_U08,"FOLLOW RTD",08/29/2026 10:35:00 PM,4.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U08,"AVAILABLE",08/30/2026 8:15:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage | ON DUTY: Tanghal "
10IDP1_U08,"RAISE LOAD",08/30/2026 8:16:00 PM,0,4.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from MO forecast variation of RTD=2198 vs ACTUAL=2257 | O "
10IDP1_U08,"FOLLOW RTD",08/30/2026 9:09:00 PM,4.9,4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP1_U09,"RAISE LOAD",08/25/2026 1:08:00 PM,1,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from HVDC forecast variation of RTD=-161 vs ACTUAL=-173 | "
10IDP1_U09,"FOLLOW RTD",08/25/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Estanda "
10IDP1_U09,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP1_U09,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U09,"RAISE LOAD",08/28/2026 9:02:00 PM,1.9,4.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2322 vs ACTUAL=2353 | O "
10IDP1_U09,"FOLLOW RTD",08/28/2026 10:02:00 PM,4.8,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U09,"RAISE LOAD",08/29/2026 11:40:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz  | ON DUTY: Jalova "
10IDP1_U09,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U10,"DECLARED AVAILABLE",08/28/2026 1:35:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U10,"SHUTDOWN",08/28/2026 2:05:00 PM,1.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency Shutdown due to defective governor response. (Forced Outage) "
10IDP1_U11,"AVAILABLE",08/27/2026 11:20:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U11,"MO DISPATCH (RTD)",08/27/2026 11:48:00 AM,0,4.9,GENERATOR START-UP,"Online as MO Dispatched. "
10IDP1_U11,"TRIPPED",08/27/2026 11:51:00 AM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to liner A3 water leak. (Forced Outage) "
10IDP1_U12,"DECLARED UNAVAILABLE",08/24/2026 12:11:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to Lube Oil High Temp. "
10IDP1_U12,"DECLARED AVAILABLE",08/24/2026 12:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP1_U12,"RAISE LOAD",08/25/2026 1:08:00 PM,1,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from HVDC forecast variation of RTD=-161 vs ACTUAL=-173 | "
10IDP1_U12,"FOLLOW RTD",08/25/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Estanda "
10IDP1_U12,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP1_U12,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Jalova "
10IDP1_U12,"RAISE LOAD",08/28/2026 9:02:00 PM,1.9,4.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2322 vs ACTUAL=2353 | O "
10IDP1_U12,"FOLLOW RTD",08/28/2026 10:02:00 PM,4.8,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP1_U12,"FAILED START - UP",08/29/2026 4:25:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synchronized due to starting failure. (Forced Outage) "
10IDP2_U01,"RAISE LOAD",08/24/2026 1:19:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2656 vs ACTUAL=2660 | O "
10IDP2_U01,"FOLLOW RTD",08/24/2026 3:39:00 PM,5,5.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U01,"RAISE LOAD",08/24/2026 10:09:00 PM,4.5,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8259Hz.  | ON DUTY: Yuson "
10IDP2_U01,"FOLLOW RTD",08/24/2026 11:04:00 PM,5.9,0.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U01,"FAILED START - UP",08/25/2026 11:19:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unit failed to synchronized due to pressure blocking alarm. (Forced Outage) "
10IDP2_U01,"DECLARED UNAVAILABLE",08/26/2026 8:35:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to lube oil pressure tripping. "
10IDP2_U01,"AVAILABLE",08/28/2026 6:45:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage
| ON DUTY: Tanghal "
10IDP2_U01,"RAISE LOAD",08/28/2026 6:47:00 PM,0,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from MO forecast variation of RTD=2458 vs ACTUAL=2489 | O "
10IDP2_U01,"DECLARED UNAVAILABLE",08/28/2026 7:05:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to High Exhaust Gas Temp. B2, (Forced Outage). "
10IDP2_U01,"RAISE LOAD",08/29/2026 11:42:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  | ON DUTY: Avejo "
10IDP2_U01,"FAILED START - UP",08/29/2026 12:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synchronized due to negative reading turbo. (Forced Outage) "
10IDP2_U01,"FOLLOW RTD",08/29/2026 12:30:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U01,"AVAILABLE",08/30/2026 7:45:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage. "
10IDP2_U01,"RAISE LOAD",08/30/2026 4:49:00 PM,2,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2028 vs ACTUAL=2062 | O "
10IDP2_U01,"UNAVAILABLE",08/30/2026 5:15:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared forced outage due to Negative Turbo Speed reading / End MOTR (Follow RTD) | ON DUTY: Yuson "
10IDP2_U01,"AVAILABLE",08/30/2026 11:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from Forced Outage. "
10IDP2_U02,"RAISE LOAD",08/24/2026 1:19:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2656 vs ACTUAL=2660 | O "
10IDP2_U02,"FOLLOW RTD",08/24/2026 3:39:00 PM,5,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U02,"RAISE LOAD",08/24/2026 10:09:00 PM,4.3,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8259Hz.  | ON DUTY: Yuson "
10IDP2_U02,"FOLLOW RTD",08/24/2026 11:04:00 PM,5.9,0.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U02,"RAISE LOAD",08/25/2026 10:52:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  from MO forecast variation of RTD=2565 vs ACTUAL=2580 |  "
10IDP2_U02,"FOLLOW RTD",08/25/2026 10:34:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ayson "
10IDP2_U02,"RAISE LOAD",08/26/2026 9:04:00 AM,0,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.826Hz.  | ON DUTY: Tanghal "
10IDP2_U02,"FOLLOW RTD",08/26/2026 11:55:00 AM,5.5,0.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U02,"RAISE LOAD",08/26/2026 12:31:00 PM,0.3,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.785Hz.  | ON DUTY: Tanghal "
10IDP2_U02,"FOLLOW RTD",08/26/2026 1:13:00 PM,5.5,3.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U02,"RAISE LOAD",08/26/2026 5:24:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2328 vs ACTUAL=2368 | O "
10IDP2_U02,"FOLLOW RTD",08/26/2026 6:27:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U02,"FAILED START - UP",08/27/2026 9:55:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Failed to synchronized due to charger cooling leak. (Forced Outage) "
10IDP2_U02,"AVAILABLE",08/27/2026 11:10:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP2_U02,"RAISE LOAD",08/27/2026 1:19:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz from HVDC forecast variation of RTD=-278 vs ACTUAL=-335 | "
10IDP2_U02,"FOLLOW RTD",08/27/2026 10:32:00 PM,5.6,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U02,"RAISE LOAD",08/29/2026 11:42:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  | ON DUTY: Avejo "
10IDP2_U02,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U02,"RAISE LOAD",08/30/2026 4:49:00 PM,2,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2028 vs ACTUAL=2062 | O "
10IDP2_U02,"FOLLOW RTD",08/30/2026 6:23:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U03,"RAISE LOAD",08/24/2026 1:19:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2656 vs ACTUAL=2660 | O "
10IDP2_U03,"FOLLOW RTD",08/24/2026 3:39:00 PM,5,6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U03,"RAISE LOAD",08/24/2026 10:09:00 PM,4.6,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8259Hz.  | ON DUTY: Yuson "
10IDP2_U03,"TRIPPED",08/24/2026 10:29:00 PM,6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to lube oil high temperature alarm. "
10IDP2_U03,"DECLARED AVAILABLE",08/24/2026 11:25:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP2_U03,"RAISE LOAD",08/25/2026 10:52:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  from MO forecast variation of RTD=2565 vs ACTUAL=2580 |  "
10IDP2_U03,"FOLLOW RTD",08/25/2026 10:34:00 PM,5,0.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ayson "
10IDP2_U03,"RAISE LOAD",08/26/2026 9:04:00 AM,0,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.826Hz.  | ON DUTY: Tanghal "
10IDP2_U03,"FOLLOW RTD",08/26/2026 1:13:00 PM,5.5,5.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U03,"RAISE LOAD",08/26/2026 5:24:00 PM,0,6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2328 vs ACTUAL=2368 | O "
10IDP2_U03,"FOLLOW RTD",08/26/2026 6:27:00 PM,6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U03,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP2_U03,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U03,"DERATED",08/28/2026 4:24:00 PM,6,4.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high lube oil temperature. "
10IDP2_U03,"TRIP",08/28/2026 6:08:00 PM,4.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to Lube Oil High Temp. "
10IDP2_U03,"RAISE LOAD",08/29/2026 11:42:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  | ON DUTY: Avejo "
10IDP2_U03,"FOLLOW RTD",08/29/2026 12:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U03,"TRIPPED",08/29/2026 12:26:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to high lube oil temp. (Forced Outage) "
10IDP2_U03,"DECLARED AVAILABLE",08/30/2026 11:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP2_U04,"RAISE LOAD",08/24/2026 1:19:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2656 vs ACTUAL=2660 | O "
10IDP2_U04,"FOLLOW RTD",08/24/2026 3:39:00 PM,5,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U04,"RAISE LOAD",08/24/2026 10:09:00 PM,4.6,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8259Hz.  | ON DUTY: Yuson "
10IDP2_U04,"FOLLOW RTD",08/24/2026 11:04:00 PM,5.9,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U04,"RAISE LOAD",08/25/2026 10:52:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  from MO forecast variation of RTD=2565 vs ACTUAL=2580 |  "
10IDP2_U04,"FOLLOW RTD",08/25/2026 10:34:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ayson "
10IDP2_U04,"RAISE LOAD",08/26/2026 9:04:00 AM,0,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.826Hz.  | ON DUTY: Tanghal "
10IDP2_U04,"FOLLOW RTD",08/26/2026 1:13:00 PM,5.5,4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U04,"RAISE LOAD",08/26/2026 5:24:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2328 vs ACTUAL=2368 | O "
10IDP2_U04,"FOLLOW RTD",08/26/2026 6:27:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U04,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP2_U04,"TRIP",08/27/2026 1:57:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to unresponsive governor/ Declared unavailable, (Forced Outage). "
10IDP2_U04,"DECLARED FORCED OUTAGE",08/27/2026 2:09:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable due to unresponsive governor (Unplanned Outage). "
10IDP2_U04,"AVAILABLE",08/27/2026 2:25:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP2_U04,"DECLARED FORCED OUTAGE",08/27/2026 3:33:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable. Unable to synchronize due to Detached Governor Linkage (Unplanned Outage). "
10IDP2_U04,"AVAILABLE",08/27/2026 5:00:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
10IDP2_U04,"RAISE LOAD",08/29/2026 11:42:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  | ON DUTY: Avejo "
10IDP2_U04,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U04,"RAISE LOAD",08/30/2026 4:49:00 PM,2,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2028 vs ACTUAL=2062 | O "
10IDP2_U04,"FOLLOW RTD",08/30/2026 6:23:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U04,"RAISE LOAD",08/30/2026 10:38:00 PM,5.6,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2103 vs ACTUAL=2113 | ON "
10IDP2_U05,"RAISE LOAD",08/24/2026 1:19:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2656 vs ACTUAL=2660 | O "
10IDP2_U05,"FOLLOW RTD",08/24/2026 3:39:00 PM,5,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U05,"RAISE LOAD",08/24/2026 10:09:00 PM,4.6,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8259Hz.  | ON DUTY: Yuson "
10IDP2_U05,"FOLLOW RTD",08/24/2026 10:52:00 PM,5.6,0.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U05,"RAISE LOAD",08/25/2026 10:52:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  from MO forecast variation of RTD=2565 vs ACTUAL=2580 |  "
10IDP2_U05,"FOLLOW RTD",08/25/2026 10:34:00 PM,5,0.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ayson "
10IDP2_U05,"RAISE LOAD",08/26/2026 9:04:00 AM,0,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.826Hz.  | ON DUTY: Tanghal "
10IDP2_U05,"FOLLOW RTD",08/26/2026 1:13:00 PM,5.5,4.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U05,"RAISE LOAD",08/26/2026 5:24:00 PM,0,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2328 vs ACTUAL=2368 | O "
10IDP2_U05,"FOLLOW RTD",08/26/2026 6:27:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U05,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP2_U05,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U05,"RAISE LOAD",08/29/2026 11:42:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  | ON DUTY: Avejo "
10IDP2_U05,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U05,"RAISE LOAD",08/30/2026 4:49:00 PM,2,5.6,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2028 vs ACTUAL=2062 | O "
10IDP2_U05,"FOLLOW RTD",08/30/2026 6:23:00 PM,5.6,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U06,"RAISE LOAD",08/24/2026 1:19:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2656 vs ACTUAL=2660 | O "
10IDP2_U06,"FOLLOW RTD",08/24/2026 3:39:00 PM,5,5.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U06,"RAISE LOAD",08/24/2026 10:09:00 PM,4.9,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8259Hz.  | ON DUTY: Yuson "
10IDP2_U06,"FOLLOW RTD",08/24/2026 10:52:00 PM,5.9,0.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U06,"RAISE LOAD",08/25/2026 10:52:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  from MO forecast variation of RTD=2565 vs ACTUAL=2580 |  "
10IDP2_U06,"FOLLOW RTD",08/25/2026 10:34:00 PM,5,0.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ayson "
10IDP2_U06,"RAISE LOAD",08/26/2026 9:04:00 AM,0,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.826Hz.  | ON DUTY: Tanghal "
10IDP2_U06,"FOLLOW RTD",08/26/2026 11:55:00 AM,5.5,0.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U06,"RAISE LOAD",08/26/2026 12:31:00 PM,0.4,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.785Hz.  | ON DUTY: Tanghal "
10IDP2_U06,"FOLLOW RTD",08/26/2026 1:13:00 PM,5.5,4.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U06,"RAISE LOAD",08/26/2026 5:24:00 PM,0,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2328 vs ACTUAL=2368 | O "
10IDP2_U06,"FOLLOW RTD",08/26/2026 6:27:00 PM,5.9,5.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U06,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP2_U06,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U06,"RAISE LOAD",08/29/2026 11:42:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  | ON DUTY: Avejo "
10IDP2_U06,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U06,"RAISE LOAD",08/30/2026 4:49:00 PM,2,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2028 vs ACTUAL=2062 | O "
10IDP2_U06,"FOLLOW RTD",08/30/2026 6:23:00 PM,5.9,5.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U06,"RAISE LOAD",08/30/2026 10:38:00 PM,5.9,5.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.1Hz from MO forecast variation of RTD=2103 vs ACTUAL=2113 | ON "
10IDP2_U07,"RAISE LOAD",08/24/2026 1:19:00 PM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2656 vs ACTUAL=2660 | O "
10IDP2_U07,"FOLLOW RTD",08/24/2026 3:39:00 PM,5,5.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Nubio "
10IDP2_U07,"RAISE LOAD",08/24/2026 10:09:00 PM,4.7,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8259Hz.  | ON DUTY: Yuson "
10IDP2_U07,"FOLLOW RTD",08/24/2026 10:52:00 PM,5.7,0.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
10IDP2_U07,"RAISE LOAD",08/25/2026 10:52:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  from MO forecast variation of RTD=2565 vs ACTUAL=2580 |  "
10IDP2_U07,"FOLLOW RTD",08/25/2026 10:34:00 PM,5,0.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ayson "
10IDP2_U07,"RAISE LOAD",08/26/2026 9:04:00 AM,0,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.826Hz.  | ON DUTY: Tanghal "
10IDP2_U07,"FOLLOW RTD",08/26/2026 11:55:00 AM,5.5,0.1,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U07,"RAISE LOAD",08/26/2026 12:31:00 PM,0.1,5.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.785Hz.  | ON DUTY: Tanghal "
10IDP2_U07,"FOLLOW RTD",08/26/2026 1:13:00 PM,5.5,4.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U07,"RAISE LOAD",08/26/2026 5:24:00 PM,0,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2328 vs ACTUAL=2368 | O "
10IDP2_U07,"FOLLOW RTD",08/26/2026 6:27:00 PM,5.7,5.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tanghal "
10IDP2_U07,"RAISE LOAD",08/27/2026 9:20:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-253 | "
10IDP2_U07,"FOLLOW RTD",08/27/2026 10:32:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U07,"RAISE LOAD",08/29/2026 11:42:00 AM,0,5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.78Hz  | ON DUTY: Avejo "
10IDP2_U07,"FOLLOW RTD",08/29/2026 11:26:00 PM,5,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Avejo "
10IDP2_U07,"RAISE LOAD",08/30/2026 4:49:00 PM,2,5.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.86Hz from MO forecast variation of RTD=2028 vs ACTUAL=2062 | O "
10IDP2_U07,"FOLLOW RTD",08/30/2026 6:23:00 PM,5.7,5.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yuson "
11FDC_U01,"LOWER LOAD",08/25/2026 4:04:00 AM,123,117,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.196Hz.  | ON DUTY: Abroge'a "
11FDC_U01,"FOLLOW RTD",08/25/2026 5:25:00 AM,117,123,RTD,"From MOT Lower to Follow RTD| ON DUTY: Abroge'a "
11FDC_U01,"LOWER LOAD",08/28/2026 6:47:00 AM,107.7,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Zoleta "
11FDC_U01,"FOLLOW RTD",08/28/2026 7:34:00 AM,100,111.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Zoleta "
11FDC_U01,"HOLD LOAD",08/28/2026 7:41:00 AM,111.3,106.4,MOT LOWER,"MOT Lower. Hold load at 106.4MW from 111.3MW | ON DUTY: Zoleta "
11FDC_U01,"FOLLOW RTD",08/28/2026 8:05:00 AM,106.4,119.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Zoleta "
11FDC_U01,"RAISE LOAD",08/30/2026 8:23:00 AM,107.3,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz.  | ON DUTY: Balingit "
11FDC_U01,"RAISE LOAD",08/30/2026 9:09:00 AM,120,123,MOT RAISE,"MOT Raised. Raised load to 123 MW due to frequency = 59.77Hz | RTD Reference =109.7MW| ON DUTY: Balingit "
11FDC_U01,"FOLLOW RTD",08/30/2026 9:33:00 AM,123,119.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U01,"RAISE LOAD",08/30/2026 9:56:00 AM,112.4,123,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: Ba "
11FDC_U01,"FOLLOW RTD",08/30/2026 10:37:00 AM,123,123,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U02,"LOWER LOAD",08/25/2026 4:04:00 AM,135,129,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.196Hz.  | ON DUTY: Abroge'a "
11FDC_U02,"FOLLOW RTD",08/25/2026 4:20:00 AM,129,135,RTD,"From MOT Lower to Follow RTD| ON DUTY: Abroge'a "
11FDC_U02,"LOWER LOAD",08/28/2026 6:47:00 AM,115.5,110,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Zoleta "
11FDC_U02,"FOLLOW RTD",08/28/2026 7:34:00 AM,110,120.8,RTD,"From MOT Lower to Follow RTD| ON DUTY: Zoleta "
11FDC_U02,"HOLD LOAD",08/28/2026 7:41:00 AM,121.3,114.5,MOT LOWER,"MOT Lower. Hold load at 114.5MW from 121.3MW | ON DUTY: Zoleta "
11FDC_U02,"FOLLOW RTD",08/28/2026 8:22:00 AM,114.5,130,RTD,"From MOT Lower to Follow RTD| ON DUTY: Zoleta "
11FDC_U02,"RAISE LOAD",08/30/2026 8:23:00 AM,116.8,130,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz.  | ON DUTY: Balingit "
11FDC_U02,"RAISE LOAD",08/30/2026 9:09:00 AM,130,135,MOT RAISE,"MOT Raised. Raised load to 123 MW due to frequency = 59.77Hz | RTD Reference =109.7MW| ON DUTY: Balingit "
11FDC_U02,"FOLLOW RTD",08/30/2026 9:33:00 AM,135,131.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U02,"RAISE LOAD",08/30/2026 9:56:00 AM,121.1,135,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: Ba "
11FDC_U02,"FOLLOW RTD",08/30/2026 10:37:00 AM,135,135,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U03,"LOWER LOAD",08/25/2026 4:04:00 AM,125,116,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.196Hz.  | ON DUTY: Abroge'a "
11FDC_U03,"FOLLOW RTD",08/25/2026 4:20:00 AM,116,125,RTD,"From MOT Lower to Follow RTD| ON DUTY: Abroge'a "
11FDC_U03,"LOWER LOAD",08/28/2026 6:47:00 AM,110.2,100,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.3Hz.  | ON DUTY: Zoleta "
11FDC_U03,"FOLLOW RTD",08/28/2026 7:34:00 AM,100,111.4,RTD,"From MOT Lower to Follow RTD| ON DUTY: Zoleta "
11FDC_U03,"HOLD LOAD",08/28/2026 7:41:00 AM,111.4,105.8,MOT LOWER,"MOT Lower. Hold load at 105.8MW from 111.4MW | ON DUTY: Zoleta "
11FDC_U03,"FOLLOW RTD",08/28/2026 8:42:00 AM,105.8,118.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Zoleta "
11FDC_U03,"RAISE LOAD",08/30/2026 8:23:00 AM,108.6,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz.  | ON DUTY: Balingit "
11FDC_U03,"RAISE LOAD",08/30/2026 9:09:00 AM,120,123,MOT RAISE,"MOT Raised. Raised load to 123 MW due to frequency = 59.77Hz | RTD Reference =109.7MW| ON DUTY: Balingit "
11FDC_U03,"FOLLOW RTD",08/30/2026 9:33:00 AM,123,120.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11FDC_U03,"RAISE LOAD",08/30/2026 9:56:00 AM,112.4,123,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: Ba "
11FDC_U03,"FOLLOW RTD",08/30/2026 10:37:00 AM,123,124.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balingit "
11KEGMAR_G01,"RAISE LOAD",08/26/2026 8:49:00 AM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.788Hz.  | ON DUTY: Aguilar "
11KEGMAR_G01,"FOLLOW RTD",08/26/2026 9:53:00 AM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
11KEGMAR_G01,"RAISE LOAD",08/28/2026 10:52:00 AM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.889Hz from MO forecast variation of RTD=2357 vs ACTUAL=2384 |  "
11KEGMAR_G01,"FOLLOW RTD",08/28/2026 11:31:00 AM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
11KEGMAR_G01,"RAISE LOAD",08/28/2026 12:24:00 PM,0,4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-188 vs ACTUAL=-233 | "
11KEGMAR_G01,"RAISE LOAD",08/28/2026 1:09:00 PM,4,7.5,MOT RAISE,"MOT Raised. Raised load to 7.5 MW due to frequency = 59.783Hz | RTD Reference =MW| ON DUTY: Aguilar "
11KEGMAR_G01,"ISOLATE",08/28/2026 1:32:00 PM,7.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Isolated due to tripping of Maramag-Malaybalay 69kV line at 1332H. (Forced Outage). "
11KEGMAR_G01,"RAISE LOAD",08/30/2026 2:05:00 PM,0,4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2140 vs ACTUAL=2160 | O "
11KEGMAR_G01,"FOLLOW RTD",08/30/2026 3:04:00 PM,4,4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
11MANFOR_G01,"TRIPPED",08/24/2026 12:39:00 PM,7.36,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"MN1 Unit 4 tripped due to pressure difference over MIV too high. (Forced Outage) "
11MANFOR_G01,"ONLINE",08/24/2026 2:10:00 PM,0,15,GENERATOR START-UP,"MN1 Unit 4 online at 1410H from forced outage. "
11MNRGY_G01,"RAISE LOAD",08/25/2026 1:17:00 PM,1.5,9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from HVDC forecast variation of RTD=-159 vs ACTUAL=-173 | "
11MNRGY_G01,"FOLLOW RTD",08/25/2026 10:48:00 PM,9,9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pacto "
11MNRGY_G01,"RAISE LOAD",08/27/2026 9:45:00 AM,0,15,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-254 | "
11MNRGY_G01,"FOLLOW RTD",08/28/2026 12:40:00 AM,15,15,RTD,"From MOT Raised to Follow RTD| ON DUTY: Baconga "
11MNRGY_G01,"RAISE LOAD",08/28/2026 1:27:00 PM,1.3,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from MO forecast variation of RTD=2516 vs ACTUAL=2532 | O "
11MNRGY_G01,"FOLLOW RTD",08/28/2026 1:50:00 PM,10,10,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pacto "
11MNRGY_G01,"RAISE LOAD",08/29/2026 11:25:00 AM,0,10,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz  | ON DUTY: Raganut "
11MNRGY_G01,"RAISE LOAD",08/29/2026 1:24:00 PM,10,15,MOT RAISE,"MOT Raise. Raised load to 15MNW  | ON DUTY: Raganut "
11MNRGY_G01,"FOLLOW RTD",08/30/2026 1:19:00 AM,15,15,RTD,"From MOT Raised to Follow RTD| ON DUTY: Raganut "
11MNRGY_G01,"RAISE LOAD",08/30/2026 4:38:00 PM,0,15,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-188 vs ACTUAL=-203 | "
11MNRGY_G01,"FOLLOW RTD",08/30/2026 6:43:00 PM,15,15,RTD,"From MOT Raised to Follow RTD| ON DUTY: Quiseo "
11MNRGY_G02,"RAISE LOAD",08/25/2026 1:17:00 PM,2,24,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz from HVDC forecast variation of RTD=-159 vs ACTUAL=-173 | "
11MNRGY_G02,"FOLLOW RTD",08/25/2026 10:48:00 PM,24,24.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pacto "
11MNRGY_G02,"RAISE LOAD",08/27/2026 9:45:00 AM,0,25,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.80Hz from HVDC forecast variation of RTD=-231 vs ACTUAL=-254 | "
11MNRGY_G02,"FOLLOW RTD",08/28/2026 12:40:00 AM,25,25,RTD,"From MOT Raised to Follow RTD| ON DUTY: Baconga "
11MNRGY_G02,"RAISE LOAD",08/29/2026 11:25:00 AM,0,24,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz  | ON DUTY: Raganut "
11MNRGY_G02,"LOWER LOAD",08/30/2026 12:18:00 AM,24,12,MOT RAISE,"MOT Raise. Lower load to 12MW| ON DUTY: Raganut "
11MNRGY_G02,"FOLLOW RTD",08/30/2026 1:19:00 AM,12,12,RTD,"From MOT Raised to Follow RTD| ON DUTY: Raganut "
11PULA4_U01,"ONLINE",08/24/2026 4:52:00 PM,0,20,GENERATOR START-UP,"Online from Planned Outage. "
11PULA4_U01,"RAISE LOAD",08/25/2026 2:58:00 PM,31.4,35,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.73Hz from MO forecast variation of RTD=2628 vs ACTUAL=2667 | O "
11PULA4_U01,"FOLLOW RTD",08/25/2026 5:48:00 PM,35,24,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbutin "
11PULA4_U01,"SHUTDOWN",08/26/2026 8:33:00 AM,21,0,GENERATOR SHUTDOWN,"Shutdown due to low forebay elevation. (Unplanned Outage) "
11PULA4_U02,"ONLINE",08/25/2026 3:19:00 PM,0,12,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Online from Unplanned outage. "
11PULA4_U02,"LOWER LOAD",08/26/2026 5:08:00 PM,50,25,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.237Hz.  | ON DUTY: Galimet "
11PULA4_U02,"FOLLOW RTD",08/26/2026 5:16:00 PM,25,50,RTD,"From MOT Lower to Follow RTD| ON DUTY: Galimet "
11PULA4_U02,"RAISE LOAD",08/29/2026 11:07:00 AM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.19Hz  | ON DUTY: Lumacang "
11PULA4_U02,"FOLLOW RTD",08/29/2026 11:58:00 AM,50,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U02,"RAISE LOAD",08/29/2026 1:26:00 PM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from HVDC variation of RTD=-196 vs ACTUAL=-284  | ON DUTY "
11PULA4_U02,"RAISE LOAD",08/29/2026 6:00:00 PM,50,60,MOT RAISE,"MOT Raise. Raised load to 60MW  | ON DUTY: Lumacang "
11PULA4_U02,"FOLLOW RTD",08/29/2026 7:14:00 PM,60,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"RAISE LOAD",08/24/2026 6:27:00 PM,40,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.775Hz from MO forecast variation of RTD=2467 vs ACTUAL=2594 |  "
11PULA4_U03,"FOLLOW RTD",08/24/2026 9:50:00 PM,60,32,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"RAISE LOAD",08/25/2026 2:58:00 PM,40,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.73Hz from MO forecast variation of RTD=2628 vs ACTUAL=2667 | O "
11PULA4_U03,"FOLLOW RTD",08/25/2026 5:48:00 PM,40,31,RTD,"From MOT Raised to Follow RTD| ON DUTY: Balbutin "
11PULA4_U03,"RAISE LOAD",08/27/2026 6:19:00 PM,31,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.60Hz | ON DUTY: Lumacang "
11PULA4_U03,"LOWER LOAD",08/27/2026 6:59:00 PM,50,35,MOT RAISE,"MOT Raise. Lower load to 35MW | ON DUTY: Lumacang "
11PULA4_U03,"FOLLOW RTD",08/27/2026 7:08:00 PM,35,21,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"RAISE LOAD",08/28/2026 10:50:00 AM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.827Hz from HVDC forecast variation of RTD=-227 vs ACTUAL=-254  "
11PULA4_U03,"FOLLOW RTD",08/28/2026 11:09:00 AM,50,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"RAISE LOAD",08/28/2026 1:11:00 PM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-219 vs ACTUAL=-234 | "
11PULA4_U03,"FOLLOW RTD",08/28/2026 1:50:00 PM,50,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"RAISE LOAD",08/28/2026 2:03:00 PM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.815Hz from MO forecast variation of RTD=2475 vs ACTUAL=2503 |  "
11PULA4_U03,"RAISE LOAD",08/28/2026 3:10:00 PM,50,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.775Hz from HVDC forecast variation of RTD=-353 vs ACTUAL=-416  "
11PULA4_U03,"FOLLOW RTD",08/28/2026 4:48:00 PM,60,37.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Mangyan "
11PULA4_U03,"RAISE LOAD",08/29/2026 11:05:00 AM,30,50,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.19Hz  | ON DUTY: Lumacang "
11PULA4_U03,"FOLLOW RTD",08/29/2026 11:55:00 AM,50,30,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11PULA4_U03,"RAISE LOAD",08/29/2026 6:00:00 PM,40,60,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.61Hz | ON DUTY: Lumacang "
11PULA4_U03,"LOWER LOAD",08/29/2026 7:36:00 PM,60,50,MOT RAISE,"MOT Raise. Lower load to 50MW| ON DUTY: Lumacang "
11PULA4_U03,"FOLLOW RTD",08/29/2026 8:03:00 PM,50,40,RTD,"From MOT Raised to Follow RTD| ON DUTY: Lumacang "
11STEAG_U01,"ONLINE",08/26/2026 3:15:00 AM,0,10,GENERATOR START-UP,"Online from Planned Outage since July 1 2026. "
11STEAG_U01,"TRIPPED",08/26/2026 8:37:00 AM,73,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to Boiler Feed Pump  suction filters differential pressure high. (Forced Outage) "
11STEAG_U01,"ONLINE",08/26/2026 1:02:00 PM,0,10,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Online from Unplanned outage. "
11STEAG_U01,"LOWER LOAD",08/30/2026 7:56:00 AM,100,85,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from HVDC forecast variation of RTD=-233 vs ACTUAL=-213 |  "
11STEAG_U01,"FOLLOW RTD",08/30/2026 8:15:00 AM,85,99,RTD,"From MOT Lower to Follow RTD| ON DUTY: Laurias "
11VILLA_BAT,"ONLINE",08/28/2026 8:39:00 PM,0,0,GENERATOR START-UP,"Villanueva BESS online from Planned Outage. "
11VILLA_BAT,"SHUTDOWN",08/28/2026 10:29:00 PM,2,0,GENERATOR SHUTDOWN,"Villanueva BESS shutdown (Unplanned Outage). "
11VILLA_BAT,"ONLINE",08/29/2026 5:05:00 PM,0,0,GENERATOR START-UP,"Villanueva BESS online from Forced Outage. "
12KEGTAN_G01,"TRIPPED",08/24/2026 6:31:00 PM,7.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Auto-tripped. Isolated due to forced outages of San Francisco-Tandag 69kV L. (OMC Outage) "
12KEGTAN_G01,"RAISE LOAD",08/28/2026 12:24:00 PM,0,4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from HVDC forecast variation of RTD=-188 vs ACTUAL=-233 | "
12KEGTAN_G01,"RAISE LOAD",08/28/2026 1:09:00 PM,4,7.5,MOT RAISE,"MOT Raised. Raised load to 7.5 MW due to frequency = 59.783Hz | RTD Reference =MW| ON DUTY: Aguilar "
12KEGTAN_G01,"FOLLOW RTD",08/28/2026 1:43:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
12KEGTAN_G01,"RAISE LOAD",08/30/2026 12:36:00 PM,0,7.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-42 vs ACTUAL=-117 |  "
12KEGTAN_G01,"FOLLOW RTD",08/30/2026 2:06:00 PM,7.5,7.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Aguilar "
12KEGTAN_G01,"UNAVAILABLE",08/30/2026 6:05:00 PM,7.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Shutdown due to fuel shortage (Forced Outage)| ON DUTY: Aguilar "
12NACSUR_G01,"RAISE LOAD",08/24/2026 10:54:00 AM,0,10.4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.828Hz.  | ON DUTY: Poliran "
12NACSUR_G01,"FOLLOW RTD",08/24/2026 11:58:00 AM,10.4,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Poliran "
12NACSUR_G01,"RAISE LOAD",08/28/2026 1:08:00 PM,0,10.4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.82Hz from HVDC forecast variation of RTD=-217 vs ACTUAL=-233 | "
12NACSUR_G01,"FOLLOW RTD",08/28/2026 1:47:00 PM,10.4,10.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Coter "
12NACSUR_G01,"RAISE LOAD",08/30/2026 2:23:00 PM,0,10.4,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.9Hz from MO forecast variation of RTD=2139 vs ACTUAL=2216 | ON "
12NACSUR_G01,"FOLLOW RTD",08/30/2026 4:07:00 PM,10.4,10.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Destajo "
12PKSFRA_U01,"RAISE LOAD",08/24/2026 10:56:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.919Hz from HVDC forecast variation of RTD=-156 vs ACTUAL=-173  "
12PKSFRA_U01,"FOLLOW RTD",08/24/2026 1:01:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U01,"RAISE LOAD",08/28/2026 10:47:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.776Hz from HVDC forecast variation of RTD=-211 vs ACTUAL=-254  "
12PKSFRA_U01,"FOLLOW RTD",08/28/2026 12:00:00 PM,5.2,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Santos "
