Mindanao System Operations
12PKSFRA_U01,"RAISE LOAD",08/30/2026 10:25:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-137 | "
12PKSFRA_U01,"ISOLATED",08/30/2026 11:47:00 AM,5.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Trip due to Isolation from ASELCO / End of MOT Raise, (Unplanned Outage). "
12PKSFRA_U01,"RAISE LOAD",08/30/2026 12:31:00 PM,0,5.2,MOT RAISE,"Available and MOT constrained ON due to High actual system demand at frequency=59.85Hz from HVDC forecast variation of RTD=-37 vs  "
12PKSFRA_U01,"FOLLOW RTD",08/30/2026 1:52:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Santos "
12PKSFRA_U01,"RAISE LOAD",08/30/2026 2:04:00 PM,5.2,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2140 vs ACTUAL=2160 | O "
12PKSFRA_U01,"FOLLOW RTD",08/30/2026 4:03:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Santos "
12PKSFRA_U02,"RAISE LOAD",08/24/2026 10:56:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.919Hz from HVDC forecast variation of RTD=-156 vs ACTUAL=-173  "
12PKSFRA_U02,"FOLLOW RTD",08/24/2026 1:01:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Almendras "
12PKSFRA_U02,"RAISE LOAD",08/28/2026 10:47:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.776Hz from HVDC forecast variation of RTD=-211 vs ACTUAL=-254  "
12PKSFRA_U02,"FOLLOW RTD",08/28/2026 12:00:00 PM,5.2,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Santos "
12PKSFRA_U02,"RAISE LOAD",08/30/2026 10:25:00 AM,0,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from HVDC forecast variation of RTD=-119 vs ACTUAL=-137 | "
12PKSFRA_U02,"ISOLATED",08/30/2026 11:47:00 AM,5.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Trip due to Isolation from ASELCO / End of MOT Raise, (Unplanned Outage). "
12PKSFRA_U02,"RAISE LOAD",08/30/2026 12:10:00 PM,0,5.2,MOT RAISE,"Available and MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2077 vs A "
12PKSFRA_U02,"FOLLOW RTD",08/30/2026 1:52:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Santos "
12PKSFRA_U02,"RAISE LOAD",08/30/2026 2:04:00 PM,5.2,5.2,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz from MO forecast variation of RTD=2140 vs ACTUAL=2160 | O "
12PKSFRA_U02,"FOLLOW RTD",08/30/2026 4:03:00 PM,5.2,5.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Santos "
12TM2_U01,"MO DISPATCH (RTD)",08/24/2026 8:02:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"DERATED",08/24/2026 4:15:00 PM,40,30,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated from 40 to 30MW due to high temp of cylinder liner No. 8 (Forced Derating). "
12TM2_U01,"MO DISPATCH (RTD)",08/25/2026 12:02:00 AM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
12TM2_U01,"UNAVAILABLE",08/25/2026 1:22:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unavailable 'Failed to synchronize due to Cooling water high temp. (Forced Outage). "
12TM2_U01,"MO DISPATCH (RTD)",08/28/2026 12:31:00 AM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
12TM2_U01,"RAISE LOAD",08/29/2026 12:14:00 AM,27,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.79Hz from MO forecast variation of RTD=2052 vs ACTUAL=2073 | O "
12TM2_U01,"FOLLOW RTD",08/29/2026 12:39:00 AM,49,27,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Pe'a "
12TM2_U01,"MO DISPATCH (RTD)",08/29/2026 9:00:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U01,"RAISE LOAD",08/29/2026 11:13:00 AM,35,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.19Hz  | ON DUTY: Llera "
12TM2_U01,"FOLLOW RTD",08/29/2026 12:06:00 PM,40,25,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U01,"MO DISPATCH (RTD)",08/30/2026 4:21:00 AM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
12TM2_U01,"RAISE LOAD",08/30/2026 11:03:00 AM,0,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1990 vs ACTUAL=2022 | ON "
12TM2_U01,"RAISE LOAD",08/30/2026 12:31:00 PM,30,40,MOT RAISE,"MOT Raised. Raised load to 40 MW due to frequency = 59.85Hz | RTD Reference =13.7MW| ON DUTY: Ederango "
12TM2_U01,"FOLLOW RTD",08/30/2026 1:16:00 PM,40,46.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Ederango "
12TM2_U01,"DERATED",08/30/2026 6:15:00 PM,49,44,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated from 49MW to 41MW due to 'Cylinder High Temperature'. "
12TM2_U02,"RAISE LOAD",08/24/2026 1:16:00 PM,1.4,11.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.88Hz from MO forecast variation of RTD=2656 vs ACTUAL=2660 | O "
12TM2_U02,"RAISE LOAD",08/24/2026 2:05:00 PM,11.5,49,MOT RAISE,"MOT Raised. Raised load to 49 MW due to frequency = 59.732Hz | RTD Reference =4.3MW| ON DUTY: Dela Pe'a "
12TM2_U02,"FOLLOW RTD",08/24/2026 9:44:00 PM,49,38.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yero "
12TM2_U02,"RAISE LOAD",08/24/2026 10:37:00 PM,11.5,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.925Hz from MO forecast variation of RTD=2246 vs ACTUAL=2280 |  "
12TM2_U02,"LOWER LOAD",08/24/2026 11:06:00 PM,30,20,MOT RAISE,"MOT Raised. Lower load to 20 MW due to frequency = 60.136Hz | RTD Reference =0MW| ON DUTY: Yero "
12TM2_U02,"LOWER LOAD",08/24/2026 11:19:00 PM,20,12,MOT RAISE,"MOT Raised. Lower load to 12 MW due to frequency = 60.162Hz | RTD Reference =0MW| ON DUTY: Yero "
12TM2_U02,"FOLLOW RTD",08/25/2026 12:13:00 AM,12,19.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yero "
12TM2_U02,"MO DISPATCH (RTD)",08/25/2026 1:23:00 AM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
12TM2_U02,"MO DISPATCH (RTD)",08/25/2026 8:01:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
12TM2_U02,"MO DISPATCH (RTD)",08/26/2026 12:03:00 AM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
12TM2_U02,"RAISE LOAD",08/26/2026 9:14:00 AM,1.4,11.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.799Hz.  | ON DUTY: Dela Pe'a "
12TM2_U02,"RAISE LOAD",08/26/2026 10:49:00 AM,11.5,30,MOT RAISE,"MOT Raised. Raised load to 30 MW due to frequency = 59.806Hz | RTD Reference =MW| ON DUTY: Dela Pe'a "
12TM2_U02,"RAISE LOAD",08/26/2026 11:37:00 AM,30,40,MOT RAISE,"MOT Raised. Raised load to 40 MW due to frequency = 59.823Hz | RTD Reference =13.3MW| ON DUTY: Dela Pe'a "
12TM2_U02,"LOWER LOAD",08/26/2026 11:56:00 AM,40,11.5,MOT RAISE,"MOT Raised. Lower load to 11.5 MW due to frequency = 60.225Hz | RTD Reference =0MW| ON DUTY: Dela Pe'a "
12TM2_U02,"RAISE LOAD",08/26/2026 12:11:00 PM,11.5,30,MOT RAISE,"MOT Raised. Raised load to 30 MW due to frequency = 59.732Hz | RTD Reference =0MW| ON DUTY: Dela Pe'a "
12TM2_U02,"RAISE LOAD",08/26/2026 12:31:00 PM,30,40,MOT RAISE,"MOT Raised. Raised load to 40 MW due to frequency = 59.785Hz | RTD Reference =4.3MW| ON DUTY: Dela Pe'a "
12TM2_U02,"FOLLOW RTD",08/26/2026 2:49:00 PM,40,23.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Pe'a "
12TM2_U02,"RAISE LOAD",08/26/2026 3:53:00 PM,16.5,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.782Hz from HVDC forecast variation of RTD=-275 vs ACTUAL=-304  "
12TM2_U02,"LOWER LOAD",08/26/2026 4:25:00 PM,40,25,MOT RAISE,"MOT Raised. Lower load to 25 MW due to frequency = 60.152Hz | RTD Reference =13MW| ON DUTY: Dela Pe'a "
12TM2_U02,"RAISE LOAD",08/26/2026 4:50:00 PM,25,40,MOT RAISE,"MOT Raised. Raised load to 40 MW due to frequency = 59.795Hz | RTD Reference =MW| ON DUTY: Dela Pe'a "
12TM2_U02,"DERATED",08/26/2026 7:30:00 PM,49,40,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated from 49MW to 40MW due to 'Low Fuel Inlet Pressure at higher load'. "
12TM2_U02,"FOLLOW RTD",08/26/2026 8:40:00 PM,40,33.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yerro "
12TM2_U02,"RAISE LOAD",08/26/2026 9:34:00 PM,9.8,12,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.87Hz from MO forecast variation of RTD=2250 vs ACTUAL=2257 | O "
12TM2_U02,"RAISE LOAD",08/26/2026 9:50:00 PM,12,35,MOT RAISE,"MOT Raised. Raised load to 35 MW due to frequency = 59.85Hz | RTD Reference =0MW| ON DUTY: Yerro "
12TM2_U02,"FOLLOW RTD",08/26/2026 11:10:00 PM,35,2.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Yerro "
12TM2_U02,"DERATED STATE LIFTED",08/27/2026,40,49,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared full capacity from 40MW to 49MW. (Forced Derating) "
12TM2_U02,"RAISE LOAD",08/27/2026 12:13:00 PM,0,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-233 vs ACTUAL=-294 | "
12TM2_U02,"FOLLOW RTD",08/27/2026 11:34:00 PM,40,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/28/2026 1:12:00 PM,0,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.816Hz from HVDC forecast variation of RTD=-219 vs ACTUAL=-234  "
12TM2_U02,"FOLLOW RTD",08/28/2026 5:31:00 PM,40,26.4,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/28/2026 5:55:00 PM,28,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from MO forecast variation of RTD=2430 vs ACTUAL=2466 | O "
12TM2_U02,"FOLLOW RTD",08/28/2026 11:23:00 PM,40,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dela Pe'a "
12TM2_U02,"RAISE LOAD",08/29/2026 11:27:00 AM,0,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.71Hz  | ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/29/2026 1:09:00 PM,30,40,MOT RAISE,"MOT Raise. Raised load to 40MNW  | ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/29/2026 1:21:00 PM,40,45,MOT RAISE,"MOT Raise. Raised load to 45MNW  | ON DUTY: Llera "
12TM2_U02,"FOLLOW RTD",08/30/2026 1:17:00 AM,45,11.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Llera "
12TM2_U02,"RAISE LOAD",08/30/2026 10:45:00 AM,0,11.5,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from HVDC forecast variation of RTD=-131 vs ACTUAL=-137 | "
12TM2_U02,"RAISE LOAD",08/30/2026 1:23:00 PM,11.5,40,MOT RAISE,"MOT Raised. Raised load to 40 MW due to frequency = 59.75Hz | RTD Reference =0MW| ON DUTY: Ederango "
12TM2_U02,"DERATED",08/30/2026 6:15:00 PM,49,41,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated from 49MW to 41MW due to 'Cylinder High Temperature'. "
13DCPP_U01,"SHUTDOWN",08/26/2026 1:31:00 AM,130,0,GENERATOR SHUTDOWN,"PMS (GOMP) "
13DCPP_U02,"LOWER LOAD",08/26/2026 12:00:00 PM,150,130,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.212Hz.  | ON DUTY: Brillantes "
13DCPP_U02,"FOLLOW RTD",08/26/2026 12:07:00 PM,130,150,RTD,"From MOT Lower to Follow RTD| ON DUTY: Brillantes "
13DCPP_U02,"TRIP",08/29/2026 11:03:00 AM,150,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped at 1103H. For investigation. (Forced Outage) "
13MAGDBNK_U01,"DERATED",08/25/2026 9:15:00 AM,4.9,3,GENERATOR PROBLEM/TROUBLE/TRIPPING,"SEDI-EEI Unit 1 derating at 3MW. (Forced Derating) "
13MAGDBNK_U01,"DECLARED AVAILABLE",08/25/2026 9:47:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced derating. "
13MPCDIG_G01,"RAISE LOAD",08/26/2026 8:47:00 AM,0,16.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.706Hz.  | ON DUTY: Phori "
13MPCDIG_G01,"FOLLOW RTD",08/26/2026 9:34:00 AM,16.7,15.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Phori "
13MPCDIG_G01,"RAISE LOAD",08/28/2026 11:03:00 AM,0,15.7,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.897Hz from MO forecast variation of RTD=2369 vs ACTUAL=2391 |  "
13MPCDIG_G01,"RAISE LOAD",08/28/2026 11:19:00 AM,15.7,16.8,MOT RAISE,"MOT Raised. Raised load to 16.8 MW due to frequency = 59.879Hz | RTD Reference =0MW| ON DUTY: Phori "
13MPCDIG_G01,"LOWER LOAD",08/28/2026 11:56:00 AM,16.8,8,MOT RAISE,"MOT Raised. Lower load to 8 MW due to frequency = 60.22Hz | RTD Reference =0MW| ON DUTY: Phori "
13MPCDIG_G01,"RAISE LOAD",08/28/2026 12:22:00 PM,8,16.8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from HVDC forecast variation of RTD=-188 vs ACTUAL=-233 | "
13MPCDIG_G01,"FOLLOW RTD",08/28/2026 1:46:00 PM,16.8,16.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Phori "
13TM1_U01,"UTILIZED AS "CR"",08/24/2026 5:39:00 PM,1.8,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  forecast variation of RTD=-336 vs ACTUAL=-365 | ON DUTY: Pe'a "
13TM1_U01,"LOWER "CR" LOAD",08/24/2026 9:39:00 PM,49,35,CONTINGENCY RESERVE,"LOWER 'CR' LOAD TO 35MW | ON DUTY: Pajo "
13TM1_U01,"LOWER "CR" LOAD",08/24/2026 9:48:00 PM,35,15,CONTINGENCY RESERVE,"LOWER 'CR' LOAD TO 15MW | ON DUTY: Pajo "
13TM1_U01,"RE - ARM AS / CR",08/24/2026 10:43:00 PM,15,0,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Pajo "
13TM1_U01,"UTILIZED AS "CR"",08/25/2026 1:50:00 PM,1.3,47.7,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC variation of RTD=-191 vs ACTUAL=-228 | ON DUTY: Pe'a "
13TM1_U01,"UTILIZED AS "CR"",08/25/2026 3:50:00 PM,47.7,25,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC variation of RTD=-246 vs ACTUAL=-203 | ON DUTY: Pe'a "
13TM1_U01,"RE - ARM AS / CR",08/25/2026 10:06:00 PM,25,0,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Pe'a "
13TM1_U01,"UTILIZED AS "CR"",08/26/2026 12:57:00 PM,0,30,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to HVDC forecast variation of RTD=-141 vs ACTUAL=-253 | ON DUTY: Maiquilla "
13TM1_U01,"LOWER "CR" LOAD",08/26/2026 2:29:00 PM,30,20,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  forecast variation of RTD=-202 vs ACTUAL=-223 | ON DUTY: Maiquilla "
13TM1_U01,"RE - ARM AS / CR",08/26/2026 2:36:00 PM,20,0,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Maiquilla "
13TM1_U01,"UTILIZED AS "CR"",08/26/2026 5:29:00 PM,0,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2335 vs ACTUAL=2368 | ON DUTY: Maiquilla "
13TM1_U01,"RE - ARM AS / CR",08/26/2026 7:10:00 PM,49,26,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Maiquilla "
13TM1_U01,"MO DISPATCH (RTD)",08/27/2026 7:59:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U01,"MO DISPATCH (RTD)",08/28/2026 12:35:00 AM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
13TM1_U01,"UTILIZED AS "CR"",08/28/2026 2:02:00 PM,31.4,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  forecast variation of RTD=2565 vs ACTUAL=2566 | ON DUTY: Maiquilla "
13TM1_U01,"RE - ARM AS / CR",08/28/2026 4:20:00 PM,49,49,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Maiquilla "
13TM1_U01,"MO DISPATCH (RTD)",08/29/2026 8:59:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U01,"RAISE LOAD",08/29/2026 11:12:00 AM,35,49,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.19Hz  | ON DUTY: Maiquilla "
13TM1_U01,"FOLLOW RTD",08/30/2026 2:05:00 AM,49,33.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maiquilla "
13TM1_U01,"MO DISPATCH (RTD)",08/30/2026 3:56:00 AM,10,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
13TM1_U01,"UNAVAILABLE",08/30/2026 10:30:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared unavailable 'Broken Piston Ring at cylinder # 12' (Forced Outage). "
13TM1_U02,"MO DISPATCH (RTD)",08/24/2026 8:19:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U02,"RAISE LOAD",08/24/2026 9:12:00 AM,28,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.77Hz from HVDC forecast variation of RTD=-182 vs ACTUAL=-243 | "
13TM1_U02,"FOLLOW RTD",08/24/2026 9:41:00 AM,45,45.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pe'a "
13TM1_U02,"SHUTDOWN",08/24/2026 7:34:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Shutdown due to Low Pressure Fuel Inlet (Unplanned outage). "
13TM1_U02,"DECLARED AVAILABLE",08/24/2026 8:46:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
13TM1_U02,"RAISE LOAD",08/24/2026 8:49:00 PM,0,40,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.015Hz from MO forecast variation of RTD=2391.99 vs ACTUAL=2459 "
13TM1_U02,"FOLLOW RTD",08/24/2026 9:28:00 PM,40,40.8,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajo "
13TM1_U02,"RAISE LOAD",08/25/2026 1:11:00 AM,10,20,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=60.133Hz from MO forecast variation of RTD=2008 vs ACTUAL=2023 |  "
13TM1_U02,"FOLLOW RTD",08/25/2026 1:19:00 AM,20,5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pajo "
13TM1_U02,"MO DISPATCH (RTD)",08/25/2026 1:37:00 AM,5,0,GENERATOR SHUTDOWN,"Shutdown from MO Dispatched. "
13TM1_U02,"MO DISPATCH (RTD)",08/25/2026 7:59:00 AM,0,10,GENERATOR START-UP,"Online as MO Dispatched. "
13TM1_U02,"RAISE LOAD",08/25/2026 3:39:00 PM,0,45,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.89Hz  | ON DUTY: Pe'a "
13TM1_U02,"FOLLOW RTD",08/25/2026 6:23:00 PM,45,46.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Pe'a "
13TM1_U02,"RAISE LOAD",08/26/2026 8:07:00 AM,10,30,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.889Hz from  forecast variation of RTD=-227 vs ACTUAL=-253 | ON "
13TM1_U02,"RAISE LOAD",08/26/2026 8:33:00 AM,30,49,MOT RAISE,"MOT Raised. Raised load to 49 MW due to frequency = 59.811Hz | RTD Reference =30MW| ON DUTY: Maiquilla "
13TM1_U02,"FOLLOW RTD",08/26/2026 9:09:00 AM,49,48.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maiquilla "
13TM1_U02,"LOWER LOAD",08/26/2026 3:08:00 PM,47.8,30,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.301Hz from  forecast variation of RTD= vs ACTUAL= | ON DUTY: M "
13TM1_U02,"FOLLOW RTD",08/26/2026 3:20:00 PM,30,48.7,RTD,"From MOT Lower to Follow RTD| ON DUTY: Maiquilla "
13TM1_U02,"DERATED",08/26/2026 6:28:00 PM,49,40,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated from 49MW to 40MW due to 'Frequent clogging up of Fuel Injection Filter'. "
13TM1_U02,"UTILIZED AS "CR"",08/27/2026 12:53:00 PM,0,40,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2335 vs ACTUAL=2366 | ON DUTY: Miquilla "
13TM1_U02,"SHUTDOWN",08/27/2026 4:42:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency Shutdown due to clogged fuel injection filter. (Forced Outage) "
13TM1_U02,"DECLARED AVAILABLE",08/27/2026 6:40:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from forced outage. "
13TM1_U02,"RE - ARM AS / CR",08/27/2026 6:40:00 PM,40,0,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Maiquilla "
13TM1_U02,"UTILIZED AS "CR"",08/28/2026 2:22:00 PM,0,30,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2475 vs ACTUAL=2537 | ON DUTY: Maiquilla "
13TM1_U02,"UTILIZED AS "CR"",08/28/2026 3:32:00 PM,30,40,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  forecast variation of RTD=-365 vs ACTUAL=-406 | ON DUTY: Maiquilla "
13TM1_U02,"UTILIZED AS "CR"",08/28/2026 3:43:00 PM,40,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  forecast variation of RTD=-367 vs ACTUAL=-406 | ON DUTY: Maiquilla "
13TM1_U02,"FOLLOW RTD",08/28/2026 7:39:00 PM,49,3.1,RTD,"RE-ARMED as Contingency Reserved.| ON DUTY: Gazo "
13TM1_U02,"UTILIZED AS "CR"",08/28/2026 7:50:00 PM,26.9,49,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2403 vs ACTUAL=2412 | ON DUTY: Gazo "
13TM1_U02,"UTILIZED AS "CR"",08/28/2026 9:33:00 PM,49,25,CONTINGENCY RESERVE,"Utilized CR due to MO forecast variation of RTD=2281 vs ACTUAL=2303 | ON DUTY: Gazo "
13TM1_U02,"FOLLOW RTD",08/28/2026 9:55:00 PM,25,0,RTD,"RE-ARMED as Contingency Reserved.| ON DUTY: Gazo "
13TM1_U02,"UTILIZED AS "CR"",08/29/2026 3:14:00 PM,0,48.7,CONTINGENCY RESERVE,"Utilized CR due to HVDC variation of RTD=-254 vs ACTUAL=-304 | ON DUTY: Maiquilla "
13TM1_U02,"RE - ARM AS / CR",08/29/2026 7:23:00 PM,48.7,21.4,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Maiquilla "
13TM1_U02,"UTILIZED AS "CR"",08/29/2026 8:20:00 PM,32.2,48.5,CONTINGENCY RESERVE,"Utilized CR due to MO forecast variation of RTD=2343 vs ACTUAL=2361 | ON DUTY: Maiquilla "
13TM1_U02,"RE - ARM AS / CR",08/29/2026 11:22:00 PM,48.5,3.9,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Maiquilla "
13TM1_U02,"UTILIZED AS "CR"",08/30/2026 5:44:00 PM,0,48,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to  low system frequency at 59.74Hz. | ON DUTY: Ederango "
13TM1_U02,"UTILIZED AS "CR"",08/30/2026 11:25:00 PM,48,25,CONTINGENCY RESERVE,"Utilized/Dispatched CR due to MO forecast variation of RTD=2029 vs ACTUAL=2069 | ON DUTY: Pe'a "
13TM1_U02,"RE - ARM AS / CR",08/30/2026 11:49:00 PM,25,0,CONTINGENCY RESERVE,"RE-ARMED as Contingency Reserved.| ON DUTY: Pe'a "
14PKPSOC_G01,"RAISE LOAD",08/24/2026 12:32:00 PM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.92Hz from HVDC forecast variation of RTD=-128 vs ACTUAL=-162 | "
14PKPSOC_G01,"FOLLOW RTD",08/24/2026 1:28:00 PM,27.9,27.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tajala "
14PKPSOC_G01,"RAISE LOAD",08/25/2026 10:36:00 AM,15.9,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.81Hz  | ON DUTY: Ibabiosa "
14PKPSOC_G01,"LOWER LOAD",08/25/2026 9:49:00 PM,27.9,14,MOT RAISE,"MOT Raise. Lower load to 14MW  | ON DUTY: Ibabiosa "
14PKPSOC_G01,"FOLLOW RTD",08/25/2026 11:04:00 PM,14,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tajala "
14PKPSOC_G01,"RAISE LOAD",08/26/2026 8:39:00 AM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.726Hz.  | ON DUTY: Suguilon "
14PKPSOC_G01,"FOLLOW RTD",08/26/2026 9:35:00 AM,16.7,15.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Suguilon "
14PKPSOC_G01,"RAISE LOAD",08/27/2026 12:14:00 PM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz from HVDC forecast variation of RTD=-237 vs ACTUAL=-294 | "
14PKPSOC_G01,"FOLLOW RTD",08/27/2026 10:21:00 PM,14,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tajala "
14PKPSOC_G01,"RAISE LOAD",08/28/2026 5:55:00 PM,20.9,34.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.71Hz from MO forecast variation of RTD=2430 vs ACTUAL=2466 | O "
14PKPSOC_G01,"FOLLOW RTD",08/28/2026 7:12:00 PM,34.9,34.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Soguilon "
14PKPSOC_G01,"RAISE LOAD",08/29/2026 6:22:00 PM,13.9,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.75Hz from MO forecast variation of RTD=2406 vs ACTUAL=2487  |  "
14PKPSOC_G01,"LOWER LOAD",08/30/2026 2:47:00 AM,27.9,7,MOT RAISE,"MOT Raise. Lower load to 7MW  | ON DUTY: Barsales "
14PKPSOC_G01,"FOLLOW RTD",08/30/2026 3:11:00 AM,7,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Barsales "
14PKPSOC_G01,"RAISE LOAD",08/30/2026 4:51:00 PM,0,27.9,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz from MO forecast variation of RTD=2019 vs ACTUAL=2059 | O "
14PKPSOC_G01,"FOLLOW RTD",08/30/2026 6:27:00 PM,27.9,27.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Barsales "
14SARANG_U01,"LOWER LOAD",08/30/2026 5:19:00 AM,122,115,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Capulinas "
14SARANG_U01,"FOLLOW RTD",08/30/2026 6:09:00 AM,115,104.6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Navales "
14SARANG_U01,"RAISE LOAD",08/30/2026 6:10:00 AM,114,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1690 vs. ACTUAL=1731 | O "
14SARANG_U01,"FOLLOW RTD",08/30/2026 7:49:00 AM,120,95.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dizon "
14SARANG_U01,"RAISE LOAD",08/30/2026 9:55:00 AM,104.5,122,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz.  | ON DUTY: Dizon "
14SARANG_U01,"FOLLOW RTD",08/30/2026 12:00:00 PM,122,120.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maningo "
14SARANG_U02,"DERATED",08/26/2026 11:00:00 AM,122,95,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated  to 95MW due to a mis-alignement of cooling tower fan. "
14SARANG_U02,"DERATED",08/26/2026 11:18:00 AM,95,100,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated  from 95MW to 100MW due to a mis-alignement of cooling tower fan. "
14SARANG_U02,"DERATED STATE LIFTED",08/26/2026 11:40:00 AM,100,122,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared full capacity from 100MW to 122MW. (Forced derating) "
14SARANG_U02,"RAISE LOAD",08/26/2026 11:42:00 AM,100,122,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.898Hz from HVDC forecast variation of RTD=-185 vs ACTUAL=-229  "
14SARANG_U02,"FOLLOW RTD",08/26/2026 11:59:00 AM,122,115,RTD,"From MOT Raised to Follow RTD| ON DUTY: Valdueza "
14SARANG_U02,"RAISE LOAD",08/26/2026 12:13:00 PM,103.7,122,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.746Hz from HVDC forecast variation of RTD=-141 vs ACTUAL=-213  "
14SARANG_U02,"FOLLOW RTD",08/26/2026 2:44:00 PM,122,112.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Tero "
14SARANG_U02,"LOWER LOAD",08/28/2026 6:20:00 AM,110.5,90,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.29Hz.  | ON DUTY: Navales "
14SARANG_U02,"LOWER LOAD",08/28/2026 6:43:00 AM,90,75,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.35Hz.  | ON DUTY: Navales "
14SARANG_U02,"FOLLOW RTD",08/28/2026 6:44:00 AM,75,71,RTD,"From MOT Lower to Follow RTD| ON DUTY: Navales "
14SARANG_U02,"LOWER LOAD",08/30/2026 5:19:00 AM,102,95,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.22Hz  | ON DUTY: Capulinas "
14SARANG_U02,"FOLLOW RTD",08/30/2026 6:09:00 AM,95,75.3,RTD,"From MOT Raised to Follow RTD| ON DUTY: Navales "
14SARANG_U02,"RAISE LOAD",08/30/2026 6:10:00 AM,94,120,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from MO forecast variation of RTD=1690 vs. ACTUAL=1731 | O "
14SARANG_U02,"LOWER LOAD",08/30/2026 6:24:00 AM,120,105,MOT RAISE,"MOT Raised. Lower load to 105 MW due to frequency = 60.1Hz | RTD Reference =73.4MW| ON DUTY: Navales "
14SARANG_U02,"FOLLOW RTD",08/30/2026 7:49:00 AM,105,85.2,RTD,"From MOT Raised to Follow RTD| ON DUTY: Dizon "
14SARANG_U02,"LOWER LOAD",08/30/2026 7:59:00 AM,85.4,78,MOT LOWER,"MOT constrained OFF due to Low actual system demand at frequency=60.1Hz from HVDC forecast variation of RTD=-233 vs ACTUAL=-203 |  "
14SARANG_U02,"FOLLOW RTD",08/30/2026 8:15:00 AM,78,78.3,RTD,"From MOT Lower to Follow RTD| ON DUTY: Dizon "
14SARANG_U02,"RAISE LOAD",08/30/2026 9:55:00 AM,72.5,92,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.72Hz.  | ON DUTY: Dizon "
14SARANG_U02,"RAISE LOAD",08/30/2026 10:09:00 AM,92,122,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.8Hz from HVDC forecast variation of RTD=-61 vs ACTUAL=-137 | O "
14SARANG_U02,"FOLLOW RTD",08/30/2026 1:07:00 PM,122,118.9,RTD,"From MOT Raised to Follow RTD| ON DUTY: Maningo "
14SUPKOR_G01,"RAISE LOAD",08/26/2026 8:41:00 AM,0,8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.74Hz.  | ON DUTY: Cortel "
14SUPKOR_G01,"FOLLOW RTD",08/26/2026 9:55:00 AM,8,6,RTD,"From MOT Raised to Follow RTD| ON DUTY: Cortel "
14SUPKOR_G01,"RAISE LOAD",08/28/2026 10:54:00 AM,1.5,8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.889Hz from MO forecast variation of RTD=2357 vs ACTUAL=2384 |  "
14SUPKOR_G01,"FOLLOW RTD",08/28/2026 11:54:00 AM,8,4.7,RTD,"From MOT Raised to Follow RTD| ON DUTY: Cortel "
14SUPKOR_G01,"RAISE LOAD",08/30/2026 10:44:00 AM,0,8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.83Hz.  | ON DUTY: Cortel "
14SUPKOR_G01,"FOLLOW RTD",08/30/2026 1:34:00 PM,8,0,RTD,"From MOT Raised to Follow RTD| ON DUTY: Cortel "
14SUPKOR_G01,"RAISE LOAD",08/30/2026 2:21:00 PM,0,8,MOT RAISE,"MOT constrained ON due to High actual system demand at frequency=59.84Hz from MO forecast variation of RTD=2139 vs ACTUAL=2211 | O "
14SUPKOR_G01,"FOLLOW RTD",08/30/2026 4:05:00 PM,8,5.5,RTD,"From MOT Raised to Follow RTD| ON DUTY: Cortel "
EOF
