Visayas System Operations
05KSPC_G02,"FOLLOW RTD",04/20/2026 11:11:00 AM,90,94.44,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 94.44 MW as SO dispatch under Market Suspension"
05KSPC_G02,"LOWER LOAD",04/21/2026 3:16:00 AM,93,80,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 91.8 MW"
05KSPC_G02,"LOWER LOAD",04/21/2026 3:46:00 AM,80,75,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 83.8 MW"
05KSPC_G02,"FOLLOW RTD",04/21/2026 5:24:00 AM,75,76,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 76 MW from SO dispatch under Market Suspension"
05KSPC_G02,"LOWER LOAD",04/23/2026 8:26:00 AM,91,80,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 90.8 MW"
05KSPC_G02,"LOWER LOAD",04/23/2026 9:08:00 AM,80,70,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 85.3 MW"
05KSPC_G02,"FOLLOW RTD",04/23/2026 9:36:00 AM,70,76.5,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 76.5 MW as SO dispatch, under Market Suspension."
05KSPC_G02,"LOWER LOAD",04/23/2026 10:38:00 AM,94,80,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 91.8 MW"
05KSPC_G02,"FOLLOW RTD",04/23/2026 10:56:00 AM,83,93.6,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 93.6 MW from SO dispatch under Market Suspension"
05KSPC_G02,"LOWER LOAD",04/23/2026 11:31:00 AM,92,90,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 93.5 MW"
05KSPC_G02,"LOWER LOAD",04/23/2026 11:52:00 AM,90,85,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 92. 8 MW"
05KSPC_G02,"RAISE LOAD",04/23/2026 12:03:00 PM,85,91.8,MARKET INTERVENTION/SUSPENSION,"Advised to raise load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 91.8 MW"
05KSPC_G02,"LOWER LOAD",04/23/2026 12:39:00 PM,92,85,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 91.9 MW"
05KSPC_G02,"FOLLOW RTD",04/23/2026 1:03:00 PM,85,91.6,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 91.6 MW from SO dispatch under Market Suspension"
05KSPC_G02,"LOWER LOAD",04/25/2026 6:28:00 AM,98.86,80,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
05KSPC_G02,"LOWER LOAD",04/25/2026 7:14:00 AM,80,70,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
05KSPC_G02,"LOWER LOAD",04/25/2026 7:24:00 AM,70,50,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
05KSPC_G02,"FOLLOW RTD",04/25/2026 9:00:00 AM,50,55.68,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 55.68 MW as SO dispatch under Market Suspension"
05KSPC_G02,"LOWER LOAD",04/25/2026 9:45:00 AM,67.9,60,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
05KSPC_G02,"FOLLOW RTD",04/25/2026 11:14:00 AM,60,65.43,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 65.43 MW as SO dispatch under Market Suspension"
05KSPC_G02,"LOWER LOAD",04/26/2026 7:16:00 AM,85,50,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 85MW"
05KSPC_G02,"FOLLOW RTD",04/26/2026 8:54:00 AM,50,59,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=59)."
05KSPC_G02,"LOWER LOAD",04/26/2026 11:03:00 AM,90,90,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN =91MW"
05KSPC_G02,"FOLLOW RTD",04/26/2026 1:15:00 PM,90,96,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=96)."
05THVI_U01,"HOLD LOAD",04/20/2026 1:02:00 AM,70,70,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 76.4 MW"
05THVI_U01,"FOLLOW RTD",04/20/2026 1:17:00 AM,70.7,77,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 77 MW from SO dispatch under Market Suspension"
05THVI_U01,"HOLD LOAD",04/22/2026 10:28:00 AM,153,153,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 153 MW"
05THVI_U01,"FOLLOW RTD",04/22/2026 10:44:00 AM,154,156.6,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 156.6 MW from SO dispatch under Market Suspension"
05THVI_U01,"LOWER LOAD",04/23/2026 8:24:00 AM,131,120,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 138.5 MW"
05THVI_U01,"LOWER LOAD",04/23/2026 9:05:00 AM,120,110,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 132.9 MW"
05THVI_U01,"FOLLOW RTD",04/23/2026 9:35:00 AM,114,129.6,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 129.6 MW as SO dispatch, under Market Suspension."
05THVI_U01,"HOLD LOAD",04/23/2026 9:41:00 AM,115,115,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 128.1 MW"
05THVI_U01,"RAISE LOAD",04/23/2026 9:56:00 AM,116,120,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 131.6 MW"
05THVI_U01,"LOWER LOAD",04/23/2026 10:38:00 AM,120,115,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 136 MW"
05THVI_U01,"RAISE LOAD",04/23/2026 10:58:00 AM,115,125,MARKET INTERVENTION/SUSPENSION,"Advised to raise load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 135.9 MW"
05THVI_U01,"LOWER LOAD",04/23/2026 11:19:00 AM,125,120,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 139 MW"
05THVI_U01,"LOWER LOAD",04/23/2026 11:31:00 AM,121,115,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 139 MW"
05THVI_U01,"LOWER LOAD",04/23/2026 11:47:00 AM,115,100,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 134.3 MW"
05THVI_U01,"RAISE LOAD",04/23/2026 12:04:00 PM,104,110,MARKET INTERVENTION/SUSPENSION,"Advised to raise load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 122.1 MW"
05THVI_U01,"LOWER LOAD",04/23/2026 12:20:00 PM,110,100,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 124.6 MW"
05THVI_U01,"FOLLOW RTD",04/23/2026 12:46:00 PM,100,115.5,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 115.5 MW from SO dispatch under Market Suspension"
05THVI_U01,"RAISE LOAD",04/24/2026 10:40:00 AM,141,169.5,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension; Real Power Balancing. RTD-EN=141"
05THVI_U01,"FOLLOW RTD",04/24/2026 11:44:00 AM,169.5,165.7,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=165.7)"
05THVI_U01,"LOWER LOAD",04/25/2026 7:27:00 AM,168.5,140,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
05THVI_U01,"FOLLOW RTD",04/25/2026 8:58:00 AM,140,156.28,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 156.28 MW as SO dispatch under Market Suspension"
05THVI_U01,"LOWER LOAD",04/26/2026 6:37:00 AM,135,100,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 135MW"
05THVI_U01,"LOWER LOAD",04/26/2026 7:20:00 AM,100,70,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 118MW"
05THVI_U01,"FOLLOW RTD",04/26/2026 1:15:00 PM,70,84,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=84)."
05TOLEDO_BAT,"MANUAL MODE OPERATION",04/20/2026 8:20:00 PM,0,0,CONTINGENCY RESERVE,"Advise to switch to manual mode operation; Pedc1 and Pedc2 ancillary services recertification test"
05TOLEDO_BAT,"APFC MODE OPERATION",04/20/2026 8:28:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; Pedc1 and Pedc2 ancillary services recertification test"
05TOLEDO_BAT,"MANUAL MODE OPERATION",04/20/2026 9:48:00 PM,0,0,CONTINGENCY RESERVE,"Advise to switch to manual mode operation; Pedc1 and Pedc2 ancillary services recertification test"
05TOLEDO_BAT,"MANUAL DISCHARGE",04/21/2026 1:08:00 PM,0,20,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge as SO dispatch under Market Suspension; Real Power Balancing"
05TOLEDO_BAT,"APFC MODE OPERATION",04/21/2026 2:08:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised to switch to APFC mode operation from manual discharge as SO dispatch under Market Suspension as contingency measure for t"
05TOLEDO_BAT,"MANUAL MODE OPERATION",04/21/2026 9:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode operation; Pedc2 ancillary services recertification test"
05TOLEDO_BAT,"APFC MODE OPERATION",04/22/2026 2:46:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation; Completed PEDC ancillary services recertification test"
05TOLEDO_BAT,"MANUAL MODE OPERATION",04/22/2026 10:19:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode operation; Pedc2 ancillary services recertification test"
05TOLEDO_BAT,"APFC MODE",04/22/2026 11:25:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation; Pedc2 ancillary services recertification test"
05TOLEDO_BAT,"MANUAL DISCHARGE",04/23/2026 3:35:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge 10 MW as SO dispatch under Market Suspension. Real Power Balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",04/23/2026 3:42:00 PM,10,20,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge 20 MW as SO dispatch under Market Suspension. Real Power Balancing"
05TOLEDO_BAT,"APFC MODE OPERATION",04/23/2026 4:04:00 PM,20,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
05TOLEDO_BAT,"MANUAL DISCHARGE",04/23/2026 4:13:00 PM,0,20,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge 20 MW as SO dispatch under Market Suspension. Real Power Balancing"
05TOLEDO_BAT,"APFC MODE OPERATION",04/23/2026 4:32:00 PM,20,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
05TOLEDO_BAT,"MANUAL CHARGE",04/23/2026 4:40:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge 10 MW as SO dispatch under Market Suspension. Preparation for Peak"
05TOLEDO_BAT,"APFC MODE OPERATION",04/23/2026 4:42:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
05TOLEDO_BAT,"MANUAL DISCHARGE",04/24/2026 6:27:00 PM,0,20,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge 20 MW as SO dispatch under Market Suspension. Real Power Balancing"
05TOLEDO_BAT,"APFC MODE OPERATION",04/24/2026 7:00:00 PM,20,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
05TOLEDO_BAT,"MANUAL DISCHARGING",04/25/2026 6:19:00 PM,0,20,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge at 20 MW. SO dispatch under Market Suspension; Real Power Balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",04/25/2026 6:48:00 PM,20,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
05TOLEDO_BAT,"MANUAL DISCHARGE",04/26/2026 5:59:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise manual discharge as SO dispatch under Market Suspension; Real Power Balancing"
05TOLEDO_BAT,"NON COMPLIANCE TO ASPA",04/26/2026 5:59:00 PM,0,0,CONTINGENCY RESERVE,"unable to manually discharge at 20 MW due to defective sensor; ASPA scheduled at 20 MW"
05TOLEDO_BAT,"APFC MODE OPERATION",04/26/2026 6:56:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower load and switch to APFC mode operation as SO dispatch under Market Suspension"
05TPC_G02,"HOLD LOAD",04/20/2026 1:05:00 AM,45,45,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 49.1 MW"
05TPC_G02,"FOLLOW RTD",04/20/2026 6:11:00 AM,45,31.84,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 31.84 MW as SO dispatch under Market Suspension"
05TPC_G02,"NON - COMPLIANCE TO RTD",04/21/2026 1:45:00 AM,60.91,60.91,NON COMPLIANT,"Non-compliant on RTD-CR schedule (Actual: 60.91 MW vs Schedule: 13.5 MW) due to boiler high-pressure constraints. Unit on manual m"
05TPC_G02,"LOWER LOAD",04/22/2026 7:32:00 AM,51.9,45,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 55.8 MW"
05TPC_G02,"FOLLOW RTD",04/22/2026 8:11:00 AM,46,58.2,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 58.2 MW from SO dispatch under Market Suspension"
05TPC_G02,"NON - COMPLIANCE TO RTD",04/22/2026 11:22:00 AM,81.7,81.7,NON COMPLIANT,"Non-compliant on RTD-CR schedule (Actual: 81.7 MW vs Schedule: 77 MW) due to boiler high-pressure constraints. Unit on manual mode"
05TPC_G02,"LOWER LOAD",04/23/2026 9:00:00 AM,48,45,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 42.1 MW"
05TPC_G02,"FOLLOW RTD",04/23/2026 9:59:00 AM,45,58.4,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 58.4 MW as SO dispatch, under Market Suspension."
05TPC_G02,"HOLD LOAD",04/23/2026 10:06:00 AM,51,51,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 59.4 MW"
05TPC_G02,"FOLLOW RTD",04/23/2026 10:19:00 AM,52,65,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 65 MW from SO dispatch under Market Suspension"
05TPC_G02,"HOLD LOAD",04/23/2026 10:27:00 AM,60,60,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 65.2 MW"
05TPC_G02,"LOWER LOAD",04/23/2026 10:38:00 AM,60,50,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 70.4 MW"
05TPC_G02,"FOLLOW RTD",04/23/2026 10:56:00 AM,50,64.1,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 70.8 MW from SO dispatch under Market Suspension"
05TPC_G02,"LOWER LOAD",04/23/2026 11:19:00 AM,70,65,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 72.5 MW"
05TPC_G02,"LOWER LOAD",04/23/2026 11:29:00 AM,65,50,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 77 MW"
05TPC_G02,"LOWER LOAD",04/23/2026 11:32:00 AM,65,55,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 77 MW"
05TPC_G02,"LOWER LOAD",04/23/2026 11:45:00 AM,55,50,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 70.4 MW"
05TPC_G02,"LOWER LOAD",04/23/2026 11:51:00 AM,50,45,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 66.8 MW"
05TPC_G02,"RAISE LOAD",04/23/2026 12:02:00 PM,45,50,MARKET INTERVENTION/SUSPENSION,"Advised to raise load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 53 MW"
05TPC_G02,"LOWER LOAD",04/23/2026 12:17:00 PM,63,55,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 60.9 MW"
05TPC_G02,"RAISE LOAD",04/23/2026 12:29:00 PM,55,60,MARKET INTERVENTION/SUSPENSION,"Advised to raise load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 70.9 MW"
05TPC_G02,"LOWER LOAD",04/23/2026 12:40:00 PM,60,55,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 69.5 MW"
05TPC_G02,"FOLLOW RTD",04/23/2026 1:05:00 PM,55,68,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 68 MW from SO dispatch under Market Suspension"
05TPC_G02,"LOWER LOAD",04/25/2026 7:16:00 AM,56.15,45,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
05TPC_G02,"FOLLOW RTD",04/25/2026 11:24:00 AM,45,58.42,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 58.42 MW as SO dispatch under Market Suspension"
05TPC_G02,"HOLD LOAD",04/26/2026 7:22:00 AM,50,50,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN =51.36MW"
05TPC_G02,"FOLLOW RTD",04/26/2026 9:31:00 AM,50,63,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=63)."
05TPC_G02,"LOWER LOAD",04/26/2026 10:55:00 AM,77,50,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN =72MW"
05TPC_G02,"FOLLOW RTD",04/26/2026 1:14:00 PM,50,63,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=63)."
06CALASOL_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,137.48,137.48,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06CALASOL_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,137.48,137.48,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06CARSOL_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,27.2,27.2,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06CARSOL_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,27.2,27.2,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06CENPRI_U01,"ADVISE TO CUT - IN",04/21/2026 2:41:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
06CENPRI_U01,"ADVICE TO CUT OUT",04/21/2026 6:52:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=4.4"
06CENPRI_U01,"FOLLOW RTD",04/21/2026 7:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U01,"ADVISE NOT TO CUT - IN",04/21/2026 8:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=0.5MW"
06CENPRI_U01,"FOLLOW RTD",04/21/2026 8:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U01,"ADVISE TO CUT - IN",04/23/2026 4:43:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to HVDC Vis-Luz autoblocked with 136 MW load; HVDC Vis-Luz: 0 MW;"
06CENPRI_U01,"ADVICE TO CUT OUT",04/23/2026 7:08:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=2.4)"
06CENPRI_U01,"FOLLOW RTD",04/23/2026 7:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
06CENPRI_U01,"ADVISE TO CUT IN",04/24/2026 6:22:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=0). Real power balancing. Cut-in: 1832H"
06CENPRI_U01,"FOLLOW RTD",04/24/2026 8:10:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 1.7 MW."
06CENPRI_U01,"ADVISE NOT TO CUT - IN",04/25/2026 6:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 0.5MW)."
06CENPRI_U01,"FOLLOW RTD",04/25/2026 10:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
06CENPRI_U02,"ADVISE TO CUT - IN",04/21/2026 2:41:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
06CENPRI_U02,"ADVICE TO CUT OUT",04/21/2026 6:52:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=4.4"
06CENPRI_U02,"FOLLOW RTD",04/21/2026 7:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U02,"ADVISE NOT TO CUT - IN",04/21/2026 8:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=0.5MW"
06CENPRI_U02,"FOLLOW RTD",04/21/2026 8:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U02,"ADVISE TO CUT - IN",04/23/2026 4:43:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to HVDC Vis-Luz autoblocked with 136 MW load; HVDC Vis-Luz: 0 MW;"
06CENPRI_U02,"ADVICE TO CUT OUT",04/23/2026 7:08:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=2.4)"
06CENPRI_U02,"FOLLOW RTD",04/23/2026 7:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
06CENPRI_U02,"ADVISE TO CUT IN",04/24/2026 6:22:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=0). Real power balancing. Cut-in: 1832H"
06CENPRI_U02,"FOLLOW RTD",04/24/2026 8:10:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 1.7 MW."
06CENPRI_U02,"ADVISE NOT TO CUT - IN",04/25/2026 6:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 0.5MW)."
06CENPRI_U02,"FOLLOW RTD",04/25/2026 10:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
06CENPRI_U03,"ADVISE TO CUT - IN",04/21/2026 2:41:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
06CENPRI_U03,"ADVICE TO CUT OUT",04/21/2026 6:52:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=4.4"
06CENPRI_U03,"FOLLOW RTD",04/21/2026 7:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U03,"ADVISE NOT TO CUT - IN",04/21/2026 8:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=0.5MW"
06CENPRI_U03,"FOLLOW RTD",04/21/2026 8:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U03,"ADVISE TO CUT - IN",04/23/2026 4:43:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to HVDC Vis-Luz autoblocked with 136 MW load; HVDC Vis-Luz: 0 MW;"
06CENPRI_U03,"ADVICE TO CUT OUT",04/23/2026 7:08:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=2.4)"
06CENPRI_U03,"FOLLOW RTD",04/23/2026 7:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
06CENPRI_U03,"ADVISE TO CUT IN",04/24/2026 6:22:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=0). Real power balancing. Cut-in: 1832H"
06CENPRI_U03,"FOLLOW RTD",04/24/2026 8:10:00 PM,4.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 1.7 MW."
06CENPRI_U03,"ADVISE NOT TO CUT - IN",04/25/2026 6:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 0.5MW)."
06CENPRI_U03,"FOLLOW RTD",04/25/2026 10:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
06CENPRI_U04,"ADVISE TO CUT - IN",04/21/2026 2:41:00 PM,0,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
06CENPRI_U04,"ADVICE TO CUT OUT",04/21/2026 6:52:00 PM,6.5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=6.5"
06CENPRI_U04,"FOLLOW RTD",04/21/2026 7:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U04,"ADVISE NOT TO CUT - IN",04/21/2026 8:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=0.5MW"
06CENPRI_U04,"FOLLOW RTD",04/21/2026 8:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U04,"ADVISE TO CUT - IN",04/23/2026 4:09:00 PM,0,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
06CENPRI_U04,"ADVICE TO CUT OUT",04/23/2026 7:08:00 PM,6.5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=0.5)"
06CENPRI_U04,"FOLLOW RTD",04/23/2026 7:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
06CENPRI_U04,"ADVISE TO CUT IN",04/24/2026 6:22:00 PM,0,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=0). Real power balancing. Cut-in: 1831H"
06CENPRI_U04,"GENERATOR TRIPPING",04/24/2026 6:43:00 PM,6.5,0,MARKET INTERVENTION/SUSPENSION,"Trip due to mechanical overspeed. RTD-EN= 0 MW"
06CENPRI_U04,"ADVISE NOT TO CUT - IN",04/25/2026 6:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 0.5MW)."
06CENPRI_U04,"FOLLOW RTD",04/25/2026 10:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
06CENPRI_U05,"ADVISE TO CUT - IN",04/21/2026 2:27:00 PM,0,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
06CENPRI_U05,"ADVICE TO CUT OUT",04/21/2026 6:52:00 PM,6.5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=6.5"
06CENPRI_U05,"FOLLOW RTD",04/21/2026 7:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U05,"ADVISE NOT TO CUT - IN",04/21/2026 8:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=0.5MW"
06CENPRI_U05,"FOLLOW RTD",04/21/2026 8:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
06CENPRI_U05,"ADVISE TO CUT - IN",04/23/2026 4:09:00 PM,0,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
06CENPRI_U05,"ADVICE TO CUT OUT",04/23/2026 7:08:00 PM,6.5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=1.5)"
06CENPRI_U05,"FOLLOW RTD",04/23/2026 7:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
06CENPRI_U05,"ADVISE TO CUT IN",04/24/2026 6:22:00 PM,0,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=0). Real power balancing. Cut-in: 1831H"
06CENPRI_U05,"FOLLOW RTD",04/24/2026 8:10:00 PM,6.5,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 1.2 MW."
06CENPRI_U05,"ADVISE NOT TO CUT - IN",04/25/2026 6:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 0.5MW)."
06CENPRI_U05,"FOLLOW RTD",04/25/2026 10:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
06HELIOS_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,108,108,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06HELIOS_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,108,108,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxi"
06KABAN_BAT,"MANUAL CHARGING",04/20/2026 4:46:00 PM,0,-20,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge as SO dispatch under Market Suspension; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",04/20/2026 5:41:00 PM,-20,-10,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (manual charging) as SO dispatch under Market Suspension"
06KABAN_BAT,"APFC MODE",04/20/2026 5:44:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to APFC mode from manual charging as SO dispatch under Market Suspension"
06KABAN_BAT,"MANUAL MODE OPERATION",04/20/2026 8:17:00 PM,0,0,REGULATING RESERVE,"Advise to switch to manual mode operation; Pedc1 and Pedc2 ancillary services recertification test"
06KABAN_BAT,"APFC MODE OPERATION",04/20/2026 8:28:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; Pedc1 and Pedc2 ancillary services recertification test"
06KABAN_BAT,"MANUAL MODE OPERATION",04/20/2026 9:46:00 PM,0,0,REGULATING RESERVE,"Advise to switch to manual mode operation; Pedc1 and Pedc2 ancillary services recertification test"
06KABAN_BAT,"MANUAL DISCHARGE",04/21/2026 1:34:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge as SO dispatch under Market Suspension; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",04/21/2026 2:09:00 PM,10,20,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge as SO dispatch under Market Suspension; Real Power Balancing. Tabango-Kananga Line 1 Contingency measur"
06KABAN_BAT,"APFC MODE OPERATION",04/21/2026 3:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised to switch to APFC mode operation from manual discharge as SO dispatch under Market Suspension as contingency measure for t"
06KABAN_BAT,"MANUAL MODE OPERATION",04/21/2026 8:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode operation; Pedc2 ancillary services recertification test"
06KABAN_BAT,"APFC MODE OPERATION",04/21/2026 8:15:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation; Pedc2 ancillary services recertification test"
06KABAN_BAT,"MANUAL MODE OPERATION",04/21/2026 9:43:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode operation; Pedc2 ancillary services recertification test"
06KABAN_BAT,"APFC MODE OPERATION",04/22/2026 2:44:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation; Completed PEDC ancillary services recertification test"
06KABAN_BAT,"MANUAL MODE OPERATION",04/22/2026 10:18:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode operation; Pedc2 ancillary services recertification test"
06KABAN_BAT,"APFC MODE",04/22/2026 11:24:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation; Pedc2 ancillary services recertification test"
06KABAN_BAT,"MANUAL CHARGING",04/25/2026 5:26:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge as SO dispatch under Market Suspension; Preparation for Peak Demand"
06KABAN_BAT,"APFC MODE OPERATION",04/25/2026 6:10:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
06KABAN_BAT,"MANUAL DISCHARGING",04/25/2026 6:26:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge at 10 MW. SO dispatch under Market Suspension; Real Power Balancing."
06KABAN_BAT,"APFC MODE OPERATION",04/25/2026 6:43:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
06KABAN_BAT,"MANUAL DISCHARGE",04/26/2026 6:02:00 PM,0,20,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge as SO dispatch under Market Suspension; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",04/26/2026 6:14:00 PM,20,10,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (manual discharge) as SO dispatch under Market Suspension; Real Power Balancing"
06KABAN_BAT,"APFC MODE OPERATION",04/26/2026 6:17:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower load and switch to APFC mode operation as SO dispatch under Market Suspension"
06KABAN_BAT,"MANUAL CHARGING",04/26/2026 7:51:00 PM,0,-0.5,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge as SO dispatch under Market Suspension; Increase SOC (12%)"
06KABAN_BAT,"APFC MODE OPERATION",04/26/2026 8:49:00 PM,-0.5,0,MARKET INTERVENTION/SUSPENSION,"Switched back to APFC mode operation"
06MANSOL_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,40.5,40.5,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06MANSOL_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,40.5,40.5,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06MNTSOL_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,14.4,14.4,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06MNTSOL_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,14.4,14.4,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06PAL1A_U01,"LOWER LOAD",04/21/2026 3:23:00 AM,35,22,MARKET INTERVENTION/SUSPENSION,"RTD-EN schedule is below Pmin, advise to lower and follow minimum stable load under Market Suspension for Real Power Balancing; RT"
06PAL1A_U01,"FOLLOW RTD",04/21/2026 3:31:00 AM,22.2,34.2,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 34.2 MW as SO dispatch under Market Suspension"
06PAL1A_U02,"LOWER LOAD",04/21/2026 3:23:00 AM,35,22.9,MARKET INTERVENTION/SUSPENSION,"RTD-EN schedule is below Pmin, advise to lower and follow minimum stable load under Market Suspension for Real Power Balancing; RT"
06PAL1A_U02,"FOLLOW RTD",04/21/2026 3:31:00 AM,35,33.4,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 33.4 MW as SO dispatch under Market Suspension"
06PAL1A_U02,"HOLD LOAD",04/25/2026 6:58:00 AM,34.8,34.8,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension; Full utilization of RE generation due to National Energy Emergency; RT"
06PAL1A_U02,"FOLLOW RTD",04/25/2026 7:08:00 AM,34.8,34.8,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 34.8 MW as SO dispatch under Market Suspension"
06PAL1A_U02,"HOLD LOAD",04/26/2026 5:52:00 AM,34.3,34.3,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing. RTD-EN = 33.4MW"
06PAL1A_U03,"LOWER LOAD",04/21/2026 3:23:00 AM,35,22,MARKET INTERVENTION/SUSPENSION,"RTD-EN schedule is below Pmin, advise to lower and follow minimum stable load under Market Suspension for Real Power Balancing; RT"
06PAL1A_U03,"FOLLOW RTD",04/21/2026 3:31:00 AM,22.8,33.9,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 33.9 MW as SO dispatch under Market Suspension"
06PAL2A_U01,"FOLLOW RTD",04/25/2026 3:45:00 AM,19.1,17.4,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 17.4 MW."
06PAL2A_U01,"RAISELOAD",04/26/2026 6:35:00 AM,13,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 13MW"
06PAL2A_U01,"FOLLOW RTD",04/26/2026 4:24:00 PM,18.8,18.8,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 18.8 MW as SO dispatch under Market Suspension"
06PAL2A_U02,"FOLLOW RTD",04/25/2026 3:45:00 AM,19.3,17.5,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 17.5 MW."
06PAL2A_U02,"HOLD LOAD",04/26/2026 5:48:00 AM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing. RTD-EN = 14.6 MW"
06PAL2A_U02,"FOLLOW RTD",04/26/2026 6:18:00 AM,18.9,17,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 17 MW)."
06PAL2A_U02,"RAISELOAD",04/26/2026 6:35:00 AM,17.5,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 17.5MW"
06PAL2A_U02,"FOLLOW RTD",04/26/2026 8:27:00 AM,18.9,15,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=15). Conduct Valve Steam Freedom Test."
06PAL2A_U02,"RAISELOAD",04/26/2026 8:58:00 AM,15,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 9MW"
06PAL2A_U02,"FOLLOW RTD",04/26/2026 4:24:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 18.9 MW as SO dispatch under Market Suspension"
06PAL2A_U03,"RAISELOAD",04/26/2026 6:35:00 AM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 17.5MW"
06PAL2A_U03,"FOLLOW RTD",04/26/2026 4:24:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 18.9 MW as SO dispatch under Market Suspension"
06SACASL_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06SACASL_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06SACASL_G02,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06SACASL_G02,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06SACSUN_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,46.8,46.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06SACSUN_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,46.8,46.8,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06SLYSOL_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,20,20,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06SLYSOL_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,20,20,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06SLYSOL_G02,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,25,25,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06SLYSOL_G02,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,25,25,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06SLYSOL_G03,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,25,25,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06SLYSOL_G03,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,25,25,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
06SONEG_BAT,"MANUAL CHARGING",04/20/2026 4:49:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge as SO dispatch under Market Suspension; Preparation for Peak Demand"
06SONEG_BAT,"APFC MODE OPERATION",04/20/2026 5:40:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to APFC mode from manual charging as SO dispatch under Market Suspension"
06SONEG_BAT,"MANUAL DISCHARGE",04/21/2026 1:29:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge as SO dispatch under Market Suspension; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",04/21/2026 2:10:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advised to switch to APFC mode operation from manual discharge as SO dispatch under Market Suspension as contingency measure for t"
06SONEG_BAT,"MANUAL DISCHARGE",04/21/2026 3:22:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge 10 MW as SO dispatch under Market Suspension due contingency for Shutdown of Tabango-Kananga Line and R"
06SONEG_BAT,"APFC MODE OPERATION",04/21/2026 4:08:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
06SONEG_BAT,"MANUAL DISCHARGE",04/24/2026 6:20:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge 10 MW as SO dispatch under Market Suspension. Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",04/24/2026 6:37:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
06SONEG_BAT,"MANUAL CHARGING",04/25/2026 5:27:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge as SO dispatch under Market Suspension; Preparation for Peak Demand"
06SONEG_BAT,"APFC MODE OPERATION",04/25/2026 6:02:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
06SONEG_BAT,"MANUAL DISCHARGING",04/25/2026 6:25:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge at 10 MW. SO dispatch under Market Suspension; Real Power Balancing."
06SONEG_BAT,"APFC MODE OPERATION",04/25/2026 6:44:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode as SO dispatch under Market Suspension."
06SONEG_BAT,"MANUAL DISCHARGE",04/26/2026 6:07:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge as SO dispatch under Market Suspension; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",04/26/2026 6:24:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise lower load and switch to APFC mode operation as SO dispatch under Market Suspension"
06VISTASOL_G01,"PPC CONTROLLER ON",04/21/2026 6:05:00 AM,50.1,50.1,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to maxim"
06VISTASOL_G01,"PPC CONTROLLER OFF",04/21/2026 5:57:00 PM,50.1,50.1,VRE OUTPUT RESTRICTION,"Advise to set PPC OFF thru Negros ACC from Contingency measures for the shutdown of 230kV Tabango-Kananga Line 1; Setpoint set to "
07BDPP_U01,"ADVISE NOT TO CUT - IN",04/20/2026 2:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 2 MW as SO dispatch under Market Suspension"
07BDPP_U01,"ADVISE TO CUT - IN",04/20/2026 2:44:00 PM,0,4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
07BDPP_U01,"ADVICE TO CUT OUT",04/20/2026 7:02:00 PM,4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=4"
07BDPP_U01,"ADVISE TO CUT - IN",04/21/2026 2:28:00 PM,0,4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
07BDPP_U01,"ADVICE TO CUT OUT",04/21/2026 7:03:00 PM,4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=4"
07BDPP_U01,"FOLLOW RTD",04/21/2026 8:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
07BDPP_U01,"ADVISE NOT TO CUT - IN",04/21/2026 8:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
07BDPP_U01,"FOLLOW RTD",04/21/2026 9:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
07BDPP_U01,"ADVISE NOT TO CUT - IN",04/21/2026 10:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
07BDPP_U01,"FOLLOW RTD",04/21/2026 10:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
07BDPP_U01,"ADVISE NOT TO CUT - IN",04/22/2026 6:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
07BDPP_U01,"FOLLOW RTD",04/22/2026 6:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
07BDPP_U01,"ADVISE NOT TO CUT - IN",04/22/2026 8:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
07BDPP_U01,"FOLLOW RTD",04/22/2026 8:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
07BDPP_U01,"UNABLE TO CUT IN",04/23/2026 4:47:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Unable to cut-in due to severe water leak at cylinder #8."
07BDPP_U01,"ADVISE TO CUT - IN",04/23/2026 4:47:00 PM,0,4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to HVDC Vis-Luz autoblocked with 136 MW load; HVDC Vis-Luz: 0 MW;"
