Visayas System Operations
08NABASDPP_U01,"ADVISE NOT TO CUT - IN",04/25/2026 4:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 2.15 MW)."
08NABASDPP_U01,"ADVISE NOT TO CUT - IN",04/26/2026 12:36:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut in as SO dispatch under Market Suspension (RTD= 3 MW)."
08NABASDPP_U01,"FOLLOW RTD",04/26/2026 12:41:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08NABASDPP_U01,"FOLLOW RTD",04/26/2026 1:21:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08NABASDPP_U01,"ADVISE NOT TO CUT - IN",04/26/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 3 MW as SO dispatch under Market Suspension"
08NABASDPP_U01,"FOLLOW RTD",04/26/2026 10:21:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/20/2026 2:38:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 3 MW as SO dispatch under Market Suspension"
08NABASDPP_U02,"ADVISE TO CUT - IN",04/20/2026 2:46:00 PM,0,3.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08NABASDPP_U02,"ADVICE TO CUT OUT",04/20/2026 7:13:00 PM,3.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=3.4"
08NABASDPP_U02,"FOLLOW RTD",04/20/2026 9:09:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08NABASDPP_U02,"ADVISE TO CUT - IN",04/21/2026 2:31:00 PM,0,3.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08NABASDPP_U02,"ADVICE TO CUT OUT",04/21/2026 7:01:00 PM,3.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=3.4"
08NABASDPP_U02,"FOLLOW RTD",04/21/2026 11:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/22/2026 4:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=3MW"
08NABASDPP_U02,"FOLLOW RTD",04/22/2026 4:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08NABASDPP_U02,"ADVISE TO CUT - IN",04/22/2026 5:54:00 PM,0,3.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08NABASDPP_U02,"ADVICE TO CUT OUT",04/22/2026 6:39:00 PM,3.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=3.4)"
08NABASDPP_U02,"FOLLOW RTD",04/22/2026 7:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/22/2026 8:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=3MW"
08NABASDPP_U02,"FOLLOW RTD",04/22/2026 9:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 0 MW as SO dispatch, under Market Suspension."
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/23/2026 3:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=3MW"
08NABASDPP_U02,"ADVISE TO CUT - IN",04/23/2026 4:44:00 PM,0,3,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to HVDC Vis-Luz autoblocked with 136 MW load; HVDC Vis-Luz: 0 MW;"
08NABASDPP_U02,"ADVICE TO CUT OUT",04/23/2026 8:00:00 PM,3.4,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=3.4)"
08NABASDPP_U02,"FOLLOW RTD",04/23/2026 9:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08NABASDPP_U02,"ADVICE TO CUT IN",04/24/2026 3:30:00 PM,0,3,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit with RTD-EN = 3 MW as SO dispatch under Market Suspension due to limited power support from Luzon and Mindan"
08NABASDPP_U02,"FOLLOW RTD",04/24/2026 5:05:00 PM,3,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08NABASDPP_U02,"ADVISE TO CUT IN",04/24/2026 5:51:00 PM,0,3,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=3). Real power balancing."
08NABASDPP_U02,"FOLLOW RTD",04/24/2026 6:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08NABASDPP_U02,"ADVISE TO CUT IN",04/24/2026 6:05:00 PM,0,3.4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=3.4). Real power balancing."
08NABASDPP_U02,"ADVISE TO CONTINUE RUNNING",04/24/2026 6:41:00 PM,3.4,3.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Suspension for Real Power Balancing. RTD-EN= 0 MW"
08NABASDPP_U02,"FOLLOW RTD",04/24/2026 7:02:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08NABASDPP_U02,"FOLLOW RTD",04/24/2026 7:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08NABASDPP_U02,"FOLLOW RTD",04/24/2026 7:23:00 PM,3,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/24/2026 7:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN= 2.8 MW."
08NABASDPP_U02,"FOLLOW RTD",04/24/2026 8:47:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/24/2026 11:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN= 3.4 MW."
08NABASDPP_U02,"FOLLOW RTD",04/25/2026 12:41:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 0 MW."
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/25/2026 4:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 2.43 MW)."
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/26/2026 12:36:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut in as SO dispatch under Market Suspension (RTD= 3 MW)."
08NABASDPP_U02,"FOLLOW RTD",04/26/2026 12:41:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08NABASDPP_U02,"FOLLOW RTD",04/26/2026 1:21:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08NABASDPP_U02,"ADVISE NOT TO CUT - IN",04/26/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 3 MW as SO dispatch under Market Suspension"
08NABASDPP_U02,"FOLLOW RTD",04/26/2026 10:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PALM_G01,"LOWER LOAD",04/20/2026 1:06:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 135 MW"
08PALM_G01,"HOLD LOAD",04/20/2026 1:20:00 AM,125,125,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 135 MW"
08PALM_G01,"FOLLOW RTD",04/20/2026 7:21:00 AM,125,135,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 135 MW as SO dispatch under Market Suspension"
08PALM_G01,"RAISE LOAD",04/20/2026 1:09:00 PM,121.93,135,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension; Real Power Balancing; RTD-EN=121.93"
08PALM_G01,"FOLLOW RTD",04/20/2026 1:29:00 PM,135,135,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 135 MW as SO dispatch under Market Suspension"
08PALM_G01,"LOWER LOAD",04/21/2026 3:15:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 133.3 MW"
08PALM_G01,"LOWER LOAD",04/21/2026 3:25:00 AM,127,110,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 133.1 MW"
08PALM_G01,"FOLLOW RTD",04/21/2026 5:56:00 AM,110,119.3,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 119.3 MW from SO dispatch under Market Suspension"
08PALM_G01,"LOWER LOAD",04/22/2026 4:05:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Leyte-Luzon load management; RTD-EN=135"
08PALM_G01,"FOLLOW RTD",04/22/2026 5:35:00 AM,120,131,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=131)"
08PALM_G01,"LOWER LOAD",04/22/2026 6:18:00 AM,135,125,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 135 MW"
08PALM_G01,"FOLLOW RTD",04/22/2026 6:56:00 AM,125,129.4,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 129.4 MW from SO dispatch under Market Suspension"
08PALM_G01,"LOWER LOAD",04/22/2026 11:03:00 AM,135,125,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 135 MW"
08PALM_G01,"HOLD LOAD",04/22/2026 11:08:00 AM,130,130,MARKET INTERVENTION/SUSPENSION,"Advise to HOLD load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 135 MW"
08PALM_G01,"FOLLOW RTD",04/22/2026 11:38:00 AM,130,135,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 135 MW from SO dispatch under Market Suspension"
08PALM_G01,"LOWER LOAD",04/23/2026 3:38:00 AM,135,120,MARKET INTERVENTION/SUSPENSION,"Advised to lower load by 15 MW as SO dispatch, under Market Suspension. Real power balancing."
08PALM_G01,"FOLLOW RTD",04/23/2026 5:43:00 AM,120,131.3,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 131.3 MW as SO dispatch, under Market Suspension."
08PALM_G01,"LOWER LOAD",04/23/2026 7:40:00 AM,134.7,125,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 134.0 MW"
08PALM_G01,"LOWER LOAD",04/23/2026 8:23:00 AM,125,100,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 129.2 MW"
08PALM_G01,"LOWER LOAD",04/23/2026 9:26:00 AM,100,90,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 106.9 MW"
08PALM_G01,"FOLLOW RTD",04/23/2026 9:38:00 AM,90,105.9,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 105.9 MW as SO dispatch, under Market Suspension."
08PALM_G01,"HOLD LOAD",04/23/2026 10:30:00 AM,120,120,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 123.4 MW"
08PALM_G01,"LOWER LOAD",04/23/2026 11:33:00 AM,120,115,MARKET INTERVENTION/SUSPENSION,"Advised to lower load as SO dispatch under Market Suspension due to real power balancing; RTD-EN = 131.3 MW"
08PALM_G01,"FOLLOW RTD",04/23/2026 1:21:00 PM,115,127.8,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD EN = 127.8 MW from SO dispatch under Market Suspension"
08PALM_G01,"LOWER LOAD",04/25/2026 6:26:00 AM,130.55,100,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
08PALM_G01,"LOWER LOAD",04/25/2026 7:13:00 AM,100,80,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
08PALM_G01,"LOWER LOAD",04/25/2026 7:23:00 AM,80,50,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Contingency measure for 138 KV Ormoc-Maasin Line 2 planned outage; RT"
08PALM_G01,"FOLLOW RTD",04/25/2026 9:05:00 AM,50,63.19,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 63.19 MW as SO dispatch under Market Suspension"
08PALM_G01,"LOWER LOAD",04/26/2026 5:14:00 AM,131.9,120,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 120 MW"
08PALM_G01,"LOWER LOAD",04/26/2026 5:54:00 AM,120,100,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 126.4 MW"
08PALM_G01,"LOWER LOAD",04/26/2026 6:29:00 AM,100,70,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN = 108MW"
08PALM_G01,"LOWER LOAD",04/26/2026 7:30:00 AM,70,50,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension for Real Power Balancing; RTD-EN =74.5MW"
08PALM_G01,"FOLLOW RTD",04/26/2026 9:24:00 AM,50,63.35,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=63.35)."
08PDPP1_U03,"ADVISE TO CUT - IN",04/20/2026 3:23:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP1_U03,"ADVICE TO CUT OUT",04/20/2026 7:12:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=5"
08PDPP1_U03,"ADVISE TO CUT - IN",04/21/2026 2:47:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP1_U03,"ADVICE TO CUT OUT",04/21/2026 7:01:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=5"
08PDPP1_U03,"FOLLOW RTD",04/21/2026 8:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP1_U03,"ADVISE NOT TO CUT - IN",04/21/2026 8:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP1_U03,"FOLLOW RTD",04/21/2026 9:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP1_U03,"ADVISE NOT TO CUT - IN",04/21/2026 10:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=4.3MW"
08PDPP1_U03,"FOLLOW RTD",04/21/2026 10:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP1_U03,"ADVISE NOT TO CUT - IN",04/22/2026 6:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP1_U03,"FOLLOW RTD",04/22/2026 9:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 0 MW as SO dispatch, under Market Suspension."
08PDPP1_U03,"ADVISE NOT TO CUT - IN",04/23/2026 4:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=3MW"
08PDPP1_U03,"ADVISE TO CUT - IN",04/23/2026 4:45:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to HVDC Vis-Luz autoblocked with 136 MW load; HVDC Vis-Luz: 0 MW;"
08PDPP1_U03,"GENERATOR PROBLEM",04/23/2026 7:10:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Tripped due to sudden rise of Main Bearing temperature."
08PDPP1_U03,"ADVICE TO CUT IN",04/24/2026 3:37:00 PM,0,2,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit with RTD-EN = 2 MW as SO dispatch under Market Suspension due to limited power support from Luzon and Mindan"
08PDPP1_U03,"GENERATOR PROBLEM",04/24/2026 4:09:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Unable to cut-in due to sudden temperature increase at main bearing #3"
08PDPP1_U03,"ADVISE NOT TO CUT - IN",04/25/2026 12:10:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN= 2 MW."
08PDPP1_U03,"FOLLOW RTD",04/25/2026 1:51:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 0 MW."
08PDPP1_U03,"ADVISE TO CUT - IN",04/25/2026 5:40:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP1_U03,"UNABLE TO CUT IN",04/25/2026 5:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Excessive water leak at TC cooler A Bank"
08PDPP1_U03,"ADVISE NOT TO CUT - IN",04/25/2026 10:17:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 2 MW)."
08PDPP1_U03,"FOLLOW RTD",04/26/2026 12:56:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08PDPP1_U03,"ADVISE NOT TO CUT - IN",04/26/2026 6:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 3 MW as SO dispatch under Market Suspension"
08PDPP1_U03,"FOLLOW RTD",04/26/2026 10:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP1_U05,"ADVISE TO CUT - IN",04/20/2026 3:23:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP1_U05,"ADVICE TO CUT OUT",04/20/2026 7:12:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=5"
08PDPP1_U05,"ADVISE TO CUT - IN",04/21/2026 2:47:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP1_U05,"ADVICE TO CUT OUT",04/21/2026 7:01:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=5"
08PDPP1_U05,"FOLLOW RTD",04/21/2026 8:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP1_U05,"ADVISE NOT TO CUT - IN",04/21/2026 8:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=1.5MW"
08PDPP1_U05,"FOLLOW RTD",04/21/2026 9:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP1_U05,"ADVISE NOT TO CUT - IN",04/21/2026 10:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=3MW"
08PDPP1_U05,"FOLLOW RTD",04/21/2026 10:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP1_U05,"ADVISE NOT TO CUT - IN",04/22/2026 6:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=1.5MW"
08PDPP1_U05,"FOLLOW RTD",04/22/2026 9:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 0 MW as SO dispatch, under Market Suspension."
08PDPP1_U05,"ADVISE NOT TO CUT - IN",04/23/2026 4:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=3MW"
08PDPP1_U05,"ADVISE TO CUT - IN",04/23/2026 4:45:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to HVDC Vis-Luz autoblocked with 136 MW load; HVDC Vis-Luz: 0 MW;"
08PDPP1_U05,"ADVICE TO CUT OUT",04/23/2026 7:56:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=5)"
08PDPP1_U05,"ADVISE NOT TO CUT - IN",04/23/2026 9:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=3 MW"
08PDPP1_U05,"FOLLOW RTD",04/23/2026 9:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP1_U05,"ADVICE TO CUT IN",04/24/2026 3:37:00 PM,0,1.5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit with RTD-EN = 1.5 MW as SO dispatch under Market Suspension due to limited power support from Luzon and Mind"
08PDPP1_U05,"RAISE LOAD",04/24/2026 3:54:00 PM,1.5,5,MARKET INTERVENTION/SUSPENSION,"Advise to raise load unit with RTD-EN = 1.7 MW as SO dispatch under Market Suspension due to limited power support from Luzon and "
08PDPP1_U05,"ADVISE TO CUT OUT",04/24/2026 8:56:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out, as SO dispatch under Market Suspension; RTD-EN= 5 MW"
08PDPP1_U05,"FOLLOW RTD",04/24/2026 9:42:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP1_U05,"ADVISE NOT TO CUT - IN",04/25/2026 12:10:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN= 1.5 MW."
08PDPP1_U05,"FOLLOW RTD",04/25/2026 1:36:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 0 MW."
08PDPP1_U05,"ADVISE NOT TO CUT - IN",04/25/2026 4:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 1.5 MW)."
08PDPP1_U05,"ADVISE TO CUT - IN",04/25/2026 5:48:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP1_U05,"ADVICE TO CUT OUT",04/25/2026 6:43:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=5)"
08PDPP1_U05,"FOLLOW RTD",04/26/2026 1:01:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08PDPP1_U05,"ADVISE NOT TO CUT - IN",04/26/2026 6:17:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 1.5 MW as SO dispatch under Market Suspension"
08PDPP1_U05,"FOLLOW RTD",04/26/2026 10:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP3_C,"ADVISE TO CUT - IN",04/20/2026 2:55:00 PM,0,12,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_C,"LOWER LOAD",04/20/2026 4:57:00 PM,12,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Real Power Balancing"
08PDPP3_C,"RAISE LOAD",04/20/2026 6:08:00 PM,5,12,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension; Real Power Balancing"
08PDPP3_C,"ADVICE TO CUT OUT",04/20/2026 7:12:00 PM,12,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=12"
08PDPP3_C,"FOLLOW RTD",04/20/2026 9:42:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/21/2026 2:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 2 MW as SO dispatch under Market Suspension"
08PDPP3_C,"ADVISE TO CUT - IN",04/21/2026 2:45:00 PM,0,9,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_C,"RAISE LOAD",04/21/2026 3:05:00 PM,9,12,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension due to limited power support Mindanao grid as verified with CGO Real P"
08PDPP3_C,"GENERATOR PROBLEM",04/21/2026 4:56:00 PM,12,9,MARKET INTERVENTION/SUSPENSION,"Derated due to high EGT on various cylinders"
08PDPP3_C,"ADVICE TO CUT OUT",04/21/2026 6:53:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=9"
08PDPP3_C,"FOLLOW RTD",04/21/2026 10:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/21/2026 11:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_C,"FOLLOW RTD",04/21/2026 11:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/22/2026 4:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_C,"FOLLOW RTD",04/22/2026 5:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/22/2026 5:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=4MW"
08PDPP3_C,"ADVISE TO CUT - IN",04/22/2026 5:54:00 PM,0,12,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_C,"ADVICE TO CUT OUT",04/22/2026 6:37:00 PM,12,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=12)"
08PDPP3_C,"FOLLOW RTD",04/22/2026 10:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 0 MW as SO dispatch, under Market Suspension."
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/23/2026 3:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_C,"ADVISE TO CUT - IN",04/23/2026 4:13:00 PM,0,12,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_C,"LOWER LOAD",04/23/2026 5:07:00 PM,12,9,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Leyte-Luzon load management; RTD-EN=12"
08PDPP3_C,"RAISE LOAD",04/23/2026 6:10:00 PM,9,12,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension; Real Power Balancing. RTD-EN=12"
08PDPP3_C,"ADVICE TO CUT OUT",04/23/2026 6:59:00 PM,8,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=12)"
08PDPP3_C,"FOLLOW RTD",04/23/2026 9:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/23/2026 10:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=4 MW"
08PDPP3_C,"FOLLOW RTD",04/23/2026 10:56:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/23/2026 11:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2 MW"
08PDPP3_C,"FOLLOW RTD",04/23/2026 11:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_C,"ADVICE TO CUT IN",04/24/2026 3:30:00 PM,0,2,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit with RTD-EN = 2 MW as SO dispatch under Market Suspension due to limited power support from Luzon and Mindan"
08PDPP3_C,"FOLLOW RTD",04/24/2026 8:01:00 PM,7,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_C,"FOLLOW RTD",04/24/2026 9:38:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/24/2026 11:27:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN= 6.5 MW."
08PDPP3_C,"FOLLOW RTD",04/25/2026 2:00:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 0 MW."
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/25/2026 4:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 2 MW)."
08PDPP3_C,"ADVISE TO CUT - IN",04/25/2026 5:42:00 PM,0,9,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_C,"ADVICE TO CUT OUT",04/25/2026 6:41:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=12)"
08PDPP3_C,"FOLLOW RTD",04/26/2026 1:16:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08PDPP3_C,"ADVISE NOT TO CUT - IN",04/26/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 2 MW as SO dispatch under Market Suspension"
08PDPP3_C,"FOLLOW RTD",04/26/2026 10:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP3_E,"ADVISE TO CUT - IN",04/20/2026 2:55:00 PM,0,12,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_E,"LOWER LOAD",04/20/2026 4:57:00 PM,12,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Real Power Balancing"
08PDPP3_E,"RAISE LOAD",04/20/2026 6:08:00 PM,5,12,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension; Real Power Balancing"
08PDPP3_E,"ADVICE TO CUT OUT",04/20/2026 7:17:00 PM,12,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=12"
08PDPP3_E,"FOLLOW RTD",04/20/2026 9:42:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP3_E,"ADVISE TO CUT - IN",04/21/2026 2:32:00 PM,0,12,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_E,"GENERATOR PROBLEM",04/21/2026 2:51:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Emergency cut-out due to Abnormal sound at TC B bank"
08PDPP3_E,"ADVISE NOT TO CUT - IN",04/22/2026 6:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_E,"FOLLOW RTD",04/22/2026 8:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_E,"ADVISE NOT TO CUT - IN",04/23/2026 3:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_E,"ADVISE TO CUT - IN",04/23/2026 4:47:00 PM,0,9,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to HVDC Vis-Luz autoblocked with 136 MW load; HVDC Vis-Luz: 0 MW;"
08PDPP3_E,"ADVICE TO CUT OUT",04/23/2026 6:59:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=9)"
08PDPP3_E,"FOLLOW RTD",04/23/2026 7:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_E,"ADVICE TO CUT IN",04/24/2026 3:30:00 PM,0,2,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit with RTD-EN = 2 MW as SO dispatch under Market Suspension due to limited power support from Luzon and Mindan"
08PDPP3_E,"FOLLOW RTD",04/24/2026 7:31:00 PM,1.2,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 1.2 MW."
08PDPP3_E,"FOLLOW RTD",04/24/2026 9:38:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_E,"ADVISE NOT TO CUT - IN",04/25/2026 12:12:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN= 2 MW."
08PDPP3_E,"FOLLOW RTD",04/25/2026 2:00:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 0 MW."
08PDPP3_E,"ADVISE NOT TO CUT - IN",04/25/2026 4:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 2 MW)."
08PDPP3_E,"ADVISE TO CUT - IN",04/25/2026 5:42:00 PM,0,9,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_E,"ADVICE TO CUT OUT",04/25/2026 6:41:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=12)"
08PDPP3_E,"FOLLOW RTD",04/26/2026 1:16:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08PDPP3_E,"ADVISE NOT TO CUT - IN",04/26/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 2 MW as SO dispatch under Market Suspension"
08PDPP3_E,"FOLLOW RTD",04/26/2026 10:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP3_G,"ADVISE TO CUT - IN",04/20/2026 2:55:00 PM,0,13,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_G,"LOWER LOAD",04/20/2026 4:57:00 PM,13,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Real Power Balancing"
08PDPP3_G,"RAISE LOAD",04/20/2026 6:08:00 PM,5,13,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension; Real Power Balancing"
08PDPP3_G,"ADVICE TO CUT OUT",04/20/2026 7:12:00 PM,13,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=13"
08PDPP3_G,"FOLLOW RTD",04/20/2026 9:42:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP3_G,"ADVISE TO CUT - IN",04/21/2026 2:32:00 PM,0,13,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_G,"ADVICE TO CUT OUT",04/21/2026 6:53:00 PM,13,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=13"
08PDPP3_G,"FOLLOW RTD",04/21/2026 10:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/21/2026 11:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_G,"FOLLOW RTD",04/21/2026 11:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/22/2026 4:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_G,"FOLLOW RTD",04/22/2026 5:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/22/2026 5:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_G,"ADVISE TO CUT - IN",04/22/2026 5:54:00 PM,0,13,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_G,"ADVICE TO CUT OUT",04/22/2026 6:37:00 PM,13,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=13)"
08PDPP3_G,"FOLLOW RTD",04/22/2026 10:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 0 MW as SO dispatch, under Market Suspension."
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/23/2026 3:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_G,"ADVISE TO CUT - IN",04/23/2026 4:13:00 PM,0,13,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_G,"LOWER LOAD",04/23/2026 5:07:00 PM,13,9,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Leyte-Luzon load management; RTD-EN=13"
08PDPP3_G,"RAISE LOAD",04/23/2026 6:10:00 PM,9,13,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension; Real Power Balancing. RTD-EN=13"
08PDPP3_G,"ADVICE TO CUT OUT",04/23/2026 6:59:00 PM,13,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=13)"
08PDPP3_G,"FOLLOW RTD",04/23/2026 9:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/23/2026 10:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=4 MW"
08PDPP3_G,"FOLLOW RTD",04/23/2026 10:56:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/23/2026 11:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2 MW"
08PDPP3_G,"FOLLOW RTD",04/23/2026 11:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_G,"ADVICE TO CUT IN",04/24/2026 3:39:00 PM,0,2,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit with RTD-EN = 2 MW as SO dispatch under Market Suspension due to limited power support from Luzon and Mindan"
08PDPP3_G,"FOLLOW RTD",04/24/2026 3:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; Unable to cut-in due to (RTD=0)"
08PDPP3_G,"ADVISE TO CUT IN",04/24/2026 6:17:00 PM,0,2,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=2.0). Real power balancing. Cut-in: 1827H"
08PDPP3_G,"RAISE LOAD",04/24/2026 6:42:00 PM,4.8,13,MARKET INTERVENTION/SUSPENSION,"Advise to raise load to maximum capacity as SO dispatch under Market Suspension; Real Power Balancing. RTD-EN=4.8."
08PDPP3_G,"GENERATOR PROBLEM",04/24/2026 7:51:00 PM,13,0,MARKET INTERVENTION/SUSPENSION,"Emergency shutdown due to excessive HT water leak inside combustion chamber of cylinder A6."
08PDPP3_G,"FOLLOW RTD",04/24/2026 9:38:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/24/2026 11:27:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN= 2 MW."
08PDPP3_G,"FOLLOW RTD",04/25/2026 2:00:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 0 MW."
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/25/2026 5:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 2MW)."
08PDPP3_G,"FOLLOW RTD",04/26/2026 1:16:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08PDPP3_G,"ADVISE NOT TO CUT - IN",04/26/2026 6:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 2 MW as SO dispatch under Market Suspension"
08PDPP3_G,"FOLLOW RTD",04/26/2026 10:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP3_H,"ADVISE TO CUT - IN",04/20/2026 2:55:00 PM,0,13,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_H,"DERATED",04/20/2026 3:38:00 PM,13,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to unbalanced firing and high exhaust gas temperature"
08PDPP3_H,"LOWER LOAD",04/20/2026 4:57:00 PM,13,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Suspension; Real Power Balancing"
08PDPP3_H,"RAISE LOAD",04/20/2026 6:08:00 PM,5,9,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Suspension; Real Power Balancing"
08PDPP3_H,"ADVICE TO CUT OUT",04/20/2026 6:50:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=9"
08PDPP3_H,"FOLLOW RTD",04/20/2026 9:42:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/21/2026 2:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 2 MW as SO dispatch under Market Suspension"
08PDPP3_H,"ADVISE TO CUT - IN",04/21/2026 2:45:00 PM,0,9,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_H,"GENERATOR PROBLEM",04/21/2026 3:06:00 PM,4.2,0,MARKET INTERVENTION/SUSPENSION,"Tripped due to Low firing pressure on cylinder B8"
08PDPP3_H,"ADVISE TO CUT - IN",04/21/2026 4:35:00 PM,0,13,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_H,"GENERATOR PROBLEM",04/21/2026 5:32:00 PM,13,9,MARKET INTERVENTION/SUSPENSION,"Derated due to unbalance firing and high EGT on various cylinders"
08PDPP3_H,"ADVICE TO CUT OUT",04/21/2026 6:53:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; RTD-EN=9"
08PDPP3_H,"FOLLOW RTD",04/21/2026 10:51:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/21/2026 11:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_H,"FOLLOW RTD",04/21/2026 11:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/22/2026 4:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_H,"FOLLOW RTD",04/22/2026 5:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN as SO dispatch under Market Suspension (RTD=0)"
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/22/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_H,"ADVISE TO CUT - IN",04/22/2026 5:54:00 PM,0,13,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Suspension due to limited power support from Luzon and Mindanao grid as verified"
08PDPP3_H,"GENERATOR PROBLEM",04/22/2026 6:22:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Derated due to high EGT at cylinder A7"
08PDPP3_H,"ADVICE TO CUT OUT",04/22/2026 6:37:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out unit as SO dispatch under Market Suspension; (RTD=13)"
08PDPP3_H,"FOLLOW RTD",04/22/2026 10:01:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised to follow RTD energy schedule = 0 MW as SO dispatch, under Market Suspension."
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/23/2026 3:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2MW"
08PDPP3_H,"FOLLOW RTD",04/23/2026 5:16:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/23/2026 8:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2 MW"
08PDPP3_H,"FOLLOW RTD",04/23/2026 9:36:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/23/2026 10:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=4 MW"
08PDPP3_H,"FOLLOW RTD",04/23/2026 10:56:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/23/2026 11:31:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN=2 MW"
08PDPP3_H,"FOLLOW RTD",04/23/2026 11:41:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_H,"ADVICE TO CUT IN",04/24/2026 3:39:00 PM,0,2,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit with RTD-EN = 2 MW as SO dispatch under Market Suspension due to limited power support from Luzon and Mindan"
08PDPP3_H,"FOLLOW RTD",04/24/2026 3:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; Unable to cut-in due to (RTD=0)"
08PDPP3_H,"ADVISE TO CUT IN",04/24/2026 6:17:00 PM,0,2,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Suspension; (RTD=2.0), Real power balancing. Cut-in:1827H"
08PDPP3_H,"HOLD LOAD",04/24/2026 6:33:00 PM,5.2,5.2,MARKET INTERVENTION/SUSPENSION,"Advise to hold load as SO dispatch under Market Suspension; (RTD=3.8). Real power balancing."
08PDPP3_H,"RAISE LOAD",04/24/2026 6:42:00 PM,0,13,MARKET INTERVENTION/SUSPENSION,"Advise to raise load to maximum capacity as SO dispatch under Market Suspension; Real Power Balancing. RTD-EN=0."
08PDPP3_H,"LOWER LOAD",04/24/2026 6:53:00 PM,13,9,MARKET INTERVENTION/SUSPENSION,"Derated due to unbalanced firing and high AGT on various cylinders."
08PDPP3_H,"ADVISE TO CUT OUT",04/24/2026 8:57:00 PM,9,0,MARKET INTERVENTION/SUSPENSION,"Advise to cut-out, as SO dispatch under Market Suspension; RTD-EN= 9 MW"
08PDPP3_H,"FOLLOW RTD",04/24/2026 9:38:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension; (RTD=0)"
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/24/2026 11:27:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension RTD-EN= 2 MW."
08PDPP3_H,"FOLLOW RTD",04/25/2026 2:00:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension RTD-EN= 0 MW."
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/25/2026 5:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in as SO dispatch under Market Suspension (RTD= 2MW)."
08PDPP3_H,"FOLLOW RTD",04/26/2026 1:16:00 AM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD as SO dispatch under Market Suspension (RTD= 0 MW)."
08PDPP3_H,"ADVISE NOT TO CUT - IN",04/26/2026 6:22:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in with RTD-EN of 2 MW as SO dispatch under Market Suspension"
08PDPP3_H,"FOLLOW RTD",04/26/2026 10:06:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD-EN at 0 MW as SO dispatch under Market Suspension"
