Visayas System Operations
06SONEG_BAT,"MANUAL CHARGING",05/13/2026 2:59:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak load."
06SONEG_BAT,"MANUAL MODE",05/13/2026 3:07:00 PM,-5,0,REGULATING RESERVE,"Advise to lower load (manual mode); Preparation for peak demand"
06SONEG_BAT,"MANUAL DISCHARGE",05/13/2026 3:39:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Real Power Balancing"
06SONEG_BAT,"MANUAL MODE",05/13/2026 4:21:00 PM,10,0,REGULATING RESERVE,"Advise to lower load (manual mode); Preparation for peak demand"
06SONEG_BAT,"MANUAL CHARGING",05/13/2026 4:35:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak load."
06SONEG_BAT,"MANUAL MODE",05/13/2026 5:44:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode under manual RR dispatch. Preparation for peak load."
06SONEG_BAT,"MANUAL DISCHARGE",05/13/2026 6:03:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Real Power Balancing"
06SONEG_BAT,"MANUAL MODE",05/13/2026 6:39:00 PM,10,0,REGULATING RESERVE,"Advise to manual mode under manual RR dispatch. Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",05/13/2026 10:10:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode."
06SONEG_BAT,"MANUAL CHARGING",05/14/2026 2:10:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06SONEG_BAT,"APFC MODE OPERATION",05/14/2026 2:34:00 PM,-10,0,REGULATING RESERVE,"Advise to switch to APFC mode from manual RR dispatch."
06SONEG_BAT,"MANUAL CHARGING",05/14/2026 3:09:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06SONEG_BAT,"APFC MODE OPERATION",05/14/2026 3:16:00 PM,-5,0,REGULATING RESERVE,"Advise to switch to APFC mode from manual RR dispatch."
06SONEG_BAT,"MANUAL DISCHARGE",05/14/2026 3:49:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
06SONEG_BAT,"APFC MODE OPERATION",05/14/2026 4:01:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to APFC mode under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
06SONEG_BAT,"MANUAL CHARGE",05/14/2026 5:16:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starting "
06SONEG_BAT,"APFC MODE",05/14/2026 5:32:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to APFC mode under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
06SONEG_BAT,"APFC MODE OPERATION",05/14/2026 10:01:00 PM,0,0,REGULATING RESERVE,"Advice to set to APFC Mode from SO-initiated Market Intervention Visayas Grid has been lifted today at 2205H interval. Market Inte"
06SONEG_BAT,"MANUAL CHARGING",05/15/2026 9:41:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06SONEG_BAT,"APFC MODE OPERATION",05/15/2026 10:22:00 AM,-10,0,REGULATING RESERVE,"Advise to switch to APFC mode from manual RR dispatch."
06SONEG_BAT,"MANUAL CHARGING",05/15/2026 3:07:00 PM,0,-5,REGULATING RESERVE,"Advise to charge at 5 MW as manual RR dispatch; Preparation for Peak Demand"
06SONEG_BAT,"MANUAL MODE",05/15/2026 4:26:00 PM,-5,0,REGULATING RESERVE,"Advise to lower load as manual RR dispatch; Preparation for Peak Demand"
06SONEG_BAT,"RAISE LOAD",05/15/2026 5:40:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to raise load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
06SONEG_BAT,"LOWER LOAD",05/15/2026 6:42:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",05/15/2026 6:53:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation as SO dispatch under Market Intervention"
06SONEG_BAT,"MANUAL CHARGING",05/15/2026 11:29:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",05/16/2026 12:03:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC Mode from SO-initiated Market Intervention Visayas Grid has been lifted today at 2138H interval. Market oper"
06SONEG_BAT,"MANUAL CHARGING",05/16/2026 1:14:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06SONEG_BAT,"APFC MODE OPERATION",05/16/2026 2:08:00 PM,-10,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL CHARGING",05/16/2026 3:46:00 PM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for Peak Demand"
06SONEG_BAT,"MANUAL MODE",05/16/2026 4:22:00 PM,-5,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for peak demand"
06SONEG_BAT,"MANUAL DISCHARGE",05/16/2026 6:06:00 PM,0,5,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",05/16/2026 6:15:00 PM,5,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",05/16/2026 7:06:00 PM,10,5,REGULATING RESERVE,"Advise to reduce load (discharge) as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",05/16/2026 7:20:00 PM,5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL DISCHARGE",05/16/2026 11:23:00 PM,0,5,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",05/16/2026 11:45:00 PM,5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation from manual RR discharge"
07BDPP_U01,"ADVISE TO CUT - IN",05/11/2026 12:46:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1254H"
07BDPP_U01,"FOLLOW RTD",05/11/2026 1:01:00 PM,4,0,RTD,"Advise to follow RTD-EN at 0 MW; from DR-RMS dispatch"
07BDPP_U01,"ADVISE TO CUT - IN",05/13/2026 8:18:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-In: 0833H)"
07BDPP_U01,"FOLLOW DR - RMS SCHEDULE",05/13/2026 9:01:00 AM,4,3,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch follow DR-RMS."
07BDPP_U01,"FOLLOW RTD",05/13/2026 10:36:00 AM,3,2,RTD,"Advise to follow RTD from previous DR-RMS raise dispatch. (RTD=2 MW)"
07BDPP_U01,"ADVISE TO CUT - IN",05/13/2026 11:46:00 AM,0,4,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing."
07BDPP_U01,"UNABLE TO CUT IN",05/13/2026 12:01:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to severe water leak at jacket header in at cylinder # 8."
07BDPP_U02,"GENERATOR TRIPPING",05/12/2026 5:42:00 PM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to jacket cooling water high temp."
07BDPP_U02,"ADVISE NOT TO CUT - IN",05/13/2026 6:41:00 AM,0,0,MOT LOWER,"Advise not to cut -in under MOT lower dispatch. Real Power Balancing. ( RTD=2)"
07BDPP_U02,"FOLLOW RTD",05/13/2026 6:51:00 AM,0,0,RTD,"Advise to follow RTD from previous not to cut-In MOT Lower dispatch."
07BDPP_U02,"ADVISE TO CUT - IN",05/13/2026 8:18:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-In: 0827H)"
07BDPP_U02,"FOLLOW DR - RMS SCHEDULE",05/13/2026 8:46:00 AM,3,2,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch."
07BDPP_U02,"FOLLOW RTD",05/13/2026 10:56:00 AM,3,2,RTD,"Advise to follow RTD from previous DR-RMS raise dispatch. (RTD=2 MW)"
07BDPP_U02,"MARKET INTERVENTION LIFTED",05/13/2026 9:45:00 PM,3.57,3.57,MARKET INTERVENTION/SUSPENSION,"Informed plant personnel on SO-initiated Market Intervention is issued today for Visayas grid was lifted today at 2145H. Market op"
07BDPP_U02,"FOLLOW RTD",05/13/2026 10:40:00 PM,4,4,RTD,"Advise to follow RTD-EN."
07BDPP_U02,"ADVISED TO CUT IN",05/14/2026 9:02:00 AM,0,4,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Real power balancing. 
Unit cut in: 0908H."
07BDPP_U02,"CONTINUE RUNNING",05/14/2026 9:21:00 AM,4,4,THERMAL LIMITS,"Continue running as MRU due to Leyte-Cebu line management. 
(MRU=4.0) (DR=0)"
07BDPP_U02,"HOLD LOAD",05/14/2026 5:06:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to hold load under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starting 1501"
07BDPP_U02,"FOLLOW RTD",05/14/2026 10:01:00 PM,4,4,RTD,"Advice to follow RTD from SO-initiated Market Intervention Visayas Grid has been lifted today at 2205H interval. Market Interventi"
07BDPP_U02,"DR - RMS IN EXCESS OF RTD - EN",05/15/2026 12:02:00 AM,4,4,DISPATCHABLE RESERVE,"Continue load as DR-RMS Dispatch in excess of RTD-EN, (RTD-EN=2, DR=2)."
07BDPP_U02,"FOLLOW RTD",05/15/2026 12:27:00 AM,4,2,RTD,"Advise to follow RTD from previous DR-RMS dispatch."
07BDPP_U03,"ADVISE TO CUT - IN",05/12/2026 9:25:00 AM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu load management. (Cut-in: 0936H)."
07BDPP_U03,"FOLLOW RTD",05/12/2026 9:41:00 AM,1.3,2,RTD,"Advised to follow RTD energy from previous DR-RMS dispatch. (RTD=2MW)"
07BDPP_U03,"ADVISE NOT TO CUT - IN",05/13/2026 6:41:00 AM,0,0,MOT LOWER,"Advise not to cut -in under MOT lower dispatch. Real Power Balancing. ( RTD=2)"
07BDPP_U03,"FOLLOW RTD",05/13/2026 6:56:00 AM,0,0,RTD,"Advise to follow RTD from previous not to cut-In MOT Lower dispatch."
07BDPP_U03,"MARKET INTERVENTION LIFTED",05/13/2026 9:45:00 PM,3.3,3.3,MARKET INTERVENTION/SUSPENSION,"Informed plant personnel on SO-initiated Market Intervention is issued today for Visayas grid was lifted today at 2145H. Market op"
07BDPP_U03,"ADVISED TO CUT IN",05/14/2026 9:02:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Real power balancing."
07BDPP_U03,"FOLLOW RTD",05/14/2026 9:11:00 AM,0,0,RTD,"Advised to follow RTD energy schedule = 0 MW, unable to cut in due to the RTD reserve market schedule is 0 MW."
07BDPP_U03,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,4.2,4.2,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
07BDPP_U03,"ADVICE TO CUT IN",05/16/2026 8:44:00 AM,0,4.2,SYSTEM VOLTAGE,"Advise to cut-in unit under MRU-Dispatch. Voltage support for Tagbilaran, Line extension of UBA-GHE 69kv Line to TGB SS. Cut in ti"
07BDPP_U03,"FOLLOW RTD",05/16/2026 2:04:00 PM,4.2,0,RTD,"Advise to follow RTD-EN; from MRU dispatch"
07BDPP_U03,"ADVISE TO CUT - IN",05/16/2026 3:37:00 PM,0,4.2,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1543H"
07BDPP_U03,"FOLLOW RTD",05/16/2026 3:51:00 PM,4.2,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U03,"EMERGENCY SHUTDOWN",05/16/2026 7:17:00 PM,4.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to observed heavy smoke at cylinder 8"
07BDPP_U03,"ADVISE TO CUT IN",05/17/2026 4:25:00 PM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-in: 1632H)."
07BDPP_U03,"FOLLOW RTD",05/17/2026 4:46:00 PM,4.2,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
07BDPP_U04,"ADVISED TO CUT IN",05/11/2026 5:29:00 AM,0,4,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Real power balancing. Unit cut in at 0537H."
07BDPP_U04,"FOLLOW RTD",05/11/2026 5:46:00 AM,4,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
07BDPP_U04,"ADVISE TO CUT - IN",05/11/2026 12:46:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1253H"
07BDPP_U04,"FOLLOW RTD",05/11/2026 2:06:00 PM,4,2.5,RTD,"Advise to follow RTD-EN at 2.5 MW; from DR-RMS dispatch"
07BDPP_U04,"ADVISE TO CUT - IN",05/12/2026 9:25:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu load management. (Cut-in: 0935H)."
07BDPP_U04,"FOLLOW RTD",05/12/2026 9:41:00 AM,2.2,2,RTD,"Advised to follow RTD energy from previous DR-RMS dispatch. (RTD=2MW)"
07BDPP_U04,"CUT OUT",05/12/2026 11:19:00 AM,3.3,0,SECURITY - LOWER,"Advised to cut out under security lower dispatch. Real Power Balancing.(RTD=4.0MW)"
07BDPP_U04,"FOLLOW RTD",05/12/2026 11:46:00 AM,0,0,RTD,"Advised to follow RTD energy from previous security lower dispatch. (RTD=0MW)"
07BDPP_U04,"ADVISE NOT TO CUT - IN",05/13/2026 6:41:00 AM,0,0,MOT LOWER,"Advise not to cut -in under MOT lower dispatch. Real Power Balancing. ( RTD=2)"
07BDPP_U04,"FOLLOW RTD",05/13/2026 6:56:00 AM,0,0,RTD,"Advise to follow RTD from previous not to cut-In MOT Lower dispatch."
07BDPP_U04,"FOLLOW DR - RMS SCHEDULE",05/13/2026 9:01:00 AM,4,3,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch follow DR-RMS."
07BDPP_U04,"FOLLOW RTD",05/13/2026 10:56:00 AM,3,2,RTD,"Advise to follow RTD from previous DR-RMS raise dispatch. (RTD=2 MW)"
07BDPP_U04,"MARKET INTERVENTION LIFTED",05/13/2026 9:45:00 PM,3.2,3.2,MARKET INTERVENTION/SUSPENSION,"Informed plant personnel on SO-initiated Market Intervention is issued today for Visayas grid was lifted today at 2145H. Market op"
07BDPP_U04,"ADVISED TO CUT IN",05/14/2026 9:02:00 AM,0,4,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Real power balancing."
07BDPP_U04,"FOLLOW RTD",05/14/2026 9:11:00 AM,0,0,RTD,"Advised to follow RTD energy schedule = 0 MW, unable to cut in due to the RTD reserve market schedule is 0 MW."
07BDPP_U04,"HOLD LOAD",05/14/2026 5:06:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to hold load under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starting 1501"
07BDPP_U04,"FOLLOW RTD",05/14/2026 10:01:00 PM,4,4,RTD,"Advice to follow RTD from SO-initiated Market Intervention Visayas Grid has been lifted today at 2205H interval. Market Interventi"
07BDPP_U04,"DR - RMS IN EXCESS OF RTD - EN",05/15/2026 12:02:00 AM,4,4,DISPATCHABLE RESERVE,"Continue load as DR-RMS Dispatch in excess of RTD-EN, (RTD-EN=2, DR=2)."
07BDPP_U04,"FOLLOW RTD",05/15/2026 12:27:00 AM,4,4,RTD,"Advise to follow RTD from previous DR-RMS dispatch."
07BDPP_U04,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
07BDPP_U04,"ADVICE TO CUT IN",05/16/2026 8:44:00 AM,0,4,SYSTEM VOLTAGE,"Advise to cut-in unit under MRU-Dispatch. Voltage support for Tagbilaran, Line extension of UBA-GHE 69kv Line to TGB SS. Cut in ti"
07BDPP_U04,"FOLLOW RTD",05/16/2026 2:06:00 PM,4,0,RTD,"Advise to follow RTD-EN; from MRU dispatch"
07BDPP_U04,"ADVISE TO CUT - IN",05/16/2026 3:37:00 PM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1546H"
07BDPP_U04,"FOLLOW RTD",05/16/2026 3:51:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U04,"ADVISE TO CUT IN",05/17/2026 4:25:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-in: 1634H)."
07BDPP_U04,"FOLLOW RTD",05/17/2026 4:46:00 PM,4,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
07BIDPP_G01,"RAISE LOAD",05/12/2026 3:39:00 PM,2,24,MOT RAISE,"Advise to raise load under MOT raise dispatch.  Real Power Balancing. (RTD-EN=2MW)"
07BIDPP_G01,"RAISE LOAD",05/12/2026 4:12:00 PM,24,54,DISPATCHABLE RESERVE,"Advise to raise load under MOT raise dispatch plus DR-RMS on top of RTD .  Real Power Balancing. (RTD-EN=5.8MW) (MOTR=18.12) (DR-R"
07BIDPP_G01,"FOLLOW RTD",05/12/2026 7:02:00 PM,54,35,RTD,"Advise to follow RTD from previous DR-RMS plus MOT raise dispatch."
07BIDPP_G01,"ADVISE TO CUT - IN",05/13/2026 9:04:00 AM,0,20,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Real Power Balancing. (Cut-In: 0909H)"
07BIDPP_G01,"RAISE LOAD",05/13/2026 9:43:00 AM,20,54,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
07BIDPP_G01,"FOLLOW RTD",05/13/2026 1:53:00 PM,45,54,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch on top of RTD-EN. real Power Balancing"
07BIDPP_G01,"DERATED",05/13/2026 4:16:00 PM,45.2,44.1,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to lube oil leak."
07BIDPP_G01,"DERATED",05/13/2026 6:06:00 PM,44.1,43,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to lube oil leak."
07BIDPP_G01,"MARKET INTERVENTION LIFTED",05/13/2026 9:45:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Informed plant personnel on SO-initiated Market Intervention is issued today for Visayas grid was lifted today at 2145H. Market op"
07BIDPP_G01,"FOLLOW RTD",05/13/2026 10:39:00 PM,43,43,RTD,"Advise to follow RTD-EN."
07BIDPP_G01,"HOLD LOAD",05/13/2026 11:37:00 PM,43,43,MOT RAISE,"Hold load as MOT-RAISE Dispatch. Real Power Balancing (RTD-EN=37.9)."
07BIDPP_G01,"FOLLOW RTD",05/14/2026 12:50:00 AM,43,22.79,RTD,"Advice to follow RTD-EN from MOT-Raise dispatch."
07BIDPP_G01,"RAISE LOAD",05/14/2026 1:48:00 PM,1,61,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing. (RTD=1 MW) (MOT = 31.1) ( DR = 30)"
07BIDPP_G01,"RAISE LOAD",05/14/2026 5:20:00 PM,61.7,63.1,MARKET INTERVENTION/SUSPENSION,"Advise to raise load under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starting 150"
07BIDPP_G01,"DR - RMS IN EXCESS OF RTD - EN",05/14/2026 10:01:00 PM,44.1,19,DISPATCHABLE RESERVE,"Continue load as DR-RMS Dispatch in excess of RTD-EN, (RTD-EN=44.1, DR=19)."
07BIDPP_G01,"RAISE LOAD",05/14/2026 11:56:00 PM,43.5,63.1,MOT RAISE,"Advise to raise load as MOT raise dispatch. (EN=43.5, MOT Raise=19.51). Real Power Balancing."
07BIDPP_G01,"FOLLOW RTD",05/15/2026 12:29:00 AM,63.1,13,RTD,"Advise to follow RTD from previous MOT Raise Dispatch."
07BIDPP_G01,"DR - RMS IN EXCESS OF RTD - EN",05/15/2026 1:48:00 PM,0,37,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS Dispatch in excess of RTD-EN, (RTD-EN=7), (DR=30) Cut in: 1356H"
07BIDPP_G01,"RAISE LOAD",05/15/2026 2:42:00 PM,38.84,63,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing; RTD-EN: 8.84 MW; DR-RMS=30 MW"
07BIDPP_G01,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,63.1,63.1,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
07BIDPP_G01,"RAISE LOAD",05/15/2026 9:41:00 PM,63,63,MOT RAISE,"SO-initiated Market Intervention for the Visayas Grid has been lifted today at 2138H. Market operations resumed starting interval "
07BIDPP_G01,"FOLLOW RTD",05/15/2026 11:44:00 PM,61.5,51.5,RTD,"Advise to follow RTD in excess to DR-RMS. SO-initiated Market Intervention for the Visayas Grid has been lifted today at 2138H. Ma"
07BIDPP_G01,"MOT RAISE IN EXCESS OF DR - RMS",05/16/2026 6:00:00 PM,32.5,63,DISPATCHABLE RESERVE,"Advise to continue load under MOT raise in excess of DR-RMS dispatch; Real Power Balancing; DR-RMS=30; RTD-EN=2.5"
07BIDPP_G01,"DR - RMS IN EXCESS OF RTD - EN",05/16/2026 6:34:00 PM,63,33.67,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 30 MW in excess of RTD-EN at 3.67 MW"
07BIDPP_G01,"FOLLOW RTD",05/16/2026 9:21:00 PM,10.23,10.23,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BIDPP_G01,"ADVISE TO CUT IN",05/16/2026 11:20:00 PM,0,10,MOT RAISE,"Advise to cut in under MOT Raise. Real power balancing. Cut in time: 2323H (MOT-R=10 MW) (RTD-EN=0 MW)"
07BIDPP_G01,"FOLLOW RTD",05/17/2026 12:21:00 AM,10,0,RTD,"Advise to follow RTD-EN; from MOT-R dispatch"
07TPLPB4_U01,"ADVISE TO CUT IN",05/13/2026 8:53:00 AM,0,7,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Real Power Balancing. (Cut-In: 0902H)"
07TPLPB4_U01,"CONTINUE RUNNING",05/13/2026 9:21:00 AM,7,7,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch from DR-RMS dispatch."
07TPLPB4_U01,"FOLLOW AS - DR SCHEDULE",05/13/2026 10:21:00 AM,7,6,DISPATCHABLE RESERVE,"Advise to follow DR-RMS schedule under DR-RMS dispatch."
07TPLPB4_U01,"CONTINUE LOAD",05/13/2026 11:26:00 AM,7,7,MOT RAISE,"Advise to continue running under MOT raise dispatch. Real Power Balancing. (RTD=7)"
07TPLPB4_U01,"CONTINUE LOAD",05/13/2026 12:22:00 PM,7,7,DISPATCHABLE RESERVE,"Advise to continue load under DR-RMS dispatch from MOT raise. Real Power Balancing."
07TPLPB4_U01,"FOLLOW RTD",05/13/2026 1:45:00 PM,7,7,RTD,"Advise to follow RTD from DR-RMS dispatch. (RTD-EN=7MW)"
07TPLPB4_U01,"CONTINUE RUNNING",05/14/2026 12:36:00 AM,2,7,DISPATCHABLE RESERVE,"Continue load as DR-RMS Dispatch. Real Power Balancing"
07TPLPB4_U01,"FOLLOW RTD",05/14/2026 12:46:00 AM,7,2.5,RTD,"Advice to follow RTD-EN from DR-RMS dispatch."
07TPLPB4_U01,"HOLD LOAD",05/14/2026 5:15:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to hold load under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starting 1501"
07TPLPB4_U01,"FOLLOW RTD",05/14/2026 10:01:00 PM,7,7,RTD,"Advice to follow RTD from SO-initiated Market Intervention Visayas Grid has been lifted today at 2205H interval. Market Interventi"
07TPLPB4_U01,"DR - RMS IN EXCESS OF RTD - EN",05/15/2026 12:01:00 AM,7,7,DISPATCHABLE RESERVE,"Continue load as DR-RMS Dispatch in excess of RTD-EN, (RTD-EN=4.5, DR=2.5)."
07TPLPB4_U01,"FOLLOW RTD",05/15/2026 12:31:00 AM,7,7,RTD,"Advise to follow RTD from previous DR-RMS dispatch."
07TPLPB4_U01,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
07TPLPB4_U01,"FOLLOW RTD",05/15/2026 9:41:00 PM,7,7,RTD,"SO-initiated Market Intervention for the Visayas Grid has been lifted today at 2138H. Market operations resumed starting interval "
07TPLPB4_U01,"ADVISE TO CUT IN",05/16/2026 11:17:00 PM,0,7,MOT RAISE,"Advise to cut in under MOT Raise. Real power balancing. Cut in time: 2329H (MOT-R=7 MW) (RTD-EN=0 MW)"
07TPLPB4_U01,"FOLLOW RTD",05/17/2026 12:50:00 AM,7,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07TPLPB4_U02,"ADVISE TO CUT - IN",05/13/2026 8:29:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-In: 0838H)"
07TPLPB4_U02,"FOLLOW DR - RMS SCHEDULE",05/13/2026 8:46:00 AM,7,6,DISPATCHABLE RESERVE,"Advise to follow DR-RMS schedule under DR-RMS dispatch"
07TPLPB4_U02,"FOLLOW AS - DR SCHEDULE",05/13/2026 10:21:00 AM,7,6,DISPATCHABLE RESERVE,"Advise to follow DR-RMS schedule under DR-RMS dispatch."
07TPLPB4_U02,"CONTINUE LOAD",05/13/2026 11:26:00 AM,7,7,MOT RAISE,"Advise to continue running under MOT raise dispatch. Real Power Balancing. (RTD=7)"
07TPLPB4_U02,"GENERATOR TRIPPING",05/13/2026 12:26:00 PM,7,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to exceAuto - tripped from the system due to activation of cylinder cooling freshwater out temperature high"
07TPLPB4_U02,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
07TPLPB4_U02,"FOLLOW RTD",05/15/2026 9:41:00 PM,7,7,RTD,"SO-initiated Market Intervention for the Visayas Grid has been lifted today at 2138H. Market operations resumed starting interval "
07TPLPB4_U02,"FOLLOW RTD",05/16/2026 10:41:00 PM,7,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07TPLPB4_U02,"ADVISE TO CUT IN",05/16/2026 11:17:00 PM,0,7,MOT RAISE,"Advise to cut in under MOT Raise. Real power balancing. Cut in time: 2330H (MOT-R=7 MW) (RTD-EN=0 MW)"
07TPLPB4_U02,"FOLLOW RTD",05/17/2026 12:50:00 AM,7,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07TPLPB4_U03,"GENERATOR TRIPPING",05/11/2026 6:40:00 PM,6.7,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"tripped due to turbo charger inlet pressure too low"
07TPLPB4_U04,"ADVISE TO CUT - IN",05/13/2026 8:29:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-In: 0839H)"
07TPLPB4_U04,"FOLLOW AS - DR SCHEDULE",05/13/2026 10:21:00 AM,7,6,DISPATCHABLE RESERVE,"Advise to follow DR-RMS schedule under DR-RMS dispatch."
07TPLPB4_U04,"FOLLOW RTD",05/13/2026 11:15:00 AM,6,3.5,RTD,"Advise to follow RTD from previous DR-RMS raise dispatch. (RTD=3.5 MW)"
07TPLPB4_U04,"RAISE LOAD",05/13/2026 11:50:00 AM,1.3,7,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
07TPLPB4_U04,"CONTINUE LOAD",05/13/2026 12:07:00 PM,7,7,DISPATCHABLE RESERVE,"Advise to continue load under DR-RMS dispatch. Real Power Balancing."
07TPLPB4_U04,"FOLLOW RTD",05/13/2026 1:45:00 PM,7,7,RTD,"Advise to follow RTD from DR-RMS dispatch. (RTD-EN=7MW)"
07TPLPB4_U04,"CONTINUE RUNNING",05/14/2026 12:36:00 AM,2,7,DISPATCHABLE RESERVE,"Continue load as DR-RMS Dispatch. Real Power Balancing"
07TPLPB4_U04,"FOLLOW RTD",05/14/2026 12:46:00 AM,7,3.5,RTD,"Advice to follow RTD-EN from DR-RMS dispatch."
07TPLPB4_U04,"HOLD LOAD",05/14/2026 5:21:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to hold load under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starting 1501"
07TPLPB4_U04,"DERATED",05/14/2026 7:06:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Derated at 6.5 MW due to cylinder cooling temperature high. Advise to hold load under SO initiated market intervention starting in"
07TPLPB4_U04,"FOLLOW RTD",05/14/2026 10:01:00 PM,6.5,6.5,RTD,"Advice to follow RTD from SO-initiated Market Intervention Visayas Grid has been lifted today at 2205H interval. Market Interventi"
07TPLPB4_U04,"MARKET INTERVENTION",05/15/2026 5:31:00 PM,0,8,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Intervention"
07TPLPB4_U04,"DERATED",05/15/2026 7:31:00 PM,8,7,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high cylinder cooler temperature"
07TPLPB4_U04,"CONTINUE RUNNING AS DR - RMS",05/16/2026 10:31:00 PM,7,7,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
07TPLPB4_U04,"FOLLOW RTD",05/16/2026 10:46:00 PM,7,0,RTD,"Advice to follow RTD-EN from DR-RMS dispatch."
07TPLPB4_U04,"ADVISE TO CUT IN",05/16/2026 11:17:00 PM,0,7,MOT RAISE,"Advise to cut in under MOT Raise. Real power balancing. Cut in time: 2331H (MOT-R=7 MW) (RTD-EN=0 MW)"
07TPLPB4_U04,"FOLLOW RTD",05/17/2026 12:50:00 AM,7,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07UBAY_BAT,"MANUAL DISCHARGE",05/13/2026 8:25:00 AM,0,15,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Real Power Balancing"
07UBAY_BAT,"APFC MODE OPERATION",05/13/2026 8:39:00 AM,15,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode from manual CR dispatch."
07UBAY_BAT,"MANUAL DISCHARGE",05/13/2026 6:25:00 PM,0,10,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Real Power Balancing"
07UBAY_BAT,"MANUAL DISCHARGE",05/13/2026 6:43:00 PM,10,15,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Real Power Balancing"
07UBAY_BAT,"MANUAL DISCHARGE",05/13/2026 7:18:00 PM,15,10,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Real Power Balancing"
07UBAY_BAT,"MANUAL DISCHARGE",05/13/2026 7:27:00 PM,10,5,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Real Power Balancing"
07UBAY_BAT,"MANUAL MODE",05/13/2026 7:47:00 PM,5,0,CONTINGENCY RESERVE,"Advise to manual mode under manual CR dispatch. Real Power Balancing"
07UBAY_BAT,"APFC MODE OPERATION",05/13/2026 10:09:00 PM,0,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode."
07UBAY_BAT,"MANUAL DISCHARGE",05/14/2026 4:00:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
07UBAY_BAT,"MANUAL DISCHARGE",05/14/2026 4:23:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
07UBAY_BAT,"MANUAL DISCHARGE",05/14/2026 4:35:00 PM,5,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
07UBAY_BAT,"MANUAL DISCHARGE",05/14/2026 4:39:00 PM,10,15,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
07UBAY_BAT,"MANUAL DISCHARGE",05/14/2026 4:43:00 PM,15,5,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
07UBAY_BAT,"MANUAL MODE OPERATION",05/14/2026 4:57:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode 0 MW under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid"
07UBAY_BAT,"MANUAL CHARGE",05/14/2026 5:11:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starting "
07UBAY_BAT,"APFC MODE",05/14/2026 5:59:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to APFC mode under SO initiated market intervention starting interval 1515H. Red Alert Status of Visayas Grid starti"
07UBAY_BAT,"APFC MODE OPERATION",05/14/2026 10:01:00 PM,0,0,CONTINGENCY RESERVE,"Advice to set to APFC Mode from SO-initiated Market Intervention Visayas Grid has been lifted today at 2205H interval. Market Inte"
07UBAY_BAT,"RAISE LOAD",05/15/2026 5:53:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to raise load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
07UBAY_BAT,"RAISE LOAD",05/15/2026 6:03:00 PM,5,10,MARKET INTERVENTION/SUSPENSION,"Advise to raise load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
07UBAY_BAT,"RAISE LOAD",05/15/2026 6:13:00 PM,10,15,MARKET INTERVENTION/SUSPENSION,"Advise to raise load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
07UBAY_BAT,"LOWER LOAD",05/15/2026 6:36:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
07UBAY_BAT,"LOWER LOAD",05/15/2026 6:40:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
07UBAY_BAT,"LOWER LOAD",05/15/2026 6:46:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
07UBAY_BAT,"APFC MODE OPERATION",05/15/2026 6:54:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation as SO dispatch under Market Intervention"
07UBAY_BAT,"MANUAL MODE",05/15/2026 8:53:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode; SOC on 5%"
07UBAY_BAT,"APFC MODE",05/15/2026 10:31:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode from manual mode. Real Power Balancing."
08NABASDPP_U01,"ADVISE TO CUT - IN",05/11/2026 11:08:00 AM,0,3,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1114H"
08NABASDPP_U01,"FOLLOW RTD",05/11/2026 12:02:00 PM,3,0,RTD,"Advise to follow RTD-EN at 0 MW; from MOT Raise dispatch"
08NABASDPP_U01,"ADVISE TO CUT - IN",05/13/2026 8:44:00 AM,0,3,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Real Power Balancing. (Cut-In: 0852H)"
08NABASDPP_U01,"FOLLOW RTD",05/13/2026 10:01:00 AM,3.4,3.4,RTD,"Advise to follow RTD from MOT raise dispatch."
08NABASDPP_U01,"CONTINUE LOAD",05/13/2026 11:21:00 AM,3.4,3.4,MOT RAISE,"Advise to continue running under MOT raise dispatch. Real Power Balancing. (RTD=0)"
08NABASDPP_U01,"FOLLOW RTD",05/13/2026 12:41:00 PM,3.4,3.4,RTD,"Advise to follow RTD from MOT raise dispatch."
08NABASDPP_U01,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,3,3,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
08NABASDPP_U01,"FOLLOW RTD",05/16/2026 12:38:00 AM,3,0,RTD,"Advise to follow RTD. SO-initiated Market Intervention for the Visayas Grid has been lifted today at 2138H. Market operations resu"
08NABASDPP_U01,"ADVICE TO CUT IN",05/16/2026 1:33:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut in under DR-RMS dispatch. (DR=3.4MW) Real Power Balancing Cut in time 1340H."
08NABASDPP_U01,"FOLLOW RTD",05/16/2026 2:35:00 PM,3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",05/16/2026 7:46:00 PM,3,3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
08NABASDPP_U01,"FOLLOW RTD",05/16/2026 9:00:00 PM,3,1.2,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08NABASDPP_U01,"CONTINUE RUNNING",05/16/2026 10:43:00 PM,3,3,MOT RAISE,"Advise to continue running under MOT Raise. Real power balancing. (MOT-R=3.0 MW) (RTD-EN=0 MW)"
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",05/16/2026 11:24:00 PM,3,3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from MOT-R dispatch"
08NABASDPP_U01,"FOLLOW RTD",05/16/2026 11:33:00 PM,3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08NABASDPP_U02,"ADVISE TO CUT - IN",05/11/2026 11:08:00 AM,0,3.4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1115H"
08NABASDPP_U02,"FOLLOW RTD",05/11/2026 12:02:00 PM,3.4,0,RTD,"Advise to follow RTD-EN at 0 MW; from MOT Raise dispatch"
08NABASDPP_U02,"ADVISE TO CUT - IN",05/13/2026 8:44:00 AM,0,3.4,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Real Power Balancing. (Cut-In: 0852H)"
08NABASDPP_U02,"FOLLOW RTD",05/13/2026 10:01:00 AM,3,3,RTD,"Advise to follow RTD from MOT raise dispatch."
08NABASDPP_U02,"RAISE LOAD",05/13/2026 11:21:00 AM,3,3,MOT RAISE,"Advise to continue running under MOT raise dispatch. Real Power Balancing. (RTD=0)"
08NABASDPP_U02,"FOLLOW RTD",05/13/2026 12:41:00 PM,3,3,RTD,"Advise to follow RTD from MOT raise dispatch."
08NABASDPP_U02,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,3.4,3.4,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
08NABASDPP_U02,"FOLLOW RTD",05/16/2026 12:38:00 AM,3.4,0,RTD,"Advise to follow RTD. SO-initiated Market Intervention for the Visayas Grid has been lifted today at 2138H. Market operations resu"
08NABASDPP_U02,"ADVICE TO CUT IN",05/16/2026 1:33:00 PM,0,3.4,DISPATCHABLE RESERVE,"Advise to cut in under DR-RMS dispatch. (DR=3.4MW) Real Power Balancing Cut in time 1341H."
08NABASDPP_U02,"FOLLOW RTD",05/16/2026 2:35:00 PM,3.4,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08NABASDPP_U02,"CONTINUE RUNNING AS DR - RMS",05/16/2026 7:46:00 PM,3.4,3.4,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
08NABASDPP_U02,"FOLLOW RTD",05/16/2026 9:00:00 PM,3.4,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08NABASDPP_U02,"CONTINUE RUNNING",05/16/2026 10:43:00 PM,3.4,3.4,MOT RAISE,"Advise to continue running under MOT Raise. Real power balancing. (MOT-R=3.4 MW) (RTD-EN=0 MW)"
08NABASDPP_U02,"CONTINUE RUNNING AS DR - RMS",05/16/2026 11:24:00 PM,3.4,3.4,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from MOT-R dispatch"
08NABASDPP_U02,"FOLLOW RTD",05/16/2026 11:33:00 PM,3.4,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08PALM_G01,"RAISE LOAD",05/11/2026 7:58:00 AM,100,120,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=100"
08PALM_G01,"FOLLOW RTD",05/11/2026 8:26:00 AM,120,124,RTD,"Advise to follow RTD-EN at 124 MW; from MOT Raise dispatch"
08PALM_G01,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,135,135,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
08PALM_G01,"FOLLOW RTD",05/15/2026 9:41:00 PM,135,135,RTD,"SO-initiated Market Intervention for the Visayas Grid has been lifted today at 2138H. Market operations resumed starting interval "
08PALM_G01,"LOWER LOAD",05/16/2026 7:15:00 AM,135,120,MOT LOWER,"Advise to lower load under MOT Lower dispatch. Real Power Balancing. (RTD=135 MW)"
08PALM_G01,"FOLLOW RTD",05/16/2026 7:35:00 AM,120,135,RTD,"Advise to follow RTD from previous MOT Lower dispatch. (RTD-EN=135MW)"
08PALM_G01,"LOWER LOAD",05/17/2026 6:13:00 AM,135,100,MOT LOWER,"Advise to lower load under MOT Lower dispatch. Real Power Balancing. (RTD=135 MW)"
08PALM_G01,"LOWER LOAD",05/17/2026 7:10:00 AM,100,80,MOT LOWER,"Advise to lower load under MOT Lower dispatch. Real Power Balancing. (RTD=135 MW)"
08PALM_G01,"FOLLOW RTD",05/17/2026 10:26:00 AM,80,93,RTD,"Advise to follow RTD from previous Security Lower dispatch. (RTD-EN=93MW)"
08PALM_G01,"LOWER LOAD",05/17/2026 1:17:00 PM,117,115,MOT LOWER,"Advise to lower load under MOT Lower dispatch. Real Power Balancing. (RTD=120 MW)"
08PALM_G01,"FOLLOW RTD",05/17/2026 2:06:00 PM,115,125,RTD,"Advise to follow RTD from previous MOT Lower dispatch. (RTD-EN=125MW)"
08PDPP1_U03,"ADVISED TO CUT IN",05/11/2026 5:27:00 AM,0,5,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Real power balancing. Unit cut in at 0535H."
08PDPP1_U03,"FOLLOW RTD",05/11/2026 5:41:00 AM,5,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
08PDPP1_U03,"ADVISE TO CUT - IN",05/11/2026 1:10:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1318H"
08PDPP1_U03,"RAISE LOAD",05/11/2026 2:09:00 PM,3,5,DISPATCHABLE RESERVE,"Advise to raise load under DR-RMS dispatch. Real Power Balancing. (DR=5 MW)"
08PDPP1_U03,"FOLLOW RTD",05/11/2026 4:02:00 PM,5,3,RTD,"Advise to follow RTD-EN at 3 MW; from DR-RMS dispatch"
08PDPP1_U03,"ADVISE TO CUT IN",05/12/2026 10:37:00 AM,0,5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. SJB Voltage support. (Cut-in: 1045H)."
08PDPP1_U03,"FOLLOW AS - DR SCHEDULE",05/12/2026 10:52:00 AM,1.6,3,DISPATCHABLE RESERVE,"Advise to follow DR schedule under DR-RMS dispatch. (DR-RMS=3MW)"
08PDPP1_U03,"FOLLOW RTD",05/12/2026 11:10:00 AM,3,0,RTD,"Advised to follow RTD energy from previous DR-RMS dispatch. (RTD=0MW)"
08PDPP1_U03,"ADVISE TO CUT IN",05/12/2026 1:06:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in unit as MOT DR-RMS dispatch. Real Power Balancing. (Cut-in: 1313H)."
08PDPP1_U03,"FOLLOW RTD",05/12/2026 1:26:00 PM,3,2,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD=2MW)"
08PDPP1_U03,"ADVISE NOT TO CUT - IN",05/13/2026 6:41:00 AM,0,0,MOT LOWER,"Advise not to cut -in under MOT lower dispatch. Real Power Balancing. ( RTD=2)"
08PDPP1_U03,"FOLLOW RTD",05/13/2026 6:56:00 AM,0,0,RTD,"Advise to follow RTD from previous not to cut-In MOT Lower dispatch."
08PDPP1_U03,"ADVISE TO CUT IN",05/13/2026 8:50:00 AM,0,5,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Real Power Balancing. (Cut-In: 0901H)"
08PDPP1_U03,"GENERATOR SHUTDOWN",05/13/2026 9:12:00 AM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency cut-out due to excessive fuel leak at cylinder 8."
08PDPP1_U03,"FOLLOW RTD",05/13/2026 10:37:00 PM,5,5,RTD,"Advise to follow RTD-EN."
08PDPP1_U03,"ADVISED TO CUT IN",05/14/2026 8:56:00 AM,0,5,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Real power balancing. 
Unit cut in: 0904H."
08PDPP1_U03,"CONTINUE RUNNING",05/14/2026 9:02:00 AM,5,5,REAL POWER BALANCING,"Continue running as MRU on top of DR-RMS Dispatch. Real Power Balancing. 
(MRU=3.7) (DR=1.3)"
08PDPP1_U03,"CONTINUE RUNNING",05/14/2026 9:11:00 AM,5,3,REAL POWER BALANCING,"Continue running as MRU. Real Power Balancing. 
(MRU=3.0) (DR=0)"
08PDPP1_U03,"FOLLOW RTD",05/14/2026 10:17:00 AM,3,2,RTD,"Advice to follow RTD-EN from MRU Dispatch. (RTD-EN=2)"
08PDPP1_U03,"MARKET INTERVENTION",05/15/2026 4:31:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Informed plant on SO-initiated Market Intervention issued for Visayas Grid starting interval 1635H due to MLD implementation broug"
08PDPP1_U03,"FOLLOW RTD",05/15/2026 11:07:00 PM,5,5,RTD,"Advise to follow RTD. SO-initiated Market Intervention for the Visayas Grid has been lifted today at 2138H. Market operations resu"
08PDPP1_U03,"ADVICE TO CUT IN",05/16/2026 11:54:00 AM,0,3,DISPATCHABLE RESERVE,"Advise to cut in under DR-RMS dispatch. (DR=3MW) Leyte-Cebu load management. Cut in time 1203H."
08PDPP1_U03,"FOLLOW RTD",05/16/2026 12:11:00 PM,3,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
08PDPP1_U03,"DR - RMS IN EXCESS OF RTD - EN",05/16/2026 7:05:00 PM,5,5,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 2.86 MW in excess of RTD-EN at 2.14 MW"
08PDPP1_U03,"CONTINUE RUNNING AS DR - RMS",05/16/2026 7:44:00 PM,5,5,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
08PDPP1_U03,"FOLLOW RTD",05/16/2026 10:18:00 PM,5,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
08PDPP1_U03,"ADVISE TO CUT IN",05/16/2026 11:15:00 PM,0,5,MOT RAISE,"Advise to cut in under MOT Raise. Real power balancing. Cut in time: 2324H (MOT-R=5 MW) (RTD-EN=0 MW)"
08PDPP1_U03,"FOLLOW RTD",05/17/2026 12:02:00 AM,5,2.4,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
08PDPP1_U03,"ADVISE TO CUT - IN",05/17/2026 6:00:00 AM,0,5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in: 0609H"
08PDPP1_U03,"ADVISE TO CUT IN",05/17/2026 4:21:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-in: 1628H)."
08PDPP1_U03,"FOLLOW RTD",05/17/2026 5:01:00 PM,3,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
08PDPP1_U05,"ADVISE TO CUT IN",05/13/2026 8:50:00 AM,0,5,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Real Power Balancing. (Cut-In: 0903H)"
08PDPP1_U05,"FOLLOW RTD",05/13/2026 9:41:00 AM,5,1.7,RTD,"Advise to follow RTD from previous DR-RMS raise dispatch. (RTD=1.7MW)"
08PDPP1_U05,"FOLLOW RTD",05/13/2026 10:37:00 PM,5,5,RTD,"Advise to follow RTD-EN."
08PDPP1_U05,"DERATED",05/14/2026 8:47:00 PM,3,3,MARKET INTERVENTION/SUSPENSION,"Derated due to high EGT at cylinder #1 & #3 under SO initiated market intervention starting interval 1515H. Red Alert Status of Vi"
08PDPP1_U05,"GENERATOR SHUTDOWN",05/14/2026 9:10:00 PM,3,0,MARKET INTERVENTION/SUSPENSION,"Emergency stop due high EGT at cylinder 1 & 3"
08PDPP1_U05,"FOLLOW RTD",05/14/2026 10:01:00 PM,0,0,RTD,"Advice to follow RTD from SO-initiated Market Intervention Visayas Grid has been lifted today at 2205H interval. Market Interventi"
08PDPP3_C,"DERATED",05/11/2026 4:11:00 PM,9,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to unbalance firing on various cylinders."
08PDPP3_C,"GENERATOR PROBLEM",05/11/2026 8:44:00 PM,1.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to excessive water leak at HT header of cylinder B1."
08PDPP3_C,"ADVISE TO CUT - IN",05/12/2026 2:06:00 PM,0,9,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Volatge support for Panay. (Cut-in:1417H)"
08PDPP3_C,"FOLLOW RTD",05/12/2026 2:21:00 PM,3.2,2,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD=2MW)"
08PDPP3_C,"DERATED",05/12/2026 2:56:00 PM,7,7,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high EGT on various cylinders."
08PDPP3_C,"ADVISE TO CUT IN",05/13/2026 8:49:00 AM,0,12,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Real Power Balancing. (Cut-In: 0902H)"
08PDPP3_C,"FOLLOW RTD",05/13/2026 9:31:00 AM,7,7,RTD,"Advise to follow RTD from previous MOT raise dispatch. (RTD=7 MW)"
08PDPP3_C,"GENERATOR SHUTDOWN",05/13/2026 9:03:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manually shutdown due to observed abnormal sound at cylinder B-7."
08PDPP3_C,"MARKET INTERVENTION LIFTED",05/13/2026 9:45:00 PM,7.3,7.3,MARKET INTERVENTION/SUSPENSION,"Informed plant personnel on SO-initiated Market Intervention is issued today for Visayas grid was lifted today at 2145H. Market op"
08PDPP3_C,"MRU DISPATCH",05/14/2026 9:14:00 AM,0,12,THERMAL LIMITS,"Advise to cut-in under MRU Dispatch due to Leyte-Cebu Line Limitation. RTD = 0 MW; RM = 0 MW; MRU = 12 MW; Cut-in time: 0923H"
08PDPP3_C,"CONTINUE RUNNING AS MRU",05/14/2026 10:16:00 AM,12,12,THERMAL LIMITS,"Advised to continue running as MRU dispatch due to Leyte-Cebu line management. (MRU=7) (RTD-EN=5)"
08PDPP3_C,"FOLLOW RTD",05/14/2026 10:23:00 AM,12,12,RTD,"Advice to follow RTD-EN from MRU Dispatch. (RTD-EN=12)"
08PDPP3_C,"CONTINUE RUNNING AS MRU",05/14/2026 10:27:00 AM,12,12,THERMAL LIMITS,"Advised to continue running as MRU dispatch due to Leyte-Cebu line management. (MRU=6.5) (RTD-EN=5.5)"
08PDPP3_C,"CONTINUE RUNNING AS MRU",05/14/2026 10:31:00 AM,12,12,THERMAL LIMITS,"Advised to continue running as MRU dispatch due to Leyte-Cebu line management. (MRU=12)"
08PDPP3_C,"FOLLOW RTD",05/14/2026 10:47:00 AM,12,6.5,RTD,"Advice to follow RTD-EN from MRU Dispatch. (RTD-EN=6.5)"
08PDPP3_C,"DERATED",05/14/2026 11:10:00 AM,12,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to excessive exhaust gas leak on various cylinders."
08PDPP3_C,"ADVISE TO CUT - IN",05/16/2026 3:43:00 PM,0,12,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1602H"
08PDPP3_C,"DERATED",05/16/2026 4:23:00 PM,12,8,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to unbalanced firing"
08PDPP3_C,"FOLLOW RTD",05/16/2026 4:31:00 PM,12,8,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_C,"CONTINUE RUNNING",05/16/2026 11:13:00 PM,8,8,MOT RAISE,"Advise to continue running under MOT Raise. Real power balancing. (MOT-R=7.13 MW) (RTD-EN=0.9 MW)"
08PDPP3_C,"FOLLOW RTD",05/17/2026 12:03:00 AM,7.9,6.5,RTD,"Advise to follow RTD-EN; from MOT-R dispatch"
08PDPP3_C,"ADVISE TO CUT IN",05/17/2026 4:22:00 PM,0,8,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-in: 1631H)."
08PDPP3_C,"FOLLOW RTD",05/17/2026 7:01:00 PM,8,8,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=8MW)"
08PDPP3_E,"ADVISED TO CUT IN",05/11/2026 5:27:00 AM,0,12,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Real power balancing. Unit cut in at 0537H."
08PDPP3_E,"FOLLOW RTD",05/11/2026 5:41:00 AM,12,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
08PDPP3_E,"ADVISE TO CUT - IN",05/11/2026 10:25:00 AM,0,10,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1033H"
08PDPP3_E,"FOLLOW RTD",05/11/2026 11:15:00 AM,10,0,RTD,"Advise to follow RTD-EN at 0 MW; from DR-RMS dispatch"
08PDPP3_E,"DERATED",05/12/2026 4:02:00 PM,8,8,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to surging at Turbo charger A bank."
08PDPP3_E,"ADVISE TO CUT IN",05/13/2026 8:49:00 AM,0,12,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch. Real Power Balancing. (Cut-In: 0901H)"
08PDPP3_E,"FOLLOW RTD",05/13/2026 9:46:00 AM,12,6,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_E,"MARKET INTERVENTION LIFTED",05/13/2026 9:45:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Informed plant personnel on SO-initiated Market Intervention is issued today for Visayas grid was lifted today at 2145H. Market op"
08PDPP3_E,"UNABLE TO CUT IN",05/14/2026 11:01:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut in due to excessive water leak at charger cooler A-bank."
