Visayas System Operations
05CPPC_U08,"RESERVE MARKET UTILIZATION",05/22/2026 1:08:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW; Cut-in time 1314H"
05CPPC_U08,"FOLLOW RTD",05/22/2026 3:21:00 PM,6,6.3,RTD,"Advise to follow RTD-EN; from DR_RMS dispatch."
05CPPC_U08,"RAISE LOAD",05/23/2026 9:51:00 AM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 10 MW"
05CPPC_U08,"LOWER LOAD",05/23/2026 11:47:00 AM,6.3,3.5,MOT RAISE,"Advise to continue running under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 6.3 MW"
05CPPC_U08,"FOLLOW RTD",05/23/2026 12:21:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW"
05CPPC_U08,"ADVISE TO CUT IN",05/24/2026 6:56:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 1911H"
05CPPC_U08,"FOLLOW RTD",05/24/2026 9:18:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U09,"RAISE LOAD",05/18/2026 2:10:00 PM,0,6.5,MOT RAISE,"Advise to cut-in under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Cut-in time 1419H"
05CPPC_U09,"FOLLOW RTD",05/18/2026 3:16:00 PM,6.2,6.3,RTD,"Advise to follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U09,"RESERVE MARKET UTILIZATION",05/18/2026 8:50:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW; Cut-in time 2051H"
05CPPC_U09,"FOLLOW RTD",05/18/2026 9:04:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 6.3 MW; Cut-out time 2109H"
05CPPC_U09,"RAISE LOAD",05/19/2026 12:59:00 PM,0,6.3,MOT RAISE,"Advise to cut-in under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW. Cut-in time: 1311H"
05CPPC_U09,"RESERVE MARKET UTILIZATION",05/19/2026 2:40:00 PM,6.2,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U09,"RESERVE MARKET ON TOP OF RTD",05/19/2026 3:10:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to follow RTD schedule on top of Reserve Market schedule; RTD = 0.3 MW; RM = 6 MW"
05CPPC_U09,"RESERVE MARKET UTILIZATION",05/19/2026 3:20:00 PM,6.1,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U09,"FOLLOW RTD",05/19/2026 4:10:00 PM,6.2,6.3,RTD,"Advise to continue running and follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U09,"FOLLOW RTD",05/19/2026 6:17:00 PM,6.2,6.3,RTD,"Advise to continue running and follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U09,"DR - RMS IN EXCESS OF RTD - EN",05/20/2026 2:17:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch in excess of RTD-EN. Cut-in: 1430H
(DR-RMS=5.8) (RTD-EN=0.5)"
05CPPC_U09,"FOLLOW RTD",05/20/2026 6:50:00 PM,6.3,6.3,RTD,"Advise to continue running and follow RTD-EN, from DR-RMS dispatch"
05CPPC_U09,"CONTINUE RUNNING AS DR - RMS",05/20/2026 9:55:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U09,"FOLLOW RTD",05/20/2026 10:31:00 PM,6.3,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
05CPPC_U09,"CONTINUE RUNNING AS DR - RMS",05/21/2026 11:22:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U09,"FOLLOW RTD",05/22/2026 12:04:00 AM,6.3,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
05CPPC_U09,"RESERVE MARKET UTILIZATION",05/22/2026 1:08:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW; Cut-in time 1314H"
05CPPC_U09,"FOLLOW RTD",05/22/2026 3:21:00 PM,6,6.3,RTD,"Advise to follow RTD-EN; from DR_RMS dispatch."
05CPPC_U09,"RAISE LOAD",05/23/2026 9:51:00 AM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 10 MW"
05CPPC_U09,"LOWER LOAD",05/23/2026 11:47:00 AM,6.3,3.5,MOT RAISE,"Advise to continue running under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 6.3 MW"
05CPPC_U09,"FOLLOW RTD",05/23/2026 12:21:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW"
05CPPC_U10,"RAISE LOAD",05/18/2026 2:10:00 PM,0,6.5,MOT RAISE,"Advise to cut-in under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Cut-in time 1418H"
05CPPC_U10,"FOLLOW RTD",05/18/2026 3:16:00 PM,6.2,6.3,RTD,"Advise to follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U10,"RESERVE MARKET UTILIZATION",05/18/2026 8:50:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW; Cut-in time 2054H"
05CPPC_U10,"FOLLOW RTD",05/18/2026 9:04:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 6.3 MW; Cut-out time 2108H"
05CPPC_U10,"RAISE LOAD",05/19/2026 12:59:00 PM,0,6.3,MOT RAISE,"Advise to cut-in under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW. Cut-in time: 1311H"
05CPPC_U10,"RESERVE MARKET UTILIZATION",05/19/2026 2:40:00 PM,6.2,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U10,"RESERVE MARKET ON TOP OF RTD",05/19/2026 3:10:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to follow RTD schedule on top of Reserve Market schedule; RTD = 0.3 MW; RM = 6 MW"
05CPPC_U10,"RESERVE MARKET UTILIZATION",05/19/2026 3:20:00 PM,6.1,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U10,"FOLLOW RTD",05/19/2026 4:10:00 PM,6.2,6.3,RTD,"Advise to continue running and follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U10,"FOLLOW RTD",05/19/2026 6:17:00 PM,6.2,6.3,RTD,"Advise to continue running and follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U10,"DR - RMS IN EXCESS OF RTD - EN",05/20/2026 2:17:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch in excess of RTD-EN. Cut-in: 1426H
(DR-RMS=5.8) (RTD-EN=0.5)"
05CPPC_U10,"FOLLOW RTD",05/20/2026 6:50:00 PM,6.3,6.3,RTD,"Advise to continue running and follow RTD-EN, from DR-RMS dispatch"
05CPPC_U10,"CONTINUE RUNNING AS DR - RMS",05/20/2026 9:55:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U10,"FOLLOW RTD",05/20/2026 10:31:00 PM,6.3,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
05CPPC_U10,"CONTINUE RUNNING AS DR - RMS",05/21/2026 11:22:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U10,"FOLLOW RTD",05/22/2026 12:04:00 AM,6.3,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
05CPPC_U10,"ADVICE TO CUT IN",05/22/2026 2:15:00 PM,0,6.5,MOT RAISE,"Advise to cut-in unit as MOT-Raise . Real Power Balancing. (Cut-in: 1424H)."
05CPPC_U10,"FOLLOW RTD",05/22/2026 2:32:00 PM,6.5,6.3,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
05CPPC_U10,"RAISE LOAD",05/23/2026 9:51:00 AM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 10 MW"
05CPPC_U10,"LOWER LOAD",05/23/2026 11:47:00 AM,6.3,3.5,MOT RAISE,"Advise to continue running under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 6.3 MW"
05CPPC_U10,"FOLLOW RTD",05/23/2026 12:21:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW"
05EAUC_U02,"ADVISE TO CUT IN",05/18/2026 8:02:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. 
(Cut-in: 0815H)."
05EAUC_U02,"MANUAL RR DISPATCH",05/18/2026 2:15:00 PM,9,10.5,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation; RTD = 8.5 MW; RR = 2.5 MW"
05EAUC_U02,"FOLLOW RTD",05/18/2026 2:43:00 PM,9,8.5,RTD,"Advise to continue running and follow RTD schedule; RTD = 8.5 MW; RR = 2.5 MW"
05EAUC_U02,"MANUAL CR DISPATCH",05/18/2026 4:17:00 PM,6,9,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6 MW; CR = 5.1 MW"
05EAUC_U02,"FOLLOW RTD",05/18/2026 5:21:00 PM,9,6,RTD,"Advise to continue running and follow RTD schedule; RTD = 6 MW; CR = 3 MW"
05EAUC_U02,"ADVISE TO CUT - IN",05/19/2026 4:56:00 AM,0,7.8,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0509H"
05EAUC_U02,"FOLLOW RTD",05/19/2026 5:46:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U02,"MANUAL CR DISPATCH",05/19/2026 11:42:00 AM,6,11,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6MW; CR = 5MW"
05EAUC_U02,"DERATED",05/19/2026 12:00:00 PM,11,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high lube oil inlet temperature."
05EAUC_U02,"FOLLOW RTD",05/19/2026 5:02:00 PM,9,6,RTD,"Advise to continue running and follow RTD schedule; RTD = 6 MW; CR = 3 MW"
05EAUC_U02,"ADVISE TO CUT - IN",05/21/2026 5:23:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=0532H)"
05EAUC_U02,"FOLLOW RTD",05/21/2026 6:15:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U02,"RESERVE MARKET UTILIZATION",05/22/2026 8:03:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 9 MW; Cut-in time 0816H"
05EAUC_U02,"RESERVE MARKET UTILIZATION",05/22/2026 8:25:00 AM,9,6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6 MW"
05EAUC_U02,"FOLLOW RTD",05/22/2026 9:00:00 AM,6,6,RTD,"Advise to continue running and follow RTD schedule; RTD = 6 MW; RM = 0 MW"
05EAUC_U02,"ADVISED TO CUT IN",05/24/2026 9:41:00 AM,0,6,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 0953H. Real power balancing."
05EAUC_U02,"FOLLOW RTD",05/24/2026 10:21:00 AM,6,6.9,RTD,"Advised to follow RTD energy schedule = 6.9 MW, from previous RMS dispatch."
05EAUC_U03,"ADVISE TO CUT IN",05/18/2026 7:44:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-in: 0759H)."
05EAUC_U03,"FOLLOW RTD",05/18/2026 8:58:00 AM,9,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
05EAUC_U03,"CONTINUE RUNNING AS MRU",05/18/2026 12:21:00 PM,11.5,11.5,THERMAL LIMITS,"Advised to continue running as MRU dispatch due to System voltage support. (MRU=11.5) (RTD-EN=0)"
05EAUC_U03,"FOLLOW RTD",05/18/2026 12:37:00 PM,11.5,0,RTD,"Advise to follow RTD-EN; from MRU dispatch.
(RTD-EN=0MW)"
05EAUC_U03,"MANUAL CR DISPATCH",05/18/2026 2:04:00 PM,6.4,11.5,CONTINGENCY RESERVE,"Advised to raise load under manual CR dispatch. Real power balancing. (RTD=6.4) (CR=5.1MW)"
05EAUC_U03,"MANUAL CR DISPATCH",05/18/2026 2:15:00 PM,6.4,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6.4 MW; CR = 2.8 MW"
05EAUC_U03,"FOLLOW RTD",05/18/2026 2:43:00 PM,11,8.7,RTD,"Advise to continue running and follow RTD schedule; RTD = 8.7 MW; CR = 5.1 MW"
05EAUC_U03,"MANUAL CR DISPATCH",05/18/2026 4:17:00 PM,6,11,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6.4 MW; CR = 3 MW"
05EAUC_U03,"FOLLOW RTD",05/18/2026 5:56:00 PM,11,11.5,RTD,"Advise to continue running and follow RTD schedule; RTD = 11.5 MW"
05EAUC_U03,"ADVISE TO CUT - IN",05/19/2026 4:56:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0509H"
05EAUC_U03,"FOLLOW RTD",05/19/2026 5:46:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U03,"MANUAL RR DISPATCH",05/19/2026 1:31:00 PM,8.7,11.5,REGULATING RESERVE,"Advise to continue running under manual RR dispatch  due to Leyte-Cebu Line Limitation; RTD = 8.7MW; RR = 2.8MW"
05EAUC_U03,"MANUAL CR DISPATCH",05/19/2026 4:46:00 PM,11.5,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 9 MW; CR = 2.5 MW"
05EAUC_U03,"FOLLOW RTD",05/19/2026 5:02:00 PM,11,6.4,RTD,"Advise to continue running and follow RTD schedule; RTD = 6.4 MW; CR = 5.1 MW"
05EAUC_U03,"ADVISE TO CUT - IN",05/20/2026 6:22:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0634H"
05EAUC_U03,"FOLLOW RTD",05/20/2026 7:20:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U03,"MANUAL RR DISPATCH",05/20/2026 3:56:00 PM,8.7,11.5,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation. (RTD=8.7MW) (RR=2.8MW)"
05EAUC_U03,"FOLLOW RTD",05/20/2026 7:16:00 PM,11.5,8.98,RTD,"Advise to follow RTD-EN, from manual RR dispatch. (RTD-EN=8.98)"
05EAUC_U03,"ADVISE TO CUT - IN",05/21/2026 5:23:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=0532H)"
05EAUC_U03,"FOLLOW RTD",05/21/2026 6:15:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U03,"RESERVE MARKET UTILIZATION",05/22/2026 8:03:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 9 MW; Cut-in time 0817H"
05EAUC_U03,"RESERVE MARKET UTILIZATION",05/22/2026 8:25:00 AM,9,6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6 MW"
05EAUC_U03,"FOLLOW RTD",05/22/2026 9:01:00 AM,6,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0905H"
05EAUC_U03,"RESERVE MARKET UTILIZATION",05/23/2026 7:05:00 AM,0,6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.0 MW; Unable to cut-in due to"
05EAUC_U03,"FOLLOW RTD",05/23/2026 7:18:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; Unit unable to cut-in due to gas leak"
05EAUC_U03,"RESERVE MARKET UTILIZATION",05/23/2026 9:33:00 AM,0,11.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 11.5 MW"
05EAUC_U03,"RESERVE MARKET UTILIZATION",05/23/2026 9:37:00 AM,11.5,10.6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 10.6 MW"
05EAUC_U03,"RAISE LOAD",05/23/2026 9:52:00 AM,6,11.5,MOT RAISE,"Advise to continue running under MOT Raise  on top of Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = "
05EAUC_U03,"RAISE LOAD",05/23/2026 10:48:00 AM,6,11.5,MOT RAISE,"Advise to continue running under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 5.5 MW"
05EAUC_U03,"RAISE LOAD",05/23/2026 11:00:00 AM,11.5,11.5,MOT RAISE,"Advise to raise load under MOT Raise on top of RTD schedule due to Leyte-Cebu Line Limitation"
05EAUC_U03,"RESERVE MARKET UTILIZATION",05/23/2026 11:26:00 AM,11.5,11.5,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM =  MW"
05EAUC_U03,"LOWER LOAD",05/23/2026 11:50:00 AM,11.5,6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; RM = 11.5 MW"
05EAUC_U03,"FOLLOW RTD",05/23/2026 12:16:00 PM,11,6,RTD,"Advise to follow RTD schedule; RTD = 6 MW; RM = 0 MW"
05EAUC_U04,"ADVISE TO CUT IN",05/18/2026 8:02:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. 
(Cut-in: 0812H)."
05EAUC_U04,"FOLLOW RTD",05/18/2026 8:58:00 AM,9,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
05EAUC_U04,"MANUAL RR DISPATCH",05/18/2026 2:15:00 PM,10,11.5,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation; RTD = 8.7 MW; RR = 5.1 MW"
05EAUC_U04,"FOLLOW RTD",05/18/2026 2:43:00 PM,11,6.4,RTD,"Advise to continue running and follow RTD schedule; RTD = 6.4 MW; RR = 2.8 MW"
05EAUC_U04,"MANUAL CR DISPATCH",05/18/2026 4:17:00 PM,6,11,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6.1 MW; CR = 5.4 MW"
05EAUC_U04,"FOLLOW RTD",05/18/2026 5:56:00 PM,11,11.5,RTD,"Advise to continue running and follow RTD schedule; RTD = 11.5 MW"
05EAUC_U04,"ADVISE TO CUT - IN",05/19/2026 4:56:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0510H"
05EAUC_U04,"FOLLOW RTD",05/19/2026 5:46:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U04,"FOLLOW RTD",05/19/2026 5:02:00 PM,11,6.1,RTD,"Advise to continue running and follow RTD schedule; RTD = 6.1 MW; CR = 5.4 MW"
05EAUC_U04,"ADVISE TO CUT - IN",05/20/2026 6:22:00 AM,0,8.7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0633H"
05EAUC_U04,"FOLLOW RTD",05/20/2026 7:20:00 AM,5.7,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U04,"ADVISE TO CUT - IN",05/21/2026 5:23:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=0534H)"
05EAUC_U04,"FOLLOW RTD",05/21/2026 6:15:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U04,"GENERATOR SHUTDOWN",05/22/2026 12:48:00 AM,6.1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"HIgh exhaust gas temperature on cylinder B2."
05EAUC_U04,"RESERVE MARKET UTILIZATION",05/22/2026 8:03:00 AM,0,1.7,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 1.7 MW; Cut-in time 0818H"
05EAUC_U04,"RESERVE MARKET UTILIZATION",05/22/2026 8:25:00 AM,1.7,6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6 MW"
05EAUC_U04,"FOLLOW RTD",05/22/2026 9:01:00 AM,6,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0906H"
05EAUC_U04,"RESERVE MARKET UTILIZATION",05/23/2026 7:05:00 AM,0,6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.0 MW; Cut-in time 0718H."
05EAUC_U04,"ADVISE TO CUT - IN",05/23/2026 7:05:00 AM,0,6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0718H"
05EAUC_U04,"FOLLOW RTD",05/23/2026 8:00:00 AM,6,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0804H"
05EAUC_U04,"RESERVE MARKET UTILIZATION",05/23/2026 9:33:00 AM,0,11.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 11.5 MW"
05EAUC_U04,"RESERVE MARKET UTILIZATION",05/23/2026 9:37:00 AM,11.5,6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6 MW"
05EAUC_U04,"RAISE LOAD",05/23/2026 9:52:00 AM,6.5,11.5,MOT RAISE,"Advise to continue running under MOT Raise  on top of Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = "
05EAUC_U04,"RAISE LOAD",05/23/2026 10:35:00 AM,11.5,6,MOT RAISE,"Advise to continue running under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 6 MW"
05EAUC_U04,"RAISE LOAD",05/23/2026 10:48:00 AM,6,11.5,MOT RAISE,"Advise to continue running under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 5.5 MW"
05EAUC_U04,"RAISE LOAD",05/23/2026 11:00:00 AM,11.5,11.5,MOT RAISE,"Advise to raise load under MOT Raise on top of RTD schedule due to Leyte-Cebu Line Limitation"
05EAUC_U04,"FOLLOW RTD",05/23/2026 11:12:00 AM,11,8.7,RTD,"Advise to follow RTD schedule; RTD = 8.7 MW; RM = 0 MW"
05EAUC_U04,"LOWER LOAD",05/23/2026 11:50:00 AM,11.5,6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; RM = 11.5 MW"
05EAUC_U04,"ADVISED TO CUT IN",05/24/2026 9:41:00 AM,0,6,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 0955H. Real power balancing."
05EAUC_U04,"FOLLOW RTD",05/24/2026 10:21:00 AM,6,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
05KSPC_G01,"RAISE LOAD",05/18/2026 8:01:00 AM,95,103,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line management. 
(MOT-R=8.0 MW) (RTD-EN=95 MW)"
05KSPC_G01,"FOLLOW RTD",05/18/2026 8:33:00 AM,103,103,RTD,"Advise to follow RTD-EN; from MOT-R dispatch.
(RTD-EN=103MW)"
05KSPC_G01,"RAISE LOAD",05/24/2026 11:05:00 AM,92,103,MOT RAISE,"Advised to raise load by 11 MW as MOT raise dispatch. Real power balancing."
05KSPC_G01,"FOLLOW RTD",05/24/2026 1:08:00 PM,103,103,RTD,"Advised to follow RTD energy schedule = 103 MW, from previous MOT raise dispatch."
05KSPC_G02,"RAISE LOAD",05/18/2026 8:01:00 AM,94.1,103,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line management. Real power balancing. (MOT-R=8.9 MW) (RTD-EN=94.1 MW)"
05KSPC_G02,"FOLLOW RTD",05/18/2026 8:33:00 AM,103,103,RTD,"Advise to follow RTD-EN; from MOT-R dispatch.
(RTD-EN=103MW)"
05KSPC_G02,"RAISE LOAD",05/24/2026 11:05:00 AM,92,103,MOT RAISE,"Advised to raise load by 11 MW as MOT raise dispatch. Real power balancing."
05KSPC_G02,"FOLLOW RTD",05/24/2026 1:08:00 PM,103,103,RTD,"Advised to follow RTD energy schedule = 103 MW, from previous MOT raise dispatch."
05TOLEDO_BAT,"MANUAL DISCHARGING",05/18/2026 1:13:00 PM,0,20,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"APFC MODE",05/18/2026 2:00:00 PM,20,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual discharge CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"MANUAL CHARGING",05/18/2026 3:20:00 PM,0,-10,CONTINGENCY RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 8%"
05TOLEDO_BAT,"MANUAL CHARGING",05/18/2026 3:32:00 PM,-10,-5,CONTINGENCY RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 13.9%"
05TOLEDO_BAT,"MANUAL CHARGING",05/18/2026 4:05:00 PM,0,-5,CONTINGENCY RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 18.2%"
05TOLEDO_BAT,"MANUAL CHARGING",05/18/2026 4:10:00 PM,-5,-10,CONTINGENCY RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 19.7%"
05TOLEDO_BAT,"MANUAL CHARGING",05/18/2026 4:24:00 PM,-5.21,-10,CONTINGENCY RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 26.53%"
05TOLEDO_BAT,"MANUAL CHARGING",05/18/2026 4:58:00 PM,-10,-15,CONTINGENCY RESERVE,"Advise to charge manually by (-15) MW for Real Power Balancing and in preparation for peak demand; CR = 12.1 MW; SOC = 51%"
05TOLEDO_BAT,"MANUAL CHARGING",05/18/2026 5:01:00 PM,-15,-20,CONTINGENCY RESERVE,"Advise to charge manually by (-20) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 53.4%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/18/2026 5:35:00 PM,-20,0,CONTINGENCY RESERVE,"Advise to set to zero; CR = 12.1 MW; SOC = 89.3%"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/18/2026 6:11:00 PM,0,5,RTD,"Advise to discharge manually by 5 MW due to Leyte-Cebu Line Limitation and peak demand period; RTD = 19.3 MW; SOC = 89%"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/18/2026 6:24:00 PM,5,10,RTD,"Advise to discharge manually by 10 MW due to Leyte-Cebu Line Limitation and peak demand period; RTD = 19.3 MW; SOC = 84.6%"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/18/2026 6:29:00 PM,10,15,RTD,"Advise to discharge manually by 15 MW due to Leyte-Cebu Line Limitation and peak demand period; RTD = 19.3 MW; SOC = 81.3%"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/18/2026 6:37:00 PM,15,10,RTD,"Advise to discharge manually by 10 MW due to Leyte-Cebu Line Limitation and peak demand period; RTD = 19.3 MW; SOC = 73%"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/18/2026 6:58:00 PM,10,5,RTD,"Advise to discharge manually by 5 MW due to Leyte-Cebu Line Limitation and peak demand period; RTD = 19.3 MW; SOC = 61%"
05TOLEDO_BAT,"APFC MODE OPERATION",05/18/2026 7:11:00 PM,5,0,CONTINGENCY RESERVE,"Advise to set to zero and switch to APFC mode from manual discharging; CR = 19.3 MW; SOC = 57.8%"
05TOLEDO_BAT,"MANUAL DISCHARGING",05/19/2026 10:49:00 AM,0,20,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"MANUAL DISCHARGING",05/19/2026 11:11:00 AM,20,10,CONTINGENCY RESERVE,"Advise to reduce manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"APFC MODE OPERATION",05/19/2026 11:17:00 AM,10,0,CONTINGENCY RESERVE,"Advise to set to zero and switch to APFC mode from manual discharging."
05TOLEDO_BAT,"MANUAL DISCHARGING",05/19/2026 12:45:00 PM,0,20,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"APFC MODE OPERATION",05/19/2026 1:12:00 PM,20,0,CONTINGENCY RESERVE,"Advise to set to zero and switch to APFC mode from manual discharging."
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 2:45:00 PM,0,-5,CONTINGENCY RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 14.34%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 3:04:00 PM,-5,-10,CONTINGENCY RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 20.64%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 3:14:00 PM,-10,-7,CONTINGENCY RESERVE,"Advise to charge manually by (-7) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 27.2%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 3:17:00 PM,-7,-5,CONTINGENCY RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 29%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 3:24:00 PM,-5,-10,CONTINGENCY RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 31.6%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 3:41:00 PM,-10,-5,CONTINGENCY RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 42.9%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 4:31:00 PM,-5,-10,CONTINGENCY RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 61%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 4:39:00 PM,-10,-15,CONTINGENCY RESERVE,"Advise to charge manually by (-15) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 66%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 4:51:00 PM,-15,-18,CONTINGENCY RESERVE,"Advise to charge manually by (-18) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 77.5%"
05TOLEDO_BAT,"MANUAL CHARGE",05/19/2026 4:53:00 PM,-18,-20,CONTINGENCY RESERVE,"Advise to charge manually by (-20) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 80%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/19/2026 5:05:00 PM,-20,0,CONTINGENCY RESERVE,"Advise to set to zero; CR = 19.3 MW; SOC = 89.5%"
05TOLEDO_BAT,"APFC MODE OPERATION",05/19/2026 7:25:00 PM,0,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode; CR = 19.3 MW; SOC = 88.3%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/20/2026 2:39:00 AM,0,0,CONTINGENCY RESERVE,"Advise to set to manual mode due to 05CARMEN_BAT ANCILLARY TEST"
05TOLEDO_BAT,"APFC MODE OPERATION",05/20/2026 5:55:00 AM,0,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode; CR = 19.3 MW"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/20/2026 1:32:00 PM,0,10,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/20/2026 1:42:00 PM,10,20,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/20/2026 1:57:00 PM,20,10,CONTINGENCY RESERVE,"Advise to lower load (discharge) as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"MANUAL CHARGING",05/20/2026 3:02:00 PM,0,-10,CONTINGENCY RESERVE,"Advise to charge as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL CHARGING",05/20/2026 3:20:00 PM,-10,-5,CONTINGENCY RESERVE,"Advise to reduce charge as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL MODE",05/20/2026 3:23:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to manual mode due to Leyte-Cebu line limitation."
05TOLEDO_BAT,"MANUAL CHARGING",05/20/2026 3:28:00 PM,0,-5,CONTINGENCY RESERVE,"Advise manual charge as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL MODE",05/20/2026 3:42:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to manual mode due to Leyte-Cebu line limitation."
05TOLEDO_BAT,"MANUAL DISCHARGING",05/20/2026 3:58:00 PM,0,10,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"MANUAL MODE",05/20/2026 4:06:00 PM,10,0,CONTINGENCY RESERVE,"Advise to manual mode due to Leyte-Cebu line limitation."
05TOLEDO_BAT,"MANUAL CHARGING",05/20/2026 4:46:00 PM,0,-2,CONTINGENCY RESERVE,"Advise to charge as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL CHARGING",05/20/2026 4:57:00 PM,-2,-10,CONTINGENCY RESERVE,"Advise to increase charging as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL CHARGING",05/20/2026 5:04:00 PM,-10,-15,CONTINGENCY RESERVE,"Advise to increase charging as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL CHARGING",05/20/2026 5:07:00 PM,-15,-20,CONTINGENCY RESERVE,"Advise to increase charging as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL DISCHARGING",05/20/2026 6:25:00 PM,0,10,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"APFC MODE OPERATION",05/20/2026 7:05:00 PM,10,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode from manual CR dispatch."
05TOLEDO_BAT,"MANUAL CHARGE",05/21/2026 11:09:00 AM,0,-5,CONTINGENCY RESERVE,"Advise to charge as manual CR dispatch; Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL CHARGE",05/21/2026 11:35:00 AM,-5,-15,CONTINGENCY RESERVE,"Advise to raise load (charge) as manual CR dispatch; Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL CHARGE",05/21/2026 11:37:00 AM,-15,-20,CONTINGENCY RESERVE,"Advise to raise load (charge) as manual CR dispatch; Preparation for Peak Demand"
05TOLEDO_BAT,"APFC MODE OPERATION",05/21/2026 12:06:00 PM,-20,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/21/2026 3:53:00 PM,0,5,CONTINGENCY RESERVE,"Advise to manual discharge under Manual CR dispatch. Leyte - Cebu load management."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/21/2026 4:16:00 PM,5,20,CONTINGENCY RESERVE,"Advise to manual discharge under Manual CR dispatch. Leyte - Cebu load management."
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/21/2026 4:55:00 PM,20,10,CONTINGENCY RESERVE,"Advise to set to Manual mode under Manual CR dispatch. Leyte - Cebu load management."
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/21/2026 4:57:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advice to set to Manual mode under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interv"
05TOLEDO_BAT,"MANUAL CHARGE",05/21/2026 5:38:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advice to Manual charge under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interval 16"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/21/2026 5:48:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advice to set to Manual mode under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interv"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/21/2026 8:46:00 PM,0,0,CONTINGENCY RESERVE,"Advise to set to Manual mode under Manual CR dispatch from previous SO-Initiated Market Intervention. Market resume at 2050H inter"
05TOLEDO_BAT,"APFC MODE",05/21/2026 9:32:00 PM,0,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual mode CR dispatch."
05TOLEDO_BAT,"MANUAL CHARGE",05/22/2026 7:57:00 AM,0,-5,CONTINGENCY RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 30.9%"
05TOLEDO_BAT,"MANUAL CHARGE",05/22/2026 8:22:00 AM,-5,-10,CONTINGENCY RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 38.71%"
05TOLEDO_BAT,"MANUAL CHARGE",05/22/2026 8:26:00 AM,-10,-15,CONTINGENCY RESERVE,"Advise to charge manually by (-15) MW for Real Power Balancing and in preparation for peak demand; CR = 19.3 MW; SOC = 41.26%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/22/2026 9:20:00 AM,-10,0,CONTINGENCY RESERVE,"Advise to set to zero and remain manual mode operation; CR = 19.3 MW; SOC = 89.8%"
05TOLEDO_BAT,"MANUAL CHARGE",05/22/2026 2:44:00 PM,0,-5,CONTINGENCY RESERVE,"Advise to manual charge under Manual CR dispatch. Preparation to peak load."
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/22/2026 3:02:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to set to Manual mode under Manual CR dispatch. Preparation to peak load."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/22/2026 6:25:00 PM,10,20,CONTINGENCY RESERVE,"Advise to manual discharge under Manual CR dispatch. Real Power balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/22/2026 6:48:00 PM,20,15,CONTINGENCY RESERVE,"Advise to manual discharge under Manual CR dispatch. Real Power balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/22/2026 6:58:00 PM,15,10,CONTINGENCY RESERVE,"Advise to manual discharge under Manual CR dispatch. Real Power balancing"
05TOLEDO_BAT,"APFC MODE",05/22/2026 7:03:00 PM,10,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual mode CR dispatch."
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/23/2026 1:40:00 AM,0,0,CONTINGENCY RESERVE,"Advise to set to manual mode under manual CR dispatch. AS testing of Carmen BESS."
05TOLEDO_BAT,"APFC MODE OPERATION",05/23/2026 3:10:00 AM,0,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual mode dispatch. AS testing of Carmen BESS."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/23/2026 9:33:00 AM,0,10,CONTINGENCY RESERVE,"Advise to discharge manually by 10 MW due to Leyte-Cebu Line Limitation and peak demand period; CR = 19.3 MW; SOC = 30.22%"
05TOLEDO_BAT,"APFC MODE OPERATION",05/23/2026 9:47:00 AM,5,-5,CONTINGENCY RESERVE,"Advise to set to APFC mode then charge manually by -5 MW due to Leyte-Cebu Line Limitation and peak demand period; CR = 19.3 MW; S"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/23/2026 10:13:00 AM,-5,-10,CONTINGENCY RESERVE,"Advise to charge manually by -10 MW due to Leyte-Cebu Line Limitation and peak demand period; CR = 19.3 MW; SOC = 30.7%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/23/2026 10:49:00 AM,-15,-10,CONTINGENCY RESERVE,"Advise to charge manually by -10 MW due to Leyte-Cebu Line Limitation and preparation for peak period; SOC: 67.6%; SOC = 67.6%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/23/2026 11:01:00 AM,-10,-5,REGULATING RESERVE,"Advise to charge manually by -5 MW due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 19.3 MW;; SOC = 76.2%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",05/23/2026 11:03:00 AM,-5,0,CONTINGENCY RESERVE,"Advise to set to zero and manual mode due to Leyte-Cebu Line Limitation and preparation for peak period; CR = 3 MW;; SOC = 77.5%"
05TOLEDO_BAT,"APFC MODE OPERATION",05/23/2026 11:38:00 AM,0,0,CONTINGENCY RESERVE,"Advise to set to APFC mode due to Leyte-Cebu Line Limitation and peak demand period; CR = 19.3 MW; SOC = 90%"
05TOLEDO_BAT,"MANUAL CHARGING",05/23/2026 3:14:00 PM,0,-5,REGULATING RESERVE,"Advise to charge as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"MANUAL CHARGING",05/23/2026 3:19:00 PM,-5,-10,REGULATING RESERVE,"Advise to increase charging as manual CR dispatch. Preparation for Peak Demand"
05TOLEDO_BAT,"APFC MODE OPERATION",05/23/2026 3:37:00 PM,-10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging. Preparation for peak demand."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/24/2026 6:35:00 PM,0,10,CONTINGENCY RESERVE,"Advise to manual discharge under Manual CR dispatch. Leyte-Cebu line limitation."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/24/2026 7:03:00 PM,10,20,CONTINGENCY RESERVE,"Advise to increase manual discharge under Manual CR dispatch. Leyte-Cebu line limitation."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/24/2026 7:29:00 PM,20,10,CONTINGENCY RESERVE,"Advise to reduce manual discharge under Manual CR dispatch. Leyte-Cebu line limitation."
05TOLEDO_BAT,"APFC MODE OPERATION",05/24/2026 7:39:00 PM,10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging."
05TPC_G02,"RAISE LOAD",05/20/2026 6:04:00 AM,77,78.6,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=77"
05TPC_G02,"FOLLOW RTD",05/20/2026 6:49:00 AM,78.6,77,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
05TPC_G02,"RAISE LOAD",05/22/2026 7:03:00 AM,77,83.6,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 77 MW"
05TPC_G02,"FOLLOW RTD",05/22/2026 7:25:00 AM,81.6,82,RTD,"Advise to follow RTD schedule; RTD = 82 MW"
05TPC_G02,"RAISE LOAD",05/22/2026 7:35:00 AM,77,83.6,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 77 MW"
05TPC_G02,"FOLLOW RTD",05/22/2026 7:59:00 AM,82.3,83.6,RTD,"Advise to follow RTD schedule; RTD = 83.6 MW"
05TPC_G02,"LOWER LOAD",05/22/2026 8:20:00 AM,83,77,MOT LOWER,"Advise to lower load under MOT Lower - Frequency Control and Real Power Balancing; RTD = 83.6 MW"
05TPC_G02,"FOLLOW RTD",05/22/2026 8:48:00 AM,77,83.6,RTD,"Advise to follow RTD schedule; RTD = 83.6 MW"
05TPC_G02,"LOWER LOAD",05/23/2026 2:52:00 AM,83.6,77,MOT LOWER,"Advised to lower load under MOT Lower  dsipatch. Real Power Balancing. (RTD-EN=83.6MW)"
05TPC_G02,"FOLLOW RTD",05/23/2026 5:03:00 AM,77,78.6,RTD,"Advised to follow RTD from MOT Lower dispatch. (RTD-EN=78.6MW)"
05TPC_G02,"RAISE LOAD",05/23/2026 7:18:00 AM,77,83.6,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 77MW"
05TPC_G02,"FOLLOW RTD",05/23/2026 7:29:00 AM,82,77,RTD,"Advise to follow RTD schedule; RTD = 77 MW; RM = 82 MW;"
05TPC_G02,"RAISE LOAD",05/23/2026 7:49:00 AM,77,83.6,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 77 MW"
05TPC_G02,"FOLLOW RTD",05/23/2026 8:30:00 AM,82,78.6,RTD,"Advise to follow RTD schedule; RTD = 78.6 MW"
05TPC_G02,"RAISE LOAD",05/23/2026 8:58:00 AM,77,83.6,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 77 MW"
05TPC_G02,"FOLLOW RTD",05/23/2026 9:04:00 AM,82,82,RTD,"Advise to follow RTD schedule; RTD = 82 MW"
05TPC_G02,"RAISE LOAD",05/23/2026 9:41:00 AM,77,82,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 77 MW"
05TPC_G02,"FOLLOW RTD",05/23/2026 10:22:00 AM,82,83.6,RTD,"Advise to follow RTD schedule; RTD = 83.6 MW"
05TPC_G02,"LOWER LOAD",05/23/2026 10:25:00 AM,83.6,70,SECURITY - LOWER,"Advise to lower load under Security Lower due to Carcon-Sangi line limitation-; RTD = 83.6 MW"
05TPC_G02,"FOLLOW RTD",05/23/2026 1:25:00 PM,70,83.6,RTD,"Advise to follow RTD schedule; RTD = 83.6 MW"
05TPC_G02,"RAISE LOAD",05/24/2026 10:11:00 AM,77,83.6,MOT RAISE,"Advised to raise load by 6.6 MW as MOT raise dispatch. Real power balancing."
05TPC_G02,"FOLLOW RTD",05/24/2026 11:35:00 AM,83.6,77,RTD,"Advised to follow RTD energy schedule = 77 MW, from previous MOT raise dispatch."
06CALASOL_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,137.48,137.48,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06CALASOL_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,137.48,137.48,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06CARSOL_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,27.2,27.2,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06CARSOL_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,27.2,27.2,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06CENPRI_U01,"ADVISE TO CUT IN",05/18/2026 9:40:00 AM,0,2.66,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. 
(Cut-in: 0951H)."
06CENPRI_U01,"FOLLOW RTD",05/18/2026 10:01:00 AM,2.66,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
06CENPRI_U01,"ADVISE TO CUT IN",05/19/2026 7:00:00 AM,0,2,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line management. (Cut-in: 0703H)."
06CENPRI_U01,"FOLLOW RTD",05/19/2026 7:15:00 AM,2,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. 
(RTD-EN=0MW)"
06CENPRI_U01,"RAISE LOAD",05/19/2026 11:03:00 AM,1.5,4.4,MOT RAISE,"Advise to continue running under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD=1.5  MW"
06CENPRI_U01,"ADVICE TO CUT IN",05/21/2026 6:41:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advice to cut-in under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interval 1655H res"
06CENPRI_U01,"FOLLOW RTD",05/21/2026 8:46:00 PM,4.4,4.4,RTD,"Advise to follow RTD from previous SO-initiated Market Intervention. Market resume at 2050H interval. RTD=4.4"
06CENPRI_U01,"ADVISE TO CUT IN",05/22/2026 12:09:00 AM,0,2.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (Cut-in: 0015H)."
06CENPRI_U01,"CONTINUE AS - DR SCHEDULE",05/22/2026 12:17:00 AM,2.3,2.2,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS dispatch. Leyte-Cebu line limitation."
06CENPRI_U01,"FOLLOW RTD",05/22/2026 12:31:00 AM,2.2,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
06CENPRI_U01,"RESERVE MARKET UTILIZATION",05/22/2026 6:56:00 AM,0,2.8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 2.8 MW; Cut-in time 0707H"
06CENPRI_U01,"RESERVE MARKET UTILIZATION",05/22/2026 7:01:00 AM,2.8,4.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.3 MW"
06CENPRI_U01,"FOLLOW RTD",05/22/2026 7:10:00 AM,1.4,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0717H"
06CENPRI_U01,"RESERVE MARKET UTILIZATION",05/23/2026 7:51:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U01,"FOLLOW RTD",05/23/2026 8:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U01,"RESERVE MARKET UTILIZATION",05/23/2026 8:16:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U01,"RESERVE MARKET UTILIZATION",05/23/2026 9:36:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U01,"FOLLOW RTD",05/23/2026 9:46:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; No rms schedule on the next interval"
06CENPRI_U01,"RESERVE MARKET UTILIZATION",05/23/2026 9:51:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U01,"FOLLOW RTD",05/23/2026 10:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; No rms schedule on the next interval"
06CENPRI_U01,"RAISE LOAD",05/23/2026 10:11:00 AM,0,4.4,MOT RAISE,"Advise to cut-in under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 4.4 MW"
06CENPRI_U01,"FOLLOW RTD",05/23/2026 12:29:00 PM,4.4,1.7,RTD,"Advise to follow RTD schedule; RTD = 1.7 MW; RM = 0 MW"
06CENPRI_U01,"ADVISED TO CUT IN",05/24/2026 12:14:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1223H. Real power balancing."
06CENPRI_U01,"FOLLOW RTD",05/24/2026 12:31:00 PM,4.4,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
06CENPRI_U02,"ADVISE TO CUT IN",05/18/2026 9:40:00 AM,0,2.65,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. 
(Cut-in: 0950H)."
06CENPRI_U02,"FOLLOW RTD",05/18/2026 10:01:00 AM,2.65,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
06CENPRI_U02,"ADVISE TO CUT IN",05/19/2026 7:00:00 AM,0,2,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line management. (Cut-in: 0702H)."
06CENPRI_U02,"FOLLOW RTD",05/19/2026 7:15:00 AM,2,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. 
(RTD-EN=0MW)"
06CENPRI_U02,"RAISE LOAD",05/19/2026 11:03:00 AM,1.5,4.4,MOT RAISE,"Advise to continue running under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD=1.5  MW"
06CENPRI_U02,"ADVICE TO CUT IN",05/21/2026 6:56:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advice to cut-in under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interval 1655H res"
06CENPRI_U02,"FOLLOW RTD",05/21/2026 8:46:00 PM,4.4,4.4,RTD,"Advise to follow RTD from previous SO-initiated Market Intervention. Market resume at 2050H interval. RTD=4.4"
06CENPRI_U02,"ADVISE TO CUT IN",05/22/2026 12:09:00 AM,0,2.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (Cut-in: 0016H)."
06CENPRI_U02,"CONTINUE AS - DR SCHEDULE",05/22/2026 12:17:00 AM,2.3,2.2,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS dispatch. Leyte-Cebu line limitation."
06CENPRI_U02,"RESERVE MARKET UTILIZATION",05/22/2026 6:56:00 AM,0,2.8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 2.8 MW; Cut-in time 0706H"
06CENPRI_U02,"RESERVE MARKET UTILIZATION",05/22/2026 7:01:00 AM,2.8,4.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.3 MW"
06CENPRI_U02,"FOLLOW RTD",05/22/2026 7:10:00 AM,2,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0718H"
06CENPRI_U02,"RESERVE MARKET UTILIZATION",05/23/2026 7:51:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U02,"FOLLOW RTD",05/23/2026 8:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U02,"RESERVE MARKET UTILIZATION",05/23/2026 8:16:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
