Visayas System Operations
06CENPRI_U02,"RESERVE MARKET UTILIZATION",05/23/2026 9:36:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U02,"FOLLOW RTD",05/23/2026 9:46:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; No rms schedule on the next interval"
06CENPRI_U02,"RESERVE MARKET UTILIZATION",05/23/2026 9:51:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U02,"FOLLOW RTD",05/23/2026 10:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; No rms schedule on the next interval"
06CENPRI_U02,"RAISE LOAD",05/23/2026 10:11:00 AM,0,4.4,MOT RAISE,"Advise to cut-in under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 4.4 MW"
06CENPRI_U02,"FOLLOW RTD",05/23/2026 12:29:00 PM,4.4,1.6,RTD,"Advise to follow RTD schedule; RTD = 1.6 MW; RM = 0 MW"
06CENPRI_U02,"ADVISED TO CUT IN",05/24/2026 12:14:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1224H. Real power balancing."
06CENPRI_U02,"FOLLOW RTD",05/24/2026 12:31:00 PM,4.4,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
06CENPRI_U03,"ADVISE TO CUT IN",05/18/2026 9:40:00 AM,0,2.65,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. 
(Cut-in: 0949H)."
06CENPRI_U03,"FOLLOW RTD",05/18/2026 10:01:00 AM,2.65,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
06CENPRI_U03,"ADVISE TO CUT IN",05/19/2026 7:00:00 AM,0,2,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line management. (Cut-in: 0701H)."
06CENPRI_U03,"FOLLOW RTD",05/19/2026 7:15:00 AM,2,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. 
(RTD-EN=0MW)"
06CENPRI_U03,"RAISE LOAD",05/19/2026 11:03:00 AM,1.5,4.4,MOT RAISE,"Advise to continue running under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD=1.5  MW"
06CENPRI_U03,"ADVICE TO CUT IN",05/21/2026 7:11:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advice to cut-in under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interval 1655H res"
06CENPRI_U03,"FOLLOW RTD",05/21/2026 8:46:00 PM,4.4,4.4,RTD,"Advise to follow RTD from previous SO-initiated Market Intervention. Market resume at 2050H interval. RTD=4.4"
06CENPRI_U03,"ADVISE TO CUT IN",05/22/2026 12:09:00 AM,0,2.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (Cut-in: 0016H)."
06CENPRI_U03,"CONTINUE AS - DR SCHEDULE",05/22/2026 12:17:00 AM,2.3,2.2,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS dispatch. Leyte-Cebu line limitation."
06CENPRI_U03,"FOLLOW RTD",05/22/2026 12:26:00 AM,2.2,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",05/22/2026 6:56:00 AM,0,2.8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 2.8 MW; Cut-in time 0705H"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",05/22/2026 7:01:00 AM,2.8,4.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.3 MW"
06CENPRI_U03,"FOLLOW RTD",05/22/2026 7:10:00 AM,2.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0718H"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",05/23/2026 7:51:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U03,"FOLLOW RTD",05/23/2026 8:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",05/23/2026 8:16:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",05/23/2026 9:36:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U03,"FOLLOW RTD",05/23/2026 9:46:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; No rms schedule on the next interval"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",05/23/2026 9:51:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW"
06CENPRI_U03,"FOLLOW RTD",05/23/2026 10:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; No rms schedule on the next interval"
06CENPRI_U03,"RAISE LOAD",05/23/2026 10:11:00 AM,0,4.4,MOT RAISE,"Advise to cut-in under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 4.4 MW"
06CENPRI_U03,"FOLLOW RTD",05/23/2026 12:29:00 PM,4.4,1.8,RTD,"Advise to follow RTD schedule; RTD = 1.8 MW; RM = 0 MW"
06CENPRI_U03,"ADVISED TO CUT IN",05/24/2026 12:14:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1226H. Real power balancing."
06CENPRI_U03,"FOLLOW RTD",05/24/2026 12:31:00 PM,4.4,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
06CENPRI_U04,"ADVISE TO CUT IN",05/18/2026 9:40:00 AM,0,3.97,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. 
(Cut-in: 0949H)."
06CENPRI_U04,"FOLLOW RTD",05/18/2026 10:01:00 AM,3.97,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
06CENPRI_U04,"ADVISE TO CUT IN",05/19/2026 7:00:00 AM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line management. (Cut-in: 0702H)."
06CENPRI_U04,"FOLLOW RTD",05/19/2026 7:15:00 AM,3,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. 
(RTD-EN=0MW)"
06CENPRI_U04,"RAISE LOAD",05/19/2026 11:03:00 AM,2,6.5,MOT RAISE,"Advise to continue running under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD=2MW"
06CENPRI_U04,"ADVICE TO CUT IN",05/21/2026 5:56:00 PM,0,6.5,MARKET INTERVENTION/SUSPENSION,"Advice to cut-in under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interval 1655H res"
06CENPRI_U04,"FOLLOW RTD",05/21/2026 8:46:00 PM,6.5,6.5,RTD,"Advise to follow RTD from previous SO-initiated Market Intervention. Market resume at 2050H interval. RTD=6.5"
06CENPRI_U04,"ADVISE TO CUT IN",05/22/2026 12:09:00 AM,0,3.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (Cut-in: 0018H)."
06CENPRI_U04,"CONTINUE AS - DR SCHEDULE",05/22/2026 12:17:00 AM,3.4,3.2,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS dispatch. Leyte-Cebu line limitation."
06CENPRI_U04,"FOLLOW RTD",05/22/2026 12:26:00 AM,3.2,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
06CENPRI_U04,"RESERVE MARKET UTILIZATION",05/22/2026 6:56:00 AM,0,4.1,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.1 MW; Cut-in time 0705H"
06CENPRI_U04,"RESERVE MARKET UTILIZATION",05/22/2026 7:01:00 AM,4.1,6.5,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW"
06CENPRI_U04,"FOLLOW RTD",05/22/2026 7:10:00 AM,3.7,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0717H"
06CENPRI_U04,"RESERVE MARKET UTILIZATION",05/23/2026 7:51:00 AM,0,6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6 MW"
06CENPRI_U04,"FOLLOW RTD",05/23/2026 8:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U04,"RESERVE MARKET UTILIZATION",05/23/2026 8:21:00 AM,0,6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6 MW"
06CENPRI_U04,"FOLLOW RTD",05/23/2026 8:41:00 AM,2.6,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW"
06CENPRI_U04,"RAISE LOAD",05/23/2026 10:11:00 AM,0,6,MOT RAISE,"Advise to cut-in under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 6 MW"
06CENPRI_U04,"FOLLOW RTD",05/23/2026 12:29:00 PM,6,0.8,RTD,"Advise to follow RTD schedule; RTD = 0.8 MW; RM = 0 MW"
06CENPRI_U05,"DERATED",05/18/2026 8:44:00 AM,6.5,6,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Extended deration up to May 25, 2026, 2400H ."
06CENPRI_U05,"ADVISE TO CUT IN",05/19/2026 7:00:00 AM,0,2.8,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line management. (Cut-in: 0701H)."
06CENPRI_U05,"FOLLOW RTD",05/19/2026 7:15:00 AM,2.8,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. 
(RTD-EN=0MW)"
06CENPRI_U05,"RAISE LOAD",05/19/2026 11:03:00 AM,2.5,6.5,MOT RAISE,"Advise to continue running under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD=2.5MW"
06CENPRI_U05,"ADVICE TO CUT IN",05/21/2026 5:51:00 PM,0,5.5,MARKET INTERVENTION/SUSPENSION,"Advice to cut-in under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interval 1655H res"
06CENPRI_U05,"FOLLOW RTD",05/21/2026 8:46:00 PM,5.5,5.5,RTD,"Advise to follow RTD from previous SO-initiated Market Intervention. Market resume at 2050H interval. RTD=5.5"
06CENPRI_U05,"ADVISE TO CUT IN",05/22/2026 12:09:00 AM,0,2.9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (Cut-in: 0018H)."
06CENPRI_U05,"CONTINUE AS - DR SCHEDULE",05/22/2026 12:17:00 AM,2.9,2.2,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS dispatch. Leyte-Cebu line limitation."
06CENPRI_U05,"FOLLOW RTD",05/22/2026 12:26:00 AM,2.7,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
06CENPRI_U05,"RESERVE MARKET UTILIZATION",05/22/2026 6:56:00 AM,0,3.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 3.5 MW; Cut-in time 0704H"
06CENPRI_U05,"RESERVE MARKET UTILIZATION",05/22/2026 7:01:00 AM,3.5,5.4,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.4 MW"
06CENPRI_U05,"FOLLOW RTD",05/22/2026 7:10:00 AM,3.7,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0717H"
06CENPRI_U05,"RESERVE MARKET UTILIZATION",05/23/2026 7:51:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.5 MW"
06CENPRI_U05,"FOLLOW RTD",05/23/2026 8:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U05,"RESERVE MARKET UTILIZATION",05/23/2026 8:21:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.5 MW"
06CENPRI_U05,"FOLLOW RTD",05/23/2026 8:37:00 AM,1.7,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW"
06CENPRI_U05,"RAISE LOAD",05/23/2026 10:11:00 AM,0,5.5,MOT RAISE,"Advise to cut-in under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 5.5 MW"
06CENPRI_U05,"FOLLOW RTD",05/23/2026 12:29:00 PM,5,0.3,RTD,"Advise to follow RTD schedule; RTD = 0.3 MW; RM = 0 MW"
06HELIOS_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,108,108,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06HELIOS_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,108,108,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06KABAN_BAT,"MANUAL CHARGING",05/18/2026 3:25:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 18%"
06KABAN_BAT,"MANUAL CHARGING",05/18/2026 3:32:00 PM,-10,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 21%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/18/2026 3:42:00 PM,-5,0,REGULATING RESERVE,"Advise to set to zero; RR = 22 MW; SOC = 23.85%"
06KABAN_BAT,"MANUAL CHARGING",05/18/2026 4:02:00 PM,0,-3,REGULATING RESERVE,"Advise to charge manually by (-3) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 24%"
06KABAN_BAT,"MANUAL CHARGING",05/18/2026 4:10:00 PM,-3,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 25.3%"
06KABAN_BAT,"MANUAL CHARGING",05/18/2026 4:23:00 PM,-5.06,-10,REGULATING RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 28.55%"
06KABAN_BAT,"MANUAL CHARGING",05/18/2026 4:44:00 PM,-10,-15,REGULATING RESERVE,"Advise to charge manually by (-15) MW for Real Power Balancing and in preparation for peak demand; RR = 19.8 MW; SOC = 41%"
06KABAN_BAT,"MANUAL CHARGING",05/18/2026 4:56:00 PM,-15,-20,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 19.8 MW; SOC = 50.4%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/18/2026 5:32:00 PM,-20,0,REGULATING RESERVE,"Advise to set to zero; RR = 19.8 MW; SOC = 89.7%"
06KABAN_BAT,"MANUAL DISCHARGE",05/18/2026 6:24:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually by 5 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 13.8 MW; SOC = 89.5%"
06KABAN_BAT,"MANUAL DISCHARGE",05/18/2026 6:27:00 PM,5,10,REGULATING RESERVE,"Advise to discharge manually by 10 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 13.8 MW; SOC = 88.6%"
06KABAN_BAT,"MANUAL DISCHARGE",05/18/2026 7:00:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually by 5 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 16.3 MW; SOC = 69.4%"
06KABAN_BAT,"APFC MODE OPERATION",05/18/2026 7:19:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual discharging; RR = 16.3 MW; SOC = 62.8%"
06KABAN_BAT,"MANUAL DISCHARGING",05/19/2026 10:53:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06KABAN_BAT,"APFC MODE OPERATION",05/19/2026 11:07:00 AM,10,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual RR discharging."
06KABAN_BAT,"MANUAL DISCHARGING",05/19/2026 12:47:00 PM,0,20,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06KABAN_BAT,"APFC MODE OPERATION",05/19/2026 1:08:00 PM,20,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual RR discharging."
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 2:42:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 12.83%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 3:11:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 21.75%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 3:14:00 PM,-10,-7,REGULATING RESERVE,"Advise to charge manually by (-7) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 23.5%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 3:17:00 PM,-7,-3,REGULATING RESERVE,"Advise to charge manually by (-3) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 24.7%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 3:59:00 PM,-3,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 33.3%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 4:07:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 36.1%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 4:16:00 PM,-10,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 42%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 4:32:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; RR = 15 MW; SOC = 48%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 4:39:00 PM,-10,-15,REGULATING RESERVE,"Advise to charge manually by (-15) MW for Real Power Balancing and in preparation for peak demand; RR = 15 MW; SOC = 52%"
06KABAN_BAT,"MANUAL CHARGE",05/19/2026 4:43:00 PM,-15,-20,REGULATING RESERVE,"Advise to charge manually by (-20) MW for Real Power Balancing and in preparation for peak demand; RR = 15 MW; SOC = 56.2%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/19/2026 5:14:00 PM,-20,0,REGULATING RESERVE,"Advise to set to zero; RR = 15.9 MW; SOC = 89.6%"
06KABAN_BAT,"APFC MODE OPERATION",05/19/2026 7:25:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode; RR = 15.5 MW; SOC = 88.3%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/20/2026 2:36:00 AM,0,0,REGULATING RESERVE,"Advise to set to manual mode due to 05CARMEN_BAT ANCILLARY TEST"
06KABAN_BAT,"APFC MODE OPERATION",05/20/2026 5:55:00 AM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode; RR = 22 MW"
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 9:21:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 9:39:00 AM,-5,-10,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/20/2026 10:47:00 AM,-10,0,REGULATING RESERVE,"Advise to lower load and remain on manual mode as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL DISCHARGE",05/20/2026 1:27:00 PM,0,15,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",05/20/2026 1:42:00 PM,15,20,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",05/20/2026 1:55:00 PM,20,15,REGULATING RESERVE,"Advise to lower load (discharge) as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"APFC MODE OPERATION",05/20/2026 2:15:00 PM,15,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual RR discharging."
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 2:48:00 PM,0,-15,REGULATING RESERVE,"Advise to charge as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 3:19:00 PM,-15,-10,REGULATING RESERVE,"Advise to reduce charge as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 3:20:00 PM,-10,-5,REGULATING RESERVE,"Advise to reduce charge as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/20/2026 3:24:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode due to Leyte-Cebu line limitation."
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 3:30:00 PM,0,-5,REGULATING RESERVE,"Advise manual charge as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 3:37:00 PM,-5,-10,REGULATING RESERVE,"Advise to raise charging as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/20/2026 3:42:00 PM,-10,0,CONTINGENCY RESERVE,"Advise to manual mode due to Leyte-Cebu line limitation."
06KABAN_BAT,"MANUAL DISCHARGING",05/20/2026 3:59:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06KABAN_BAT,"MANUAL MODE",05/20/2026 4:22:00 PM,10,0,REGULATING RESERVE,"Advise to manual mode due to Leyte-Cebu line limitation."
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 4:47:00 PM,0,-2,REGULATING RESERVE,"Advise to charge as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 4:56:00 PM,-2,-5,REGULATING RESERVE,"Advise to increase charging as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 5:02:00 PM,-5,-15,REGULATING RESERVE,"Advise to increase charging as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/20/2026 5:06:00 PM,-15,-20,REGULATING RESERVE,"Advise to increase charging as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL DISCHARGING",05/20/2026 6:48:00 PM,0,5,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06KABAN_BAT,"APFC MODE OPERATION",05/20/2026 7:03:00 PM,5,0,REGULATING RESERVE,"Advise to switch to APFC mode from manual RR dispatch."
06KABAN_BAT,"APFC MODE",05/21/2026 5:24:00 AM,0,0,REGULATING RESERVE,"Advise to set to APFC mode from manual mode RR dispatch. Testing of Carmen BESS ."
06KABAN_BAT,"MANUAL CHARGING",05/21/2026 9:58:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGE",05/21/2026 10:59:00 AM,-5,-10,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/21/2026 11:35:00 AM,-10,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL DISCHARGE",05/21/2026 3:52:00 PM,0,5,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Leyte - Cebu load management."
06KABAN_BAT,"MANUAL DISCHARGE",05/21/2026 4:11:00 PM,5,15,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Leyte - Cebu load management."
06KABAN_BAT,"MANUAL DISCHARGE",05/21/2026 4:16:00 PM,15,20,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Leyte - Cebu load management."
06KABAN_BAT,"MANUAL MODE OPERATION",05/21/2026 5:03:00 PM,20,0,MARKET INTERVENTION/SUSPENSION,"Advice to set to Manual mode under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interv"
06KABAN_BAT,"MANUAL CHARGE",05/21/2026 5:37:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advice to Manual charge under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interval 16"
06KABAN_BAT,"MANUAL MODE OPERATION",05/21/2026 5:50:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advice to set to Manual mode under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interv"
06KABAN_BAT,"MANUAL MODE OPERATION",05/21/2026 8:46:00 PM,0,0,REGULATING RESERVE,"Advise to set to Manual mode under Manual RR dispatch from previous SO-Initiated Market Intervention. Market resume at 2050H inter"
06KABAN_BAT,"APFC MODE",05/21/2026 9:33:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode from manual mode RR dispatch."
06KABAN_BAT,"MANUAL CHARGE",05/22/2026 8:07:00 AM,0,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 50.4%"
06KABAN_BAT,"MANUAL CHARGE",05/22/2026 8:25:00 AM,-5,-10,REGULATING RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = 55.12%"
06KABAN_BAT,"MANUAL CHARGE",05/22/2026 9:11:00 AM,-10,-20,REGULATING RESERVE,"Advise to charge manually by (-20) MW for Real Power Balancing and in preparation for peak demand; RR = 22 MW; SOC = %"
06KABAN_BAT,"MANUAL MODE OPERATION",05/22/2026 9:21:00 AM,-20,0,REGULATING RESERVE,"Advise to set to zero and remain manual mode operation; RR = 22 MW; SOC = 89.6%"
06KABAN_BAT,"MANUAL CHARGE",05/22/2026 2:43:00 PM,0,-20,REGULATING RESERVE,"Advise to manual charge under Manual RR dispatch. Preparation to peak load."
06KABAN_BAT,"MANUAL MODE OPERATION",05/22/2026 2:48:00 PM,-20,0,REGULATING RESERVE,"Advise to set to Manual mode under Manual RR dispatch. Preparation to peak load."
06KABAN_BAT,"MANUAL DISCHARGE",05/22/2026 6:12:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Real Power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",05/22/2026 6:19:00 PM,10,20,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Real Power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",05/22/2026 6:42:00 PM,20,10,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Real Power balancing"
06KABAN_BAT,"APFC MODE",05/22/2026 7:00:00 PM,10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual mode RR dispatch."
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 1:40:00 AM,0,0,REGULATING RESERVE,"Advise to set to manual mode under manual RR dispatch. AS testing of Carmen BESS."
06KABAN_BAT,"APFC MODE OPERATION",05/23/2026 3:09:00 AM,0,0,REGULATING RESERVE,"Advise to set to APFC mode from manual mode dispatch. AS testing of Carmen BESS."
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 10:05:00 AM,0,-5,REGULATING RESERVE,"Advise to charge manually by -5 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 22 MW; SOC = 13.5%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 10:33:00 AM,-10,-15,REGULATING RESERVE,"Advise to charge manually by -15 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 22 MW; SOC = 23.6%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 10:49:00 AM,-15,-10,REGULATING RESERVE,"Advise to charge manually by -10 MW due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 22 MW;; SOC = 36.9%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 11:01:00 AM,-10,-5,REGULATING RESERVE,"Advise to charge manually by -5 MW due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 22 MW;; SOC = 44.2%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 11:45:00 AM,-5,-10,REGULATING RESERVE,"Advise to charge manually due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 22 MW;; SOC = 58.6%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 12:16:00 PM,-10,-15,REGULATING RESERVE,"Advise to charge manually due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 22 MW;; SOC = 75.2%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 12:27:00 PM,-15,-10,REGULATING RESERVE,"Advise to charge manually due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 22 MW;; SOC = 83.9%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 12:34:00 PM,-10,-5,REGULATING RESERVE,"Advise to charge manually due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 22 MW;; SOC = 87.9%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/23/2026 12:40:00 PM,-5,0,REGULATING RESERVE,"Advise to set to zero and APFC mode due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 22 MW;; SOC = 89.2%"
06KABAN_BAT,"MANUAL CHARGING",05/23/2026 2:57:00 PM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/23/2026 3:00:00 PM,-5,-10,REGULATING RESERVE,"Advise to increase charging as manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"APFC MODE OPERATION",05/23/2026 4:21:00 PM,-10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging. Preparation for peak demand."
06MANSOL_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,40.5,40.5,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06MANSOL_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,40,40,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06MNTSOL_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,14.4,14.4,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06MNTSOL_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,14.4,14.4,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06MNTSOL_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,14.4,14.4,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06PAL2A_U01,"GENERATOR SHUTDOWN",05/21/2026 12:05:00 AM,16,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Right-hand Main Stop Valve stucked up at close position"
06PAL2A_U02,"AGC MODE",05/21/2026 5:24:00 AM,0,0,REGULATING RESERVE,"Advise to set to manual mode from manual mode RR dispatch. Testing of Carmen BESS ."
06PAL2A_U02,"DISABLE AGC",05/23/2026 1:40:00 AM,10,10,CONTINGENCY RESERVE,"Advise to set to disable AGC under manual CR dispatch. AS testing of Carmen BESS."
06PAL2A_U02,"AGC MODE OPERATION",05/23/2026 3:10:00 AM,10,10,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual mode dispatch. AS testing of Carmen BESS."
06PAL2A_U03,"LOWER LOAD",05/24/2026 2:52:00 PM,18.9,8.9,MOT LOWER,"Advised to lower load under MOT-Lower dispatch. Real Power Balancing. (RTD-EN=18.9MW)"
06PAL2A_U03,"FOLLOW RTD",05/24/2026 3:08:00 PM,8.9,18.9,RTD,"Advise to follow RTD-EN; from MOT-Lower dispatch. (RTD-EN=18.9)"
06SACASL_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SACASL_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SACASL_G02,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SACASL_G02,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SACSUN_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,46.8,46.8,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SACSUN_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,46.8,46.8,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SLYSOL_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,20,20,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SLYSOL_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,20,20,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SLYSOL_G02,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,25,25,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SLYSOL_G02,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,25,25,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SLYSOL_G03,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,25,25,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SLYSOL_G03,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,25,25,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06SONEG_BAT,"MANUAL DISCHARGING",05/18/2026 1:43:00 PM,0,10,CONTINGENCY RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06SONEG_BAT,"MANUAL MODE OPERATION",05/18/2026 2:22:00 PM,0,0,REGULATING RESERVE,"Advise to set to zero since auto idle due to low SOC; RR = 3 MW; SOC = 9.5%"
06SONEG_BAT,"MANUAL CHARGING",05/18/2026 3:09:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 10 MW; SOC = 9.5%"
06SONEG_BAT,"MANUAL MODE OPERATION",05/18/2026 3:43:00 PM,-5,0,REGULATING RESERVE,"Advise to set to zero; RR = 3 MW; SOC = 27%"
06SONEG_BAT,"MANUAL CHARGING",05/18/2026 3:57:00 PM,0,-1,REGULATING RESERVE,"Advise to charge manually by (-1) MW for Real Power Balancing and in preparation for peak demand; RR = 3 MW; SOC = 27.5%"
06SONEG_BAT,"MANUAL CHARGING",05/18/2026 4:40:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; RR = 3 MW; SOC = 36.6%"
06SONEG_BAT,"MANUAL MODE OPERATION",05/18/2026 5:31:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero; RR = 3 MW; SOC = 90.6%"
06SONEG_BAT,"MANUAL DISCHARGE",05/18/2026 6:19:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually by 5 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 3 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",05/18/2026 6:29:00 PM,5,10,REGULATING RESERVE,"Advise to discharge manually by 10 MW due to Leyte-Cebu Line Limitation and peak demand period; RTD = 3 MW; SOC = 85.3%"
06SONEG_BAT,"MANUAL DISCHARGE",05/18/2026 6:44:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually by 5 MW due to Leyte-Cebu Line Limitation and peak demand period; RTD = 3 MW; SOC = 67.7%"
06SONEG_BAT,"APFC MODE OPERATION",05/18/2026 7:06:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual discharging; RR = 3 MW; SOC = 53.5%"
06SONEG_BAT,"MANUAL DISCHARGING",05/19/2026 10:54:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06SONEG_BAT,"APFC MODE OPERATION",05/19/2026 11:09:00 AM,10,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual RR discharging."
06SONEG_BAT,"MANUAL DISCHARGING",05/19/2026 12:51:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06SONEG_BAT,"APFC MODE OPERATION",05/19/2026 1:18:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual RR discharging."
06SONEG_BAT,"MANUAL CHARGE",05/19/2026 2:49:00 PM,0,-3,REGULATING RESERVE,"Advise to charge manually by (-3) MW for Real Power Balancing and in preparation for peak demand; RR = 3 MW; SOC = 9.6%"
06SONEG_BAT,"MANUAL CHARGE",05/19/2026 3:07:00 PM,-3,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 3 MW; SOC = 15.3%"
06SONEG_BAT,"MANUAL CHARGE",05/19/2026 3:18:00 PM,-5,-3,REGULATING RESERVE,"Advise to charge manually by (-3) MW for Real Power Balancing and in preparation for peak demand; RR = 3 MW; SOC = 21%"
06SONEG_BAT,"MANUAL CHARGE",05/19/2026 4:23:00 PM,-3,-5,REGULATING RESERVE,"Advise to charge manually by (-5) MW for Real Power Balancing and in preparation for peak demand; RR = 3 MW; SOC = 43.4%"
06SONEG_BAT,"MANUAL CHARGE",05/19/2026 4:28:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually by (-10) MW for Real Power Balancing and in preparation for peak demand; RR = 3 MW; SOC = 46%"
06SONEG_BAT,"MANUAL MODE OPERATION",05/19/2026 5:11:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero; RR = 3 MW; SOC = 90.5%"
06SONEG_BAT,"APFC MODE OPERATION",05/19/2026 7:26:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode; RR = 3 MW; SOC = 90.4%"
06SONEG_BAT,"MANUAL CHARGING",05/20/2026 9:36:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for Peak Demand"
06SONEG_BAT,"MANUAL MODE",05/20/2026 11:04:00 AM,-5,0,REGULATING RESERVE,"Advise to lower load and remain on manual mode as manual RR dispatch; Preparation for Peak Demand"
06SONEG_BAT,"MANUAL DISCHARGE",05/20/2026 1:27:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",05/20/2026 2:20:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual RR discharging."
06SONEG_BAT,"MANUAL CHARGING",05/20/2026 2:42:00 PM,0,-10,REGULATING RESERVE,"Advise to charge as manual RR dispatch. Preparation for Peak Demand"
06SONEG_BAT,"MANUAL CHARGING",05/20/2026 3:21:00 PM,-10,-5,REGULATING RESERVE,"Advise to reduce charge as manual RR dispatch. Preparation for Peak Demand"
06SONEG_BAT,"MANUAL MODE",05/20/2026 3:54:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to manual mode due to Leyte-Cebu line limitation."
06SONEG_BAT,"MANUAL DISCHARGING",05/20/2026 3:56:00 PM,0,5,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06SONEG_BAT,"MANUAL MODE",05/20/2026 4:25:00 PM,5,0,REGULATING RESERVE,"Advise to manual mode due to Leyte-Cebu line limitation."
06SONEG_BAT,"MANUAL CHARGING",05/20/2026 4:48:00 PM,0,-2,REGULATING RESERVE,"Advise to charge as manual RR dispatch. Preparation for Peak Demand"
06SONEG_BAT,"MANUAL CHARGING",05/20/2026 4:53:00 PM,-2,-5,REGULATING RESERVE,"Advise to increase charging as manual RR dispatch. Preparation for Peak Demand"
06SONEG_BAT,"MANUAL CHARGING",05/20/2026 4:59:00 PM,-5,-10,REGULATING RESERVE,"Advise to increase charging as manual RR dispatch. Preparation for Peak Demand"
06SONEG_BAT,"MANUAL DISCHARGING",05/20/2026 6:24:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06SONEG_BAT,"APFC MODE OPERATION",05/20/2026 6:46:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero and switch to APFC mode from manual RR discharging."
06SONEG_BAT,"MANUAL CHARGING",05/21/2026 9:58:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for Peak Demand"
06SONEG_BAT,"MANUAL MODE",05/21/2026 10:58:00 AM,-5,0,REGULATING RESERVE,"Advise to lower load as manual RR dispatch; Preparation for Peak Demand"
06SONEG_BAT,"MANUAL DISCHARGE",05/21/2026 3:55:00 PM,0,5,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Leyte - Cebu load management."
06SONEG_BAT,"MANUAL DISCHARGE",05/21/2026 4:25:00 PM,5,10,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Leyte - Cebu load management."
06SONEG_BAT,"MANUAL MODE OPERATION",05/21/2026 5:10:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advice to set to Manual mode under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interv"
06SONEG_BAT,"MANUAL CHARGE",05/21/2026 5:41:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advice to Manual charge under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interval 16"
06SONEG_BAT,"MANUAL MODE OPERATION",05/21/2026 5:50:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advice to set to Manual mode under SO-initiated Market Intervention is issued today, 21-May-2026, for Visayas Grid starting interv"
06SONEG_BAT,"MANUAL MODE OPERATION",05/21/2026 8:46:00 PM,0,0,REGULATING RESERVE,"Advise to set to Manual mode under Manual RR dispatch from previous SO-Initiated Market Intervention. Market resume at 2050H inter"
06SONEG_BAT,"APFC MODE",05/21/2026 9:33:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode from manual mode RR dispatch."
06SONEG_BAT,"MANUAL MODE OPERATION",05/22/2026 9:04:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero and remain manual mode operation; RR = 3 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",05/22/2026 6:12:00 PM,0,5,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Real Power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",05/22/2026 6:15:00 PM,0,10,CONTINGENCY RESERVE,"Advise to manual discharge under Manual CR dispatch. Real Power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",05/22/2026 6:24:00 PM,5,10,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Real Power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",05/22/2026 6:55:00 PM,10,5,REGULATING RESERVE,"Advise to manual discharge under Manual RR dispatch. Real Power balancing"
06SONEG_BAT,"APFC MODE",05/22/2026 7:02:00 PM,5,0,REGULATING RESERVE,"Advise to set to APFC mode from manual mode RR dispatch."
06SONEG_BAT,"MANUAL DISCHARGE",05/23/2026 9:33:00 AM,0,5,REGULATING RESERVE,"Advise to discharge manually by 10 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 3 MW; SOC = 45%"
06SONEG_BAT,"APFC MODE OPERATION",05/23/2026 10:00:00 AM,5,-5,REGULATING RESERVE,"Advise to set to APFC mode then charge manually by -5 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 3 MW"
06SONEG_BAT,"MANUAL MODE OPERATION",05/23/2026 10:36:00 AM,-5,-10,REGULATING RESERVE,"Advise to charge manually by -10 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 3 MW; SOC = 48.2%"
06SONEG_BAT,"MANUAL MODE OPERATION",05/23/2026 10:50:00 AM,-10,-5,REGULATING RESERVE,"Advise to charge manually by -5 MW due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 3 MW;; SOC = 62.9%"
06SONEG_BAT,"MANUAL MODE OPERATION",05/23/2026 11:03:00 AM,-5,0,REGULATING RESERVE,"Advise to set to zero and manual mode due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 3 MW;; SOC = 71.3%"
06SONEG_BAT,"APFC MODE OPERATION",05/23/2026 11:37:00 AM,0,0,REGULATING RESERVE,"Advise to set to APFC mode due to Leyte-Cebu Line Limitation and peak demand period; RR = 22 MW; SOC = 90%"
06SONEG_BAT,"MANUAL MODE OPERATION",05/23/2026 12:17:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 3 MW"
06SONEG_BAT,"MANUAL MODE OPERATION",05/23/2026 12:20:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 3 MW;; SOC = 65.5%"
06SONEG_BAT,"MANUAL MODE OPERATION",05/23/2026 12:50:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero and APFC mode due to Leyte-Cebu Line Limitation and preparation for peak period; RR = 3 MW;; SOC = 90.5%"
06SONEG_BAT,"MANUAL CHARGING",05/23/2026 3:04:00 PM,0,-10,REGULATING RESERVE,"Advise to charge as manual RR dispatch. Preparation for Peak Demand"
06SONEG_BAT,"APFC MODE OPERATION",05/23/2026 3:25:00 PM,-10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging. Preparation for peak demand."
06SONEG_BAT,"MANUAL CHARGING",05/24/2026 3:55:00 PM,0,-2,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",05/24/2026 5:48:00 PM,-5,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging. Preparation for peak demand."
06VISTASOL_G01,"PPC CONTROLLER "ON"",05/23/2026 6:24:00 AM,50.1,50.1,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
06VISTASOL_G01,"PPC CONTROLLER "OFF"",05/23/2026 6:11:00 PM,50.1,50.1,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint to maximum capacity as contingency measure of 138kV Amlan-Samboan Line 1 shutdown."
07BDPP_U01,"ADVISE TO CUT IN",05/18/2026 7:37:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut-in: 0748)."
07BDPP_U01,"FOLLOW RTD",05/18/2026 7:56:00 AM,4,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
07BDPP_U01,"ADVISE TO CUT IN",05/18/2026 10:42:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. 
(Cut-in: 1051H)."
07BDPP_U01,"FOLLOW RTD",05/18/2026 1:37:00 PM,4,2.4,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
07BDPP_U01,"ADVISE TO CUT - IN",05/18/2026 11:26:00 PM,0,3.99,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 2338H"
07BDPP_U01,"FOLLOW RTD",05/18/2026 11:46:00 PM,3.99,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BDPP_U01,"ADVISE TO CUT - IN",05/20/2026 12:27:00 PM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1236H"
07BDPP_U01,"FOLLOW RTD",05/20/2026 12:46:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U01,"ADVISE TO CUT - IN",05/20/2026 10:38:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=2251H)"
07BDPP_U01,"FOLLOW RTD",05/20/2026 10:56:00 PM,4,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
07BDPP_U01,"RESERVE MARKET UTILIZATION",05/22/2026 1:09:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4 MW; Cut-in time 1316H"
07BDPP_U01,"RESERVE MARKET UTILIZATION",05/22/2026 1:09:00 PM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.2 MW; Cut-in time 1314H"
07BDPP_U01,"FOLLOW RTD",05/22/2026 3:13:00 PM,3.6,2.3,RTD,"Advise to follow RTD-EN; from DR_RMS dispatch."
07BDPP_U01,"ADVISE TO CUT - IN",05/23/2026 7:11:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0720H"
07BDPP_U01,"FOLLOW RTD",05/23/2026 7:29:00 AM,3.2,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW;"
07BDPP_U01,"RAISE LOAD",05/23/2026 10:03:00 AM,0,4,MOT RAISE,"Advise to cut-in under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 4 MW"
07BDPP_U01,"FOLLOW RTD",05/23/2026 12:31:00 PM,3.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW"
07BDPP_U01,"ADVISED TO CUT IN",05/24/2026 10:08:00 AM,0,4,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1017H. Real power balancing."
07BDPP_U01,"FOLLOW RTD",05/24/2026 10:26:00 AM,4,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
07BDPP_U02,"ADVISE TO CUT IN",05/18/2026 10:42:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. 
(Cut-in: 1116H)."
07BDPP_U02,"ADVISE TO CUT - IN",05/18/2026 11:26:00 PM,0,3.99,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 2340H"
07BDPP_U02,"FOLLOW RTD",05/18/2026 11:46:00 PM,3.99,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BDPP_U02,"ADVISE TO CUT - IN",05/20/2026 12:27:00 PM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1234H"
07BDPP_U02,"FOLLOW RTD",05/20/2026 12:46:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U02,"ADVISE TO CUT - IN",05/20/2026 10:38:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=2252H)"
07BDPP_U02,"FOLLOW RTD",05/20/2026 10:56:00 PM,4,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
07BDPP_U02,"ADVISE TO CUT - IN",05/23/2026 7:11:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0719H"
07BDPP_U02,"FOLLOW RTD",05/23/2026 7:29:00 AM,3.2,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW;"
07BDPP_U02,"RAISE LOAD",05/23/2026 10:03:00 AM,0,4,MOT RAISE,"Advise to cut-in under MOT Raise  due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 4 MW"
07BDPP_U02,"FOLLOW RTD",05/23/2026 12:31:00 PM,3.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW"
07BDPP_U02,"ADVISED TO CUT IN",05/24/2026 10:08:00 AM,0,4,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1018H. Real power balancing."
07BDPP_U02,"FOLLOW RTD",05/24/2026 10:26:00 AM,4,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
