Visayas System Operations
08PEDC_U01,"FOLLOW RTD",05/23/2026 8:29:00 AM,50,50,RTD,"Advise to follow RTD schedule; RTD = 50 MW"
08PEDC_U01,"RAISE LOAD",05/23/2026 8:59:00 AM,45,50,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42 MW"
08PEDC_U01,"RAISE LOAD",05/23/2026 9:42:00 AM,60,70,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42.6 MW"
08PEDC_U01,"RAISE LOAD",05/23/2026 9:49:00 AM,70,83.7,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 43.9 MW"
08PEDC_U01,"FOLLOW RTD",05/23/2026 12:12:00 PM,83,83.7,RTD,"Advise to follow RTD schedule; RTD = 83.7 MW"
08PEDC_U01,"RAISE LOAD",05/24/2026 10:12:00 AM,44,55,MOT RAISE,"Advised to raise load by 11 MW as MOT raise dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",05/24/2026 10:44:00 AM,55,42,RTD,"Advised to follow RTD energy schedule = 42 MW, from previous MOT raise dispatch."
08PEDC_U01,"RAISE LOAD",05/24/2026 11:00:00 AM,42,65,MOT RAISE,"Advised to raise load by 23 MW as MOT raise dispatch. Real power balancing."
08PEDC_U01,"RAISE LOAD",05/24/2026 12:09:00 PM,65,75,MOT RAISE,"Advised to raise load by 10 MW as MOT raise dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",05/24/2026 1:08:00 PM,75,58.4,RTD,"Advised to follow RTD energy schedule = 58.4 MW, from previous MOT raise dispatch."
08PEDC_U01,"LOWER LOAD",05/24/2026 2:48:00 PM,49.4,42,MOT LOWER,"Advised to lower load under MOT-Lower  dispatch. Real Power Balancing. (RTD-EN=49.4MW)"
08PEDC_U01,"FOLLOW RTD",05/24/2026 3:11:00 PM,42,43.6,RTD,"Advise to follow RTD-EN; from MOT-Lower dispatch. (RTD-EN=43.6)"
08PEDC_U01,"LOWER LOAD",05/24/2026 4:11:00 PM,51.3,45,MOT LOWER,"Advised to lower load under MOT-Lower  dispatch. Real Power Balancing. (RTD-EN=51.3MW)"
08PEDC_U01,"FOLLOW RTD",05/24/2026 4:33:00 PM,45,54.8,RTD,"Advise to follow RTD-EN; from MOT-Lower dispatch. (RTD-EN=54.8)"
08PEDC_U01,"LOWER LOAD",05/24/2026 5:01:00 PM,69.3,65,MOT LOWER,"Advised to lower load under MOT-Lower  dispatch. Real Power Balancing. (RTD-EN=69.3MW)"
08PEDC_U01,"FOLLOW RTD",05/24/2026 5:14:00 PM,65,76.2,RTD,"Advise to follow RTD-EN; from MOT-Lower dispatch. (RTD-EN=76.2)"
08PEDC_U02,"RAISE LOAD",05/18/2026 8:06:00 AM,42.1,50,MOT RAISE,"Advise to raise load under MOT Raise. Real power balancing. (MOT-R=7.9MW) (RTD-EN=42.1MW)"
08PEDC_U02,"RAISE LOAD",05/18/2026 8:47:00 AM,50,60,MOT RAISE,"Advise to raise load under MOT Raise. Real power balancing. (MOT-R=10MW) (RTD-EN=42.1MW)"
08PEDC_U02,"RAISE LOAD",05/18/2026 9:21:00 AM,60,75,MOT RAISE,"Advise to raise load under MOT Raise. Real power balancing. (MOT-R=15MW) (RTD-EN=54.1MW)"
08PEDC_U02,"FOLLOW RTD",05/18/2026 11:08:00 AM,75,62.6,RTD,"Advise to follow RTD-EN; from MOT-R dispatch.
(RTD-EN=62.6MW)"
08PEDC_U02,"RAISE LOAD",05/18/2026 12:17:00 PM,62.6,80,MOT RAISE,"Advise to raise load under MOT Raise. Real power balancing. 
(MOT-R=17.4MW) (RTD-EN=62.6MW)"
08PEDC_U02,"FOLLOW RTD",05/18/2026 1:08:00 PM,80,83.7,RTD,"Advise to follow RTD-EN; from MOT-R dispatch.
(RTD-EN=83.7MW)"
08PEDC_U02,"RAISE LOAD",05/19/2026 7:03:00 AM,42,55,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line limitation. (MOT-R=13MW) (RTD-EN=42MW)"
08PEDC_U02,"RAISE LOAD",05/19/2026 7:14:00 AM,55,65,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line limitation. (MOT-R=10MW) (RTD-EN=55MW)"
08PEDC_U02,"RAISE LOAD",05/19/2026 7:27:00 AM,55,70,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line limitation. (MOT-R=15MW) (RTD-EN=55MW)"
08PEDC_U02,"FOLLOW RTD",05/19/2026 8:06:00 AM,70,64.8,RTD,"Advise to follow RTD-EN; from MOT-R dispatch.
(RTD-EN=64.8MW)"
08PEDC_U02,"RAISE LOAD",05/19/2026 9:29:00 AM,67.5,77.2,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line limitation. (MOT-R=9.7MW) (RTD-EN=67.5MW)"
08PEDC_U02,"FOLLOW RTD",05/19/2026 10:04:00 AM,77.2,67.5,RTD,"Advise to follow RTD-EN; from MOT-R dispatch.
(RTD-EN=67.5MW)"
08PEDC_U02,"CONTINUE RUNNING",05/19/2026 10:46:00 AM,67.5,77.2,MOT RAISE,"Advise to continue running under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD=67.5  MW"
08PEDC_U02,"FOLLOW RTD",05/19/2026 1:38:00 PM,77.2,83.7,RTD,"Advise follow RTD-EN from MOT-R dispatch. (RTD=83.7 MW)"
08PEDC_U02,"RAISE LOAD",05/20/2026 6:05:00 AM,42,50,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=42"
08PEDC_U02,"FOLLOW RTD",05/20/2026 6:34:00 AM,50,42,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U02,"RAISE LOAD",05/20/2026 8:08:00 AM,42,55,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=42"
08PEDC_U02,"RAISE LOAD",05/20/2026 8:19:00 AM,55,65,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=42"
08PEDC_U02,"RAISE LOAD",05/20/2026 9:00:00 AM,65,77,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=59.71"
08PEDC_U02,"FOLLOW RTD",05/20/2026 9:32:00 AM,77,77.2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U02,"RAISE LOAD",05/21/2026 8:49:00 AM,42,65,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=42"
08PEDC_U02,"RAISE LOAD",05/21/2026 9:07:00 AM,65,77,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=48.5"
08PEDC_U02,"FOLLOW RTD",05/21/2026 9:17:00 AM,77,58.49,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U02,"RAISE LOAD",05/22/2026 7:03:00 AM,42,50,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 48.4 MW"
08PEDC_U02,"FOLLOW RTD",05/22/2026 7:24:00 AM,50,44.4,RTD,"Advise to follow RTD schedule; RTD = 44.4 MW"
08PEDC_U02,"HOLD LOAD",05/22/2026 10:12:00 AM,42,42,MOT LOWER,"Advise to hold load under MOT Lower - Frequency Control and Real Power Balancing; RTD = 42.8 MW"
08PEDC_U02,"FOLLOW RTD",05/22/2026 10:27:00 AM,42,58.6,RTD,"Advise to follow RTD schedule; RTD = 58.6 MW"
08PEDC_U02,"LOWER LOAD",05/22/2026 11:46:00 AM,72,60,MOT LOWER,"Advise to lower load under MOT Lower - Frequency Control and Real Power Balancing; RTD = 71.5 MW"
08PEDC_U02,"LOWER LOAD",05/22/2026 12:25:00 PM,55,50,MOT LOWER,"Advise to lower load under MOT Lower - Frequency Control and Real Power Balancing; RTD = 78.1 MW"
08PEDC_U02,"FOLLOW RTD",05/22/2026 12:39:00 PM,50,73.7,RTD,"Advise to follow RTD schedule; RTD = 73.7 MW"
08PEDC_U02,"LOWER LOAD",05/23/2026 2:50:00 AM,64,42,MOT LOWER,"Advised to lower load under MOT Lower  dsipatch. Real Power Balancing. (RTD-EN=49MW)"
08PEDC_U02,"FOLLOW RTD",05/23/2026 5:01:00 AM,42,42,RTD,"Advised to follow RTD from MOT Lower dispatch. (RTD-EN=42MW)"
08PEDC_U02,"RAISE LOAD",05/23/2026 6:12:00 AM,61.5,75,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 54.2 MW"
08PEDC_U02,"FOLLOW RTD",05/23/2026 6:24:00 AM,74.4,53.5,RTD,"Advise to follow RTD schedule; RTD = 53.5 MW"
08PEDC_U02,"RAISE LOAD",05/23/2026 7:20:00 AM,45.4,60,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 45.4MW"
08PEDC_U02,"LOWER LOAD",05/23/2026 7:26:00 AM,58.6,50,MOT RAISE,"Advise to lower load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 43.75 MW"
08PEDC_U02,"FOLLOW RTD",05/23/2026 7:28:00 AM,60,42,RTD,"Advise to follow RTD schedule; RTD = 42 MW"
08PEDC_U02,"RAISE LOAD",05/23/2026 7:50:00 AM,42,50,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42 MW"
08PEDC_U02,"FOLLOW RTD",05/23/2026 8:29:00 AM,50,47.5,RTD,"Advise to follow RTD schedule; RTD = 47.5 MW"
08PEDC_U02,"RAISE LOAD",05/23/2026 8:59:00 AM,49,50,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42.5 MW"
08PEDC_U02,"RAISE LOAD",05/23/2026 9:42:00 AM,60,70,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42.4 MW"
08PEDC_U02,"RAISE LOAD",05/23/2026 9:49:00 AM,70,83.7,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 48.2 MW"
08PEDC_U02,"FOLLOW RTD",05/23/2026 12:12:00 PM,83,78.2,RTD,"Advise to follow RTD schedule; RTD = 78.2 MW"
08PEDC_U02,"RAISE LOAD",05/24/2026 9:12:00 AM,42,55,MOT RAISE,"Advised to raise load by 13 MW as MOT raise dispatch. Real power balancing."
08PEDC_U02,"FOLLOW RTD",05/24/2026 10:44:00 AM,55,42.5,RTD,"Advised to follow RTD energy schedule = 42.5 MW, from previous MOT raise dispatch."
08PEDC_U02,"RAISE LOAD",05/24/2026 11:00:00 AM,42,65,MOT RAISE,"Advised to raise load by 23 MW as MOT raise dispatch. Real power balancing."
08PEDC_U02,"RAISE LOAD",05/24/2026 12:09:00 PM,65,75,MOT RAISE,"Advised to raise load by 10 MW as MOT raise dispatch. Real power balancing."
08PEDC_U02,"FOLLOW RTD",05/24/2026 1:08:00 PM,75,62.8,RTD,"Advised to follow RTD energy schedule = 62.8 MW, from previous MOT raise dispatch."
08PEDC_U02,"LOWER LOAD",05/24/2026 2:30:00 PM,65,55,MOT LOWER,"Advised to lower load under MOT Lower  dispatch. Real Power Balancing. (RTD-EN=62.9MW)"
08PEDC_U02,"FOLLOW RTD",05/24/2026 3:11:00 PM,55,62.9,RTD,"Advise to follow RTD-EN; from MOT-Lower dispatch. (RTD-EN=62.9)"
08PEDC_U02,"LOWER LOAD",05/24/2026 3:19:00 PM,62.9,55,MOT LOWER,"Advised to lower load under MOT-Lower  dispatch. Real Power Balancing. (RTD-EN=62.9MW)"
08PEDC_U02,"LOWER LOAD",05/24/2026 3:19:00 PM,55,50,MOT LOWER,"Advised to lower load under MOT-Lower  dispatch. Real Power Balancing. (RTD-EN=62.9MW)"
08PEDC_U02,"HOLD LOAD",05/24/2026 3:23:00 PM,57,57,MOT LOWER,"Advise to hold load under MOT Lower. Frequency Control and Real Power Balancing. (RTD-EN=62.9MW)"
08PEDC_U02,"LOWER LOAD",05/24/2026 4:11:00 PM,57,50,MOT LOWER,"Advised to lower load under MOT-Lower  dispatch. Real Power Balancing. (RTD-EN=62.9MW)"
08PEDC_U02,"LOWER LOAD",05/24/2026 4:53:00 PM,50,45,MOT LOWER,"Advised to lower load under MOT-Lower  dispatch. Real Power Balancing. (RTD-EN=60.24MW)"
08PEDC_U02,"FOLLOW RTD",05/24/2026 5:17:00 PM,45,55.1,RTD,"Advise to follow RTD-EN; from MOT-Lower dispatch. (RTD-EN=55.1)"
08PEDC_U02,"RAISE LOAD",05/24/2026 6:45:00 PM,72.7,77,MOT RAISE,"Advised to raise load as MOT raise dispatch. Leyte-Cebu line limitation. (RTD-EN=72.7MW)"
08PEDC_U02,"FOLLOW RTD",05/24/2026 7:20:00 PM,77,77.2,RTD,"Advise to follow RTD-EN; from MOT-R dispatch. (RTD-EN=77.2)"
08STBPB1_U01,"ADVICE TO CUT IN",05/18/2026 10:15:00 AM,0,5.7,SYSTEM VOLTAGE,"Advise to cut-in unit under MRU-Dispatch. Voltage support.
 Cut in time: 1023H."
08STBPB1_U01,"RAISE LOAD",05/18/2026 11:31:00 PM,1.73,5.7,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=1.73"
08STBPB1_U01,"DR - RMS IN EXCESS OF RTD - EN",05/19/2026 12:39:00 AM,5.7,5.7,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.09 MW in excess of RTD-EN at 1.61 MW"
08STBPB1_U01,"FOLLOW RTD",05/19/2026 12:59:00 AM,5.7,1.56,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U01,"RAISE LOAD",05/19/2026 9:32:00 AM,0,5.7,MOT RAISE,"Advise to cut-in under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; Cut-in time: 0940H"
08STBPB1_U01,"FOLLOW RTD",05/19/2026 8:52:00 PM,5.6,2.7,RTD,"Advise to continue running and follow RTD schedule; RTD = 2.7 MW; RM = 3 MW"
08STBPB1_U01,"ADVISE TO CUT - IN",05/20/2026 9:29:00 AM,0,5.7,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 0937H"
08STBPB1_U01,"LOWER LOAD",05/20/2026 11:40:00 AM,5.7,5,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing"
08STBPB1_U01,"FOLLOW RTD",05/20/2026 11:57:00 AM,5.7,1.18,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U01,"ADVISE TO CUT - IN",05/20/2026 12:26:00 PM,0,5.7,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1231H"
08STBPB1_U01,"FOLLOW RTD",05/20/2026 1:35:00 PM,5.7,5.7,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U01,"RAISE LOAD",05/20/2026 10:35:00 PM,1,5.5,DISPATCHABLE RESERVE,"Advise to raise load under DR-RMS dispatch on top of RTD_EN. Leyte-Cebu Load Management. (RTD-EN=0.8 MW) (DR:4.7 MW)"
08STBPB1_U01,"FOLLOW RTD",05/20/2026 11:06:00 PM,4.7,1,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=1)"
08STBPB1_U01,"ADVISE TO CUT - IN",05/21/2026 2:25:00 AM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=0239H)"
08STBPB1_U01,"FOLLOW RTD",05/21/2026 2:46:00 AM,5.7,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
08STBPB1_U01,"ADVISE TO CUT - IN",05/21/2026 12:37:00 PM,0,5.7,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1244H"
08STBPB1_U01,"FOLLOW RTD",05/21/2026 1:07:00 PM,5.7,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U01,"DR - RMS IN EXCESS OF RTD - EN",05/22/2026 12:11:00 AM,5.7,5.7,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. 
(DR-RMS=4.1) (RTD-EN=1.61)"
08STBPB1_U01,"FOLLOW RTD",05/22/2026 1:06:00 AM,5.7,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
08STBPB1_U01,"ADVISE NOT TO CUT - IN",05/22/2026 10:25:00 AM,0,0,MOT LOWER,"Advise not to cut-in under MOT Lower - Frequency Control and Real Power Balancing; RTD = 1 MW; MOT = 1 MW"
08STBPB1_U01,"FOLLOW RTD",05/22/2026 10:31:00 AM,0,2.5,RTD,"Advise to cut-in under RTD schedule due to Leyte-Cebu Line Limitation; RTD = 2.5 MW; RM = 0 MW; Cut-in time 1041H"
08STBPB1_U01,"CUT - OUT",05/22/2026 11:07:00 AM,1.1,0,MOT LOWER,"Advise to cut-out under MOT Lower - Frequency Control and Real Power Balancing; RTD = 1.2 MW"
08STBPB1_U01,"RAISE LOAD",05/23/2026 9:49:00 AM,0,5.7,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 5.7 MW"
08STBPB1_U01,"RAISE LOAD",05/23/2026 2:49:00 PM,5.2,5.75,MOT RAISE,"Advise to continue running as MOT Raise dispatch, from RTD-EN dispatch. Real power balancing. (RTD-EN=3.7) (MOT-R=2.05)"
08STBPB1_U01,"GENERATOR SHUTDOWN",05/23/2026 3:51:00 PM,5.75,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to low fuel pressure."
08STBPB1_U01,"ADVISED TO CUT IN",05/24/2026 11:02:00 AM,0,5.6,MOT RAISE,"Advised to cut in unit as MOT raise dispatch. Unit cut in at 1111H. Real power balancing."
08STBPB1_U01,"EMERGENCY SHUTDOWN",05/24/2026 12:18:00 PM,5.6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to frequent surging"
08STBPB1_U02,"ADVICE TO CUT IN",05/18/2026 10:15:00 AM,0,5.6,SYSTEM VOLTAGE,"Advise to cut-in unit under MRU-Dispatch. Voltage support.
 Cut in time: 1024H."
08STBPB1_U02,"RAISE LOAD",05/18/2026 11:31:00 PM,0.76,5.6,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=0.76"
08STBPB1_U02,"DR - RMS IN EXCESS OF RTD - EN",05/19/2026 12:39:00 AM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.19 MW in excess of RTD-EN at 1.41 MW"
08STBPB1_U02,"FOLLOW RTD",05/19/2026 12:59:00 AM,5.6,1.42,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U02,"RAISE LOAD",05/19/2026 9:32:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; Cut-in time: 0941H"
08STBPB1_U02,"FOLLOW RTD",05/19/2026 8:52:00 PM,5,2.6,RTD,"Advise to continue running and follow RTD schedule; RTD = 2.6 MW; RM = 3 MW"
08STBPB1_U02,"ADVISE TO CUT - IN",05/20/2026 9:29:00 AM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 0938H"
08STBPB1_U02,"LOWER LOAD",05/20/2026 11:40:00 AM,5.6,5.2,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing"
08STBPB1_U02,"FOLLOW RTD",05/20/2026 11:57:00 AM,5.6,0.97,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U02,"ADVISE TO CUT - IN",05/20/2026 12:26:00 PM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1232H"
08STBPB1_U02,"FOLLOW RTD",05/20/2026 1:35:00 PM,5.6,5.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U02,"RAISE LOAD",05/20/2026 10:35:00 PM,1,5.5,DISPATCHABLE RESERVE,"Advise to raise load under DR-RMS dispatch on top of RTD_EN. Leyte-Cebu Load Management. (RTD-EN=0.55 MW) (DR:4.95 MW)"
08STBPB1_U02,"FOLLOW RTD",05/20/2026 11:06:00 PM,4.95,1,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=1)"
08STBPB1_U02,"ADVISE TO CUT - IN",05/21/2026 2:25:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=0244H)"
08STBPB1_U02,"FOLLOW RTD",05/21/2026 2:46:00 AM,5.5,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
08STBPB1_U02,"ADVISE TO CUT - IN",05/21/2026 12:37:00 PM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1244H"
08STBPB1_U02,"FOLLOW RTD",05/21/2026 1:07:00 PM,5.6,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U02,"DR - RMS IN EXCESS OF RTD - EN",05/22/2026 12:11:00 AM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. 
(DR-RMS=4.0) (RTD-EN=1.61)"
08STBPB1_U02,"FOLLOW RTD",05/22/2026 1:06:00 AM,5.6,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
08STBPB1_U02,"ADVISE NOT TO CUT - IN",05/22/2026 10:25:00 AM,0,0,MOT LOWER,"Advise not to cut-in under MOT Lower - Frequency Control and Real Power Balancing; RTD = 1 MW; MOT = 1 MW"
08STBPB1_U02,"FOLLOW RTD",05/22/2026 10:31:00 AM,0,2.5,RTD,"Advise to cut-in under RTD schedule due to Leyte-Cebu Line Limitation; RTD = 2.5 MW; RM = 0 MW; Cut-in time 1042H"
08STBPB1_U02,"CUT - OUT",05/22/2026 11:07:00 AM,1.1,0,MOT LOWER,"Advise to cut-out under MOT Lower - Frequency Control and Real Power Balancing; RTD = 1.5 MW"
08STBPB1_U02,"RAISE LOAD",05/23/2026 9:49:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 5.6 MW"
08STBPB1_U02,"RAISE LOAD",05/23/2026 2:49:00 PM,5.1,5.55,MOT RAISE,"Advise to continue running as MOT Raise dispatch, from RTD-EN dispatch. Real power balancing. (RTD-EN=3.5) (MOT-R=2.05)"
08STBPB1_U02,"GENERATOR SHUTDOWN",05/23/2026 3:46:00 PM,5.55,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to low fuel pressure."
08STBPB1_U02,"ADVISED TO CUT IN",05/24/2026 11:02:00 AM,0,5.6,MOT RAISE,"Advised to cut in unit as MOT raise dispatch. Real power balancing."
08STBPB1_U02,"UNABLE TO CUT IN",05/24/2026 11:43:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unit was not able to cut in due to defective protection relay."
08STBPB1_U02,"ADVISED TO CUT IN",05/24/2026 12:23:00 PM,0,5.6,MOT RAISE,"Advised to cut in unit as MOT raise dispatch. Unit cut in at 1228H. Real power balancing."
08STBPB1_U02,"FOLLOW RTD",05/24/2026 1:04:00 PM,5.6,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous MOT raise dispatch."
08STBPB1_U02,"RAISE LOAD",05/24/2026 6:49:00 PM,4.7,5,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line limitation. (MOT-R=3.98MW) (RTD-EN=1.62MW)"
08STBPB1_U02,"GENERATOR SHUTDOWN",05/24/2026 9:25:00 PM,5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to low fuel pressure."
08STBPB1_U03,"ADVICE TO CUT IN",05/18/2026 10:15:00 AM,0,5.6,SYSTEM VOLTAGE,"Advise to cut-in unit under MRU-Dispatch. Voltage support.
 Cut in time: 1025H."
08STBPB1_U03,"RAISE LOAD",05/18/2026 11:31:00 PM,0.58,5.6,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=0.58"
08STBPB1_U03,"DR - RMS IN EXCESS OF RTD - EN",05/19/2026 12:39:00 AM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.14 MW in excess of RTD-EN at 1.46 MW"
08STBPB1_U03,"FOLLOW RTD",05/19/2026 12:59:00 AM,5.6,1.4,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U03,"RAISE LOAD",05/19/2026 9:32:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; Cut-in time: 0941H"
08STBPB1_U03,"FOLLOW RTD",05/19/2026 8:52:00 PM,5.3,2.6,RTD,"Advise to continue running and follow RTD schedule; RTD = 2.6 MW; RM = 3 MW"
08STBPB1_U03,"ADVISE TO CUT - IN",05/20/2026 9:29:00 AM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 0939H"
08STBPB1_U03,"LOWER LOAD",05/20/2026 11:40:00 AM,5.6,5.2,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing"
08STBPB1_U03,"FOLLOW RTD",05/20/2026 11:57:00 AM,5.6,1.14,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U03,"ADVISE TO CUT - IN",05/20/2026 12:26:00 PM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1233H"
08STBPB1_U03,"FOLLOW RTD",05/20/2026 1:35:00 PM,5.6,5.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U03,"RAISE LOAD",05/20/2026 10:35:00 PM,1,5.5,DISPATCHABLE RESERVE,"Advise to raise load under DR-RMS dispatch on top of RTD_EN. Leyte-Cebu Load Management. (RTD-EN=0.5 MW) (DR:5.0 MW)"
08STBPB1_U03,"FOLLOW RTD",05/20/2026 11:06:00 PM,5.5,1,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=1)"
08STBPB1_U03,"ADVISE TO CUT - IN",05/21/2026 2:25:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=0241H)"
08STBPB1_U03,"FOLLOW RTD",05/21/2026 2:46:00 AM,5.5,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
08STBPB1_U03,"ADVISE TO CUT - IN",05/21/2026 12:37:00 PM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1248H"
08STBPB1_U03,"FOLLOW RTD",05/21/2026 1:07:00 PM,5.6,3.1,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U03,"DR - RMS IN EXCESS OF RTD - EN",05/22/2026 12:11:00 AM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. 
(DR-RMS=4.50) (RTD-EN=1.10)"
08STBPB1_U03,"FOLLOW RTD",05/22/2026 1:06:00 AM,5.6,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
08STBPB1_U03,"ADVISE NOT TO CUT - IN",05/22/2026 10:25:00 AM,0,0,MOT LOWER,"Advise not to cut-in under MOT Lower - Frequency Control and Real Power Balancing; RTD = 1 MW; MOT = 1 MW"
08STBPB1_U03,"FOLLOW RTD",05/22/2026 10:31:00 AM,0,2,RTD,"Advise to cut-in under RTD schedule due to Leyte-Cebu Line Limitation; RTD = 2 MW; RM = 0 MW; Cut-in time 1044H"
08STBPB1_U03,"CUT - OUT",05/22/2026 11:07:00 AM,1.1,0,MOT LOWER,"Advise to cut-out under MOT Lower - Frequency Control and Real Power Balancing; RTD = 0.6 MW"
08STBPB1_U03,"RAISE LOAD",05/23/2026 9:49:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 5.6 MW"
08STBPB1_U03,"RAISE LOAD",05/23/2026 2:49:00 PM,5.1,5.55,MOT RAISE,"Advise to continue running as MOT Raise dispatch, from RTD-EN dispatch. Real power balancing. (RTD-EN=3.5) (MOT-R=2.05)"
08STBPB1_U03,"FOLLOW RTD",05/23/2026 3:57:00 PM,5.55,1.2,RTD,"Advise to follow RTD-EN; from MOT raise dispatch. (RTD-EN=1.2)"
08STBPB1_U03,"ADVISED TO CUT IN",05/24/2026 11:02:00 AM,0,5.6,MOT RAISE,"Advised to cut in unit as MOT raise dispatch. Unit cut in at 1114H. Real power balancing."
08STBPB1_U03,"EMERGENCY SHUTDOWN",05/24/2026 1:02:00 PM,5.6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"To be determine"
08STBPB1_U03,"RAISE LOAD",05/24/2026 6:49:00 PM,4.2,4.73,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line limitation. (MOT-R=4.19MW) (RTD-EN=1.41MW)"
08STBPB1_U03,"GENERATOR SHUTDOWN",05/24/2026 9:25:00 PM,4.73,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to low fuel pressure."
08STBPB1_U04,"ADVICE TO CUT IN",05/18/2026 10:15:00 AM,0,5.6,SYSTEM VOLTAGE,"Advise to cut-in unit under MRU-Dispatch. Voltage support.
 Cut in time: 1026H."
08STBPB1_U04,"RAISE LOAD",05/18/2026 11:31:00 PM,0,5.6,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=0"
08STBPB1_U04,"DR - RMS IN EXCESS OF RTD - EN",05/19/2026 12:39:00 AM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 5.3 MW in excess of RTD-EN at 0.28 MW"
08STBPB1_U04,"FOLLOW RTD",05/19/2026 12:59:00 AM,5.6,0.23,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U04,"RAISE LOAD",05/19/2026 9:32:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; Cut-in time: 0942H"
08STBPB1_U04,"FOLLOW RTD",05/19/2026 8:52:00 PM,5.5,5.6,RTD,"Advise to continue running and follow RTD schedule; RTD = 5.6 MW; RM = 0 MW"
08STBPB1_U04,"ADVISE TO CUT - IN",05/20/2026 9:29:00 AM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 0941H"
08STBPB1_U04,"LOWER LOAD",05/20/2026 11:40:00 AM,5.6,5,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing"
08STBPB1_U04,"FOLLOW RTD",05/20/2026 11:57:00 AM,5.6,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U04,"ADVISE TO CUT - IN",05/20/2026 12:26:00 PM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1234H"
08STBPB1_U04,"FOLLOW RTD",05/20/2026 1:35:00 PM,5.6,5.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U04,"RAISE LOAD",05/20/2026 10:35:00 PM,1,5.5,DISPATCHABLE RESERVE,"Advise to raise load under DR-RMS dispatch on top of RTD_EN. Leyte-Cebu Load Management. (RTD-EN=0.5 MW) (DR:5.0 MW)"
08STBPB1_U04,"FOLLOW RTD",05/20/2026 11:06:00 PM,5.5,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
08STBPB1_U04,"ADVISE TO CUT - IN",05/21/2026 2:25:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu Load Management. (Cut-in=0242H)"
08STBPB1_U04,"FOLLOW RTD",05/21/2026 2:46:00 AM,5.6,0,RTD,"Advise to follow RTD-EN, from DR-RMS dispatch (RTD-EN=0)"
08STBPB1_U04,"ADVISE TO CUT - IN",05/21/2026 12:37:00 PM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1249H"
08STBPB1_U04,"FOLLOW RTD",05/21/2026 1:07:00 PM,5.6,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U04,"DR - RMS IN EXCESS OF RTD - EN",05/22/2026 12:11:00 AM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. 
(DR-RMS=5.34) (RTD-EN=0.26)"
08STBPB1_U04,"FOLLOW RTD",05/22/2026 1:06:00 AM,5.6,0,RTD,"Advise to follow RTD from previous DR-RMS dispatch. (RTD-EN=0MW)"
08STBPB1_U04,"ADVISE NOT TO CUT - IN",05/22/2026 10:25:00 AM,0,0,MOT LOWER,"Advise not to cut-in under MOT Lower - Frequency Control and Real Power Balancing; RTD = 1 MW; MOT = 1 MW"
08STBPB1_U04,"FOLLOW RTD",05/22/2026 10:31:00 AM,0,2.5,RTD,"Advise to cut-in under RTD schedule due to Leyte-Cebu Line Limitation; RTD = 2.5 MW; RM = 0 MW; Cut-in time 1045H"
08STBPB1_U04,"CUT - OUT",05/22/2026 11:07:00 AM,1.1,0,MOT LOWER,"Advise to cut-out under MOT Lower - Frequency Control and Real Power Balancing; RTD = 0.6 MW"
08STBPB1_U04,"CUT - OUT",05/22/2026 11:31:00 AM,6.4,0,MOT LOWER,"Advise to cut-out under MOT Lower - Frequency Control and Real Power Balancing; RTD = 7 MW"
08STBPB1_U04,"RAISE LOAD",05/23/2026 9:49:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT = 5.6 MW"
08STBPB1_U04,"RAISE LOAD",05/23/2026 2:49:00 PM,4.9,5.63,MOT RAISE,"Advise to continue running as MOT Raise dispatch, from RTD-EN dispatch. Real power balancing. (RTD-EN=2.9) (MOT-R=2.73)"
08STBPB1_U04,"GENERATOR SHUTDOWN",05/23/2026 3:46:00 PM,5.63,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to low fuel pressure."
08STBPB1_U04,"ADVISED TO CUT IN",05/24/2026 11:02:00 AM,0,5.6,MOT RAISE,"Advised to cut in unit as MOT raise dispatch. Unit cut in at 1115H. Real power balancing."
08STBPB1_U04,"FOLLOW RTD",05/24/2026 1:04:00 PM,5.6,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous MOT raise dispatch."
08STBPB1_U04,"RAISE LOAD",05/24/2026 6:49:00 PM,4.1,5.44,MOT RAISE,"Advise to raise load under MOT Raise. Leyte-Cebu line limitation. (MOT-R=5.44MW) (RTD-EN=0.16MW)"
08STBPB1_U04,"GENERATOR SHUTDOWN",05/24/2026 9:25:00 PM,5.44,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to low fuel pressure."
EOF
