Visayas System Operations
05CPPC_U01,"FOLLOW RTD",05/30/2026 5:56:00 PM,6.3,1.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U01,"ADVISE TO CUT - IN",05/31/2026 5:22:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut In: 1729H)"
05CPPC_U01,"FOLLOW RTD",05/31/2026 6:22:00 PM,6.3,2.3,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CPPC_U02,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U02,"GENERATOR TRIPPING",05/25/2026 4:32:00 PM,6.1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"sudden unsync without stop command, nor tripping alarms"
05CPPC_U02,"GENERATOR TRIPPING",05/25/2026 4:48:00 PM,6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"sudden unsync without stop command, nor tripping alarms"
05CPPC_U02,"GENERATOR TRIPPING",05/25/2026 7:37:00 PM,6.45,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"oil mist concentration shutdown"
05CPPC_U02,"FOLLOW RTD",05/26/2026 6:54:00 AM,6.2,0,RTD,"Advise to follow RTD from DR-RMS dispatch. (RTD-EN=0MW)"
05CPPC_U02,"ADVISE TO CUT IN",05/26/2026 9:58:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (Cut-In: 1005H)"
05CPPC_U02,"TRIPPED",05/26/2026 1:11:00 PM,6.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Sudden unsync without stop command, nor tripping alarms"
05CPPC_U02,"ADVISE TO CUT - IN",05/26/2026 6:00:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1805H"
05CPPC_U02,"FOLLOW RTD",05/26/2026 9:52:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U02,"ADVISE TO CUT IN",05/27/2026 1:49:00 PM,0,6.3,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1355H)"
05CPPC_U02,"FOLLOW RTD",05/27/2026 2:56:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 6.3 MW."
05CPPC_U02,"FOLLOW RTD",05/27/2026 3:21:00 PM,5,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW."
05CPPC_U02,"ADVISE TO CUT - IN",05/28/2026 12:59:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1302H)"
05CPPC_U02,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=4.27MW) (RTD-EN=2.03MW)"
05CPPC_U02,"TRIPPED",05/28/2026 2:21:00 PM,6.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Sudden unsync without stop command, nor tripping alarms."
05CPPC_U02,"CUT - IN",05/28/2026 2:45:00 PM,0,6.3,MARKET INTERVENTION/SUSPENSION,"Unit cut-in from forced outage.  Market Intervention starting interval 1435H due to an MLD implementation to prevent the overloadi"
05CPPC_U02,"TRIPPED",05/28/2026 3:41:00 PM,6.3,0,MARKET INTERVENTION/SUSPENSION,"Sudden unsync without stop command, nor tripping alarms.  Market Intervention starting interval 1435H due to an MLD implementation"
05CPPC_U02,"CUT - IN",05/28/2026 7:01:00 PM,0,6.3,MARKET INTERVENTION/SUSPENSION,"Unit cut-in from forced outage.  Market Intervention starting interval 1435H due to an MLD implementation to prevent the overloadi"
05CPPC_U02,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U02,"ADVISE TO CUT - IN",05/29/2026 11:15:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1120H)"
05CPPC_U02,"FOLLOW RTD",05/29/2026 12:16:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch (RTD-EN=0MW)"
05CPPC_U02,"TRIPPED",05/29/2026 2:35:00 PM,5.7,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Sudden cut-out without stop command, nor tripping alarms."
05CPPC_U02,"TRIPPED",05/29/2026 7:24:00 PM,6.1,0,MARKET INTERVENTION/SUSPENSION,"Sudden cut-out without stop command, nor tripping alarms."
05CPPC_U02,"ADVISE TO CUT IN",05/29/2026 7:55:00 PM,0,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in under Market Intervention dispatch. Market Intervention starting interval 1905H. Visayas grid implemented Manual "
05CPPC_U02,"FOLLOW RTD",05/29/2026 9:06:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention dispatch. Market Intervention starting interval 1905H.  Visayas grid implemented MLD"
05CPPC_U02,"RESERVE MARKET UTILIZATION",05/29/2026 10:05:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW; Cut-in = 2211H"
05CPPC_U02,"RESERVE MARKET UTILIZATION",05/29/2026 10:37:00 PM,6.1,4.8,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.8 MW"
05CPPC_U02,"FOLLOW RTD",05/29/2026 10:49:00 PM,4.8,2.7,RTD,"Advise to follow RTD schedule ; RTD = 2.7 MW; RM = 5.8 MW; Cut-out = 2254H"
05CPPC_U02,"RESERVE MARKET UTILIZATION",05/30/2026 12:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 6.3 MW;"
05CPPC_U02,"FOLLOW RTD",05/30/2026 12:33:00 AM,5,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U02,"CONTINUE RUNNING AS DR - RMS",05/30/2026 8:21:00 PM,2.2,4,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch. Real Power Balancing."
05CPPC_U02,"FOLLOW RTD",05/30/2026 9:04:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U03,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.2,6.2,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U03,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 9:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 0 MW in excess of RTD-EN at 6.2 MW"
05CPPC_U03,"FOLLOW RTD",05/25/2026 11:39:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U03,"ADVISE TO CUT - IN",05/26/2026 6:21:00 AM,0,6.2,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. ( Cut-In: 0627H)"
05CPPC_U03,"FOLLOW RTD",05/26/2026 6:54:00 AM,6.3,0,RTD,"Advise to follow RTD from DR-RMS dispatch. (RTD-EN=0MW)"
05CPPC_U03,"ADVICE TO CUT IN",05/26/2026 12:39:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS . Real Power Balancing. (Cut-in: 1245H)."
05CPPC_U03,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05CPPC_U03,"FOLLOW RTD",05/26/2026 2:51:00 PM,6.2,6.2,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05CPPC_U03,"CONTINUE RUNNING AS DR - RMS",05/26/2026 5:25:00 PM,6.2,6.2,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U03,"EMERGENCY SHUTDOWN",05/26/2026 6:38:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to frequent surging"
05CPPC_U03,"ADVISE TO CUT IN",05/27/2026 1:49:00 PM,0,6.3,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1355H)"
05CPPC_U03,"FOLLOW RTD",05/27/2026 2:56:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 6.3 MW."
05CPPC_U03,"FOLLOW RTD",05/27/2026 3:21:00 PM,4.1,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW."
05CPPC_U03,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=3.90MW) (RTD-EN=2.20MW)"
05CPPC_U03,"CONTINUE LOAD",05/28/2026 2:31:00 PM,6.2,6.2,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementat"
05CPPC_U03,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U03,"ADVISE TO CUT - IN",05/29/2026 11:15:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1120H)"
05CPPC_U03,"FOLLOW RTD",05/29/2026 12:16:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch (RTD-EN=0MW)"
05CPPC_U03,"RESERVE MARKET UTILIZATION",05/29/2026 10:05:00 PM,0,6.2,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.2 MW; Cut-in = 2211H"
05CPPC_U03,"RESERVE MARKET UTILIZATION",05/29/2026 10:37:00 PM,6.1,4.7,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.7 MW"
05CPPC_U03,"FOLLOW RTD",05/29/2026 10:49:00 PM,4.5,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 5.7 MW; Cut-out = 2253H"
05CPPC_U03,"RESERVE MARKET UTILIZATION",05/30/2026 12:07:00 AM,0,6.2,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 6.2 MW;"
05CPPC_U03,"FOLLOW RTD",05/30/2026 12:33:00 AM,5,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U03,"CONTINUE RUNNING AS DR - RMS",05/30/2026 8:21:00 PM,2.2,4,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch. Real Power Balancing."
05CPPC_U03,"FOLLOW RTD",05/30/2026 9:04:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 9:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 1.3 MW in excess of RTD-EN at 5 MW"
05CPPC_U04,"FOLLOW RTD",05/25/2026 11:39:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"ADVISE TO CUT - IN",05/26/2026 6:21:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. ( Cut-In: 0632H)"
05CPPC_U04,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05CPPC_U04,"DR - RMS IN EXCESS OF RTD - EN",05/26/2026 2:51:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 1.5 MW in excess of RTD-EN at 4.8 MW"
05CPPC_U04,"FOLLOW RTD",05/26/2026 3:53:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"CONTINUE RUNNING AS DR - RMS",05/26/2026 8:47:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U04,"FOLLOW RTD",05/27/2026 12:16:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U04,"ADVISE TO CUT IN",05/27/2026 10:42:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (Cut-In:1046H)"
05CPPC_U04,"FOLLOW RTD",05/27/2026 11:21:00 AM,6.3,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CPPC_U04,"ADVISE TO CUT IN",05/27/2026 1:10:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (CutIn:1314H)"
05CPPC_U04,"FOLLOW RTD",05/27/2026 5:26:00 PM,6,1.5,RTD,"Advise to follow RTD schedule; RTD = 1.5 MW; RM = 0 MW."
05CPPC_U04,"ADVISE TO CUT - IN",05/28/2026 5:32:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0538H"
05CPPC_U04,"FOLLOW RTD",05/28/2026 5:51:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"ADVISE TO CUT - IN",05/28/2026 7:44:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. (cut-in: 0750H)"
05CPPC_U04,"FOLLOW RTD",05/28/2026 8:26:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U04,"ADVISE TO CUT - IN",05/28/2026 10:24:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut-in: 1031H)"
05CPPC_U04,"FOLLOW RTD",05/28/2026 10:56:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U04,"ADVISE TO CUT - IN",05/28/2026 12:37:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1242H)"
05CPPC_U04,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=4.0MW) (RTD-EN=2.30MW)"
05CPPC_U04,"CONTINUE LOAD",05/28/2026 2:31:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementat"
05CPPC_U04,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U04,"ADVISE TO CUT - IN",05/29/2026 5:02:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0508H"
05CPPC_U04,"FOLLOW RTD",05/29/2026 5:51:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"ADVISE TO CUT - IN",05/29/2026 8:01:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0806H)"
05CPPC_U04,"FOLLOW RTD",05/29/2026 8:32:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U04,"ADVISE TO CUT - IN",05/29/2026 9:31:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0936H)"
05CPPC_U04,"FOLLOW RTD",05/29/2026 11:47:00 AM,6.3,6.3,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=6.3MW)"
05CPPC_U04,"ADVISE TO CUT - IN",05/29/2026 1:07:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (cut in: 1318H)"
05CPPC_U04,"FOLLOW RTD",05/29/2026 2:36:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"RESERVE MARKET UTILIZATION",05/30/2026 12:06:00 AM,1.8,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U04,"FOLLOW RTD",05/30/2026 12:37:00 AM,6.2,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U04,"MRU DISPATCH",05/30/2026 12:44:00 AM,6,6.3,THERMAL LIMITS,"Advise to continue running under MRU Dispatch due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MRU = 6.3 MW"
05CPPC_U04,"FOLLOW RTD",05/30/2026 12:58:00 AM,6.1,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U04,"ADVISE TO CUT - IN",05/30/2026 8:23:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0828H"
05CPPC_U04,"FOLLOW RTD",05/30/2026 8:53:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"ADVISE TO CUT - IN",05/30/2026 10:33:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1037H"
05CPPC_U04,"FOLLOW RTD",05/30/2026 11:37:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"ADVISE TO CUT - IN",05/30/2026 12:37:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1242H"
05CPPC_U04,"FOLLOW RTD",05/30/2026 1:36:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"ADVISE TO CUT - IN",05/30/2026 3:44:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; Real Power Balancing. (Cut-in:1548H)"
05CPPC_U04,"FOLLOW RTD",05/30/2026 4:13:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"ADVISE TO CUT - IN",05/30/2026 4:43:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; Real Power Balancing. (Cut-in:1653H)"
05CPPC_U04,"FOLLOW RTD",05/30/2026 5:56:00 PM,6.3,1.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U04,"RESERVE MARKET UTILIZATION",05/30/2026 11:08:00 PM,1,6.3,DISPATCHABLE RESERVE,"Advise to continue under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U04,"FOLLOW RTD",05/31/2026 12:01:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch; RTD=0; DR=6.3"
05CPPC_U04,"ADVISE TO CUT - IN",05/31/2026 2:53:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut In: 1459H)"
05CPPC_U04,"FOLLOW RTD",05/31/2026 3:31:00 PM,6.3,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CPPC_U04,"ADVISE TO CUT - IN",05/31/2026 5:22:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut In: 1733H)"
05CPPC_U04,"FOLLOW RTD",05/31/2026 6:22:00 PM,6.3,3,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CPPC_U05,"ADVISE TO CUT - IN",05/25/2026 2:01:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1406H"
05CPPC_U05,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 3:24:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 1.63 MW in excess of RTD-EN at 4.6 MW"
05CPPC_U05,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"CONTINUE RUNNING AS DR - RMS",05/25/2026 9:15:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U05,"FOLLOW RTD",05/25/2026 11:39:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"ADVISE TO CUT - IN",05/26/2026 6:21:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. ( Cut-In: 0635H)"
05CPPC_U05,"TRIPPED",05/26/2026 6:37:00 AM,3.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Generator Overcurrent Trip."
05CPPC_U05,"ADVISE TO CUT IN",05/26/2026 12:48:00 PM,0,6.3,MOT RAISE,"Advise to cut-in unit as MOT raise dispatch . Real Power Balancing. (Cut-in: 1251H)."
05CPPC_U05,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05CPPC_U05,"FOLLOW RTD",05/26/2026 2:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05CPPC_U05,"CONTINUE RUNNING AS DR - RMS",05/26/2026 8:47:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U05,"FOLLOW RTD",05/27/2026 12:16:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U05,"ADVISE TO CUT IN",05/27/2026 10:42:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (Cut-In:1049H)"
05CPPC_U05,"FOLLOW RTD",05/27/2026 11:21:00 AM,6.3,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CPPC_U05,"ADVISE TO CUT IN",05/27/2026 1:10:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (CutIn:1317H)"
05CPPC_U05,"FOLLOW RTD",05/27/2026 5:26:00 PM,6,1.5,RTD,"Advise to follow RTD schedule; RTD = 1.5 MW; RM = 0 MW."
05CPPC_U05,"ADVISE TO CUT - IN",05/28/2026 5:32:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0542H"
05CPPC_U05,"FOLLOW RTD",05/28/2026 5:51:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"ADVISE TO CUT - IN",05/28/2026 7:44:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. (cut-in: 0753H)"
05CPPC_U05,"FOLLOW RTD",05/28/2026 8:26:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U05,"ADVISE TO CUT - IN",05/28/2026 10:24:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut-in: 1035H)"
05CPPC_U05,"FOLLOW RTD",05/28/2026 10:56:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U05,"ADVISE TO CUT - IN",05/28/2026 12:37:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1244H)"
05CPPC_U05,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=4.0MW) (RTD-EN=2.30MW)"
05CPPC_U05,"CONTINUE LOAD",05/28/2026 2:31:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementat"
05CPPC_U05,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U05,"ADVISE TO CUT - IN",05/29/2026 5:02:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0513H"
05CPPC_U05,"FOLLOW RTD",05/29/2026 5:51:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"ADVISE TO CUT - IN",05/29/2026 8:01:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0810H)"
05CPPC_U05,"FOLLOW RTD",05/29/2026 8:32:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U05,"ADVISE TO CUT - IN",05/29/2026 9:52:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0956H)"
05CPPC_U05,"FOLLOW RTD",05/29/2026 11:47:00 AM,6.3,6.3,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=6.3MW)"
05CPPC_U05,"ADVISE TO CUT - IN",05/29/2026 1:07:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (cut in: 1319H)"
05CPPC_U05,"FOLLOW RTD",05/29/2026 2:36:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"RESERVE MARKET UTILIZATION",05/30/2026 12:06:00 AM,1.8,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U05,"FOLLOW RTD",05/30/2026 12:37:00 AM,6.2,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U05,"ADVISE TO CUT - IN",05/30/2026 8:23:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0831H"
05CPPC_U05,"FOLLOW RTD",05/30/2026 8:53:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"ADVISE TO CUT - IN",05/30/2026 10:33:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1040H"
05CPPC_U05,"FOLLOW RTD",05/30/2026 11:37:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"ADVISE TO CUT - IN",05/30/2026 12:37:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1245H"
05CPPC_U05,"FOLLOW RTD",05/30/2026 1:36:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"ADVISE TO CUT - IN",05/30/2026 3:44:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; Real Power Balancing. (Cut-in:1551H)"
05CPPC_U05,"FOLLOW RTD",05/30/2026 4:13:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"ADVISE TO CUT - IN",05/30/2026 4:43:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; Real Power Balancing. (Cut-in:1653H)"
05CPPC_U05,"FOLLOW RTD",05/30/2026 5:56:00 PM,6.3,1.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U05,"ADVISE TO CUT - IN",05/31/2026 2:53:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut In: 1502H)"
05CPPC_U05,"FOLLOW RTD",05/31/2026 3:31:00 PM,6.3,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CPPC_U05,"ADVISE TO CUT - IN",05/31/2026 5:22:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut In: 1733H)"
05CPPC_U05,"FOLLOW RTD",05/31/2026 6:22:00 PM,6.3,3,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CPPC_U06,"CONTINUE RUNNING AS RMS - DR",05/25/2026 12:29:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advised to continue running as RMS dispatch, from previous RTD energy schedule = 2.1 MW dispatch."
05CPPC_U06,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 3:24:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 2.27 MW in excess of RTD-EN at 4.03 MW"
05CPPC_U06,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U06,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 8:53:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 0.16 MW in excess of RTD-EN at 6.1 MW"
05CPPC_U06,"FOLLOW RTD",05/25/2026 11:39:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U06,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05CPPC_U06,"FOLLOW RTD",05/26/2026 2:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05CPPC_U06,"CONTINUE RUNNING AS DR - RMS",05/26/2026 8:26:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U06,"FOLLOW RTD",05/26/2026 10:22:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U06,"ADVISE TO CUT IN",05/27/2026 1:49:00 PM,0,6.3,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1355H)"
05CPPC_U06,"FOLLOW RTD",05/27/2026 2:56:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 6.3 MW."
05CPPC_U06,"RESERVE MARKET UTILIZATION",05/27/2026 3:21:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U06,"FOLLOW RTD",05/27/2026 4:01:00 PM,6.6,1.5,RTD,"Advise to follow RTD schedule; RTD = 1.5 MW; RM = 0 MW"
05CPPC_U06,"ADVISE TO CUT - IN",05/28/2026 12:45:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1248H)"
05CPPC_U06,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=4.0MW) (RTD-EN=2.30MW)"
05CPPC_U06,"CONTINUE LOAD",05/28/2026 2:31:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementat"
05CPPC_U06,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U06,"ADVISE TO CUT - IN",05/29/2026 9:52:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0958H)"
05CPPC_U06,"FOLLOW RTD",05/29/2026 11:47:00 AM,6.3,6.3,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=6.3MW)"
05CPPC_U06,"ADVISE TO CUT - IN",05/29/2026 1:07:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (cut in: 1317H)"
05CPPC_U06,"FOLLOW RTD",05/29/2026 2:36:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U06,"RESERVE MARKET UTILIZATION",05/30/2026 12:06:00 AM,1.8,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U06,"FOLLOW RTD",05/30/2026 12:37:00 AM,6.2,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U06,"ADVISE TO CUT - IN",05/30/2026 8:23:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0832H"
05CPPC_U06,"FOLLOW RTD",05/30/2026 8:53:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U06,"ADVISE TO CUT - IN",05/30/2026 10:33:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1041H"
05CPPC_U06,"FOLLOW RTD",05/30/2026 11:37:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U06,"ADVISE TO CUT - IN",05/30/2026 12:37:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1246H"
05CPPC_U06,"FOLLOW RTD",05/30/2026 1:36:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U06,"ADVISE TO CUT - IN",05/30/2026 4:43:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; Real Power Balancing. (Cut-in:1654H)"
05CPPC_U06,"FOLLOW RTD",05/30/2026 5:56:00 PM,6.3,1.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"CONTINUE RUNNING AS RMS - DR",05/25/2026 12:29:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advised to continue running as RMS dispatch, from previous RTD energy schedule = 2.6 MW dispatch."
05CPPC_U07,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 3:24:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 3.3 MW in excess of RTD-EN at 3 MW"
05CPPC_U07,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 8:53:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.65 MW in excess of RTD-EN at 1.6 MW"
05CPPC_U07,"FOLLOW RTD",05/25/2026 11:39:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05CPPC_U07,"FOLLOW RTD",05/26/2026 2:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05CPPC_U07,"CONTINUE RUNNING AS DR - RMS",05/26/2026 8:47:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U07,"FOLLOW RTD",05/27/2026 12:16:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U07,"ADVISE TO CUT IN",05/27/2026 10:42:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (Cut-In:1050H)"
05CPPC_U07,"FOLLOW RTD",05/27/2026 11:21:00 AM,6.3,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CPPC_U07,"ADVISE TO CUT IN",05/27/2026 1:10:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (CutIn:1317H)"
05CPPC_U07,"FOLLOW RTD",05/27/2026 4:01:00 PM,6.6,1.5,RTD,"Advise to follow RTD schedule; RTD = 1.5 MW; RM = 0 MW"
05CPPC_U07,"ADVISE TO CUT - IN",05/28/2026 5:32:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0542H"
05CPPC_U07,"FOLLOW RTD",05/28/2026 5:51:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"ADVISE TO CUT - IN",05/28/2026 7:51:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. (cut-in: 0756H)"
05CPPC_U07,"FOLLOW RTD",05/28/2026 8:26:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U07,"ADVISE TO CUT - IN",05/28/2026 10:25:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut-in: 1034H)"
05CPPC_U07,"FOLLOW RTD",05/28/2026 10:56:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U07,"ADVISE TO CUT - IN",05/28/2026 12:45:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1249H)"
05CPPC_U07,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=4.0MW) (RTD-EN=2.30MW)"
05CPPC_U07,"CONTINUE LOAD",05/28/2026 2:31:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementat"
05CPPC_U07,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U07,"ADVISE TO CUT - IN",05/29/2026 8:01:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0810H)"
05CPPC_U07,"FOLLOW RTD",05/29/2026 8:32:00 AM,6.3,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05CPPC_U07,"ADVISE TO CUT - IN",05/29/2026 10:16:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1021H)"
05CPPC_U07,"FOLLOW RTD",05/29/2026 12:16:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch (RTD-EN=0MW)"
05CPPC_U07,"ADVISE TO CUT - IN",05/29/2026 1:07:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (cut in: 1317H)"
05CPPC_U07,"FOLLOW RTD",05/29/2026 2:36:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"RESERVE MARKET UTILIZATION",05/30/2026 12:06:00 AM,1.8,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U07,"FOLLOW RTD",05/30/2026 12:37:00 AM,6.2,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U07,"MRU DISPATCH",05/30/2026 12:44:00 AM,6,6.3,THERMAL LIMITS,"Advise to continue running under MRU Dispatch due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MRU = 6.3 MW"
05CPPC_U07,"FOLLOW RTD",05/30/2026 12:58:00 AM,6.1,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U07,"ADVISE TO CUT - IN",05/30/2026 5:26:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; Real Power Balancing. (Cut-in:1732H)"
05CPPC_U07,"FOLLOW RTD",05/30/2026 5:56:00 PM,6.3,1.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U08,"ADVISED TO CUT IN",05/25/2026 11:03:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1108H. Real power balancing."
05CPPC_U08,"FOLLOW RTD",05/25/2026 12:01:00 PM,6.3,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
05CPPC_U08,"ADVISED TO CUT IN",05/25/2026 1:05:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1309H. Real power balancing."
05CPPC_U08,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 3:24:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 1.63 MW in excess of RTD-EN at 4.67 MW"
05CPPC_U08,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U08,"CONTINUE RUNNING AS DR - RMS",05/25/2026 9:06:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U08,"FOLLOW RTD",05/25/2026 11:39:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U08,"ADVISE TO CUT IN",05/26/2026 9:58:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (Cut-In: 1004H)"
05CPPC_U08,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05CPPC_U08,"TRIPPED",05/26/2026 1:42:00 PM,6.3,0,MARKET INTERVENTION/SUSPENSION,"Tripped due to lube pressure low shutdown."
05CPPC_U08,"ADVISE TO CUT - IN",05/26/2026 2:48:00 PM,0,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention (SO initiated) due to MLD implementation brought about by low volta"
05CPPC_U08,"FOLLOW RTD",05/26/2026 2:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05CPPC_U08,"CONTINUE RUNNING AS DR - RMS",05/26/2026 5:25:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U08,"TRIPPED",05/26/2026 7:18:00 PM,6.18,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to low lube oil pressure"
05CPPC_U08,"ADVISE TO CUT IN",05/27/2026 1:49:00 PM,0,6.3,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1356H)"
05CPPC_U08,"FOLLOW RTD",05/27/2026 2:56:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 6.3 MW."
05CPPC_U08,"RESERVE MARKET UTILIZATION",05/27/2026 5:37:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U08,"FOLLOW RTD",05/27/2026 6:29:00 PM,6.2,6.3,RTD,"Advise to follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U08,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=4.24MW) (RTD-EN=2.06MW)"
05CPPC_U08,"CONTINUE LOAD",05/28/2026 2:31:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementat"
05CPPC_U08,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U08,"ADVISE TO CUT - IN",05/29/2026 11:15:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1120H)"
05CPPC_U08,"FOLLOW RTD",05/29/2026 12:16:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch (RTD-EN=0MW)"
05CPPC_U08,"RESERVE MARKET UTILIZATION",05/30/2026 12:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 6.3 MW;"
05CPPC_U08,"FOLLOW RTD",05/30/2026 12:33:00 AM,5,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U08,"CONTINUE RUNNING AS DR - RMS",05/30/2026 8:21:00 PM,2.2,4,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch. Real Power Balancing."
05CPPC_U08,"FOLLOW RTD",05/30/2026 9:04:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U09,"ADVISED TO CUT IN",05/25/2026 11:03:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1109H. Real power balancing."
05CPPC_U09,"FOLLOW RTD",05/25/2026 12:01:00 PM,6.3,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
05CPPC_U09,"ADVISED TO CUT IN",05/25/2026 1:05:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1309H. Real power balancing."
05CPPC_U09,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 3:24:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 1.63 MW in excess of RTD-EN at 4.67 MW"
05CPPC_U09,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U09,"CONTINUE RUNNING AS DR - RMS",05/25/2026 9:06:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U09,"FOLLOW RTD",05/25/2026 11:39:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U09,"ADVICE TO CUT IN",05/26/2026 12:39:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS . Real Power Balancing. (Cut-in: 1245H)."
05CPPC_U09,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05CPPC_U09,"FOLLOW RTD",05/26/2026 2:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05CPPC_U09,"CONTINUE RUNNING AS DR - RMS",05/26/2026 5:25:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U09,"FOLLOW RTD",05/26/2026 9:52:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U09,"ADVISE TO CUT IN",05/27/2026 1:49:00 PM,0,6.3,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1357H)"
05CPPC_U09,"FOLLOW RTD",05/27/2026 2:56:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 6.3 MW."
05CPPC_U09,"RESERVE MARKET UTILIZATION",05/27/2026 5:37:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U09,"FOLLOW RTD",05/27/2026 6:29:00 PM,6.2,6.3,RTD,"Advise to follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U09,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=4.24MW) (RTD-EN=2.06MW)"
05CPPC_U09,"CONTINUE LOAD",05/28/2026 2:31:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementat"
05CPPC_U09,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U09,"ADVISE TO CUT - IN",05/29/2026 10:16:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1021H)"
05CPPC_U09,"FOLLOW RTD",05/29/2026 12:16:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch (RTD-EN=0MW)"
05CPPC_U09,"ADVISE TO CUT - IN",05/29/2026 1:45:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (cut in: 1352H)"
05CPPC_U09,"FOLLOW RTD",05/29/2026 2:36:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U09,"RESERVE MARKET UTILIZATION",05/30/2026 12:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 6.3 MW;"
05CPPC_U09,"FOLLOW RTD",05/30/2026 12:33:00 AM,5,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U09,"ADVISE TO CUT - IN",05/30/2026 5:26:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; Real Power Balancing. (Cut-in:1734H)"
05CPPC_U09,"FOLLOW RTD",05/30/2026 5:56:00 PM,6.3,1.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U10,"ADVISED TO CUT IN",05/25/2026 1:05:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 1312H. Real power balancing."
05CPPC_U10,"DR - RMS IN EXCESS OF RTD - EN",05/25/2026 3:24:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 1.63 MW in excess of RTD-EN at 4.67 MW"
05CPPC_U10,"FOLLOW RTD",05/25/2026 3:33:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U10,"CONTINUE RUNNING AS DR - RMS",05/25/2026 9:06:00 PM,6.3,5.58,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U10,"FOLLOW RTD",05/25/2026 11:39:00 PM,5.6,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U10,"ADVISE TO CUT IN",05/26/2026 9:58:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (Cut-In: 1006H)"
05CPPC_U10,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05CPPC_U10,"FOLLOW RTD",05/26/2026 2:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05CPPC_U10,"CONTINUE RUNNING AS DR - RMS",05/26/2026 5:25:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U10,"FOLLOW RTD",05/26/2026 10:22:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=0)"
05CPPC_U10,"ADVISE TO CUT IN",05/27/2026 1:49:00 PM,0,6.3,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1358H)"
05CPPC_U10,"FOLLOW RTD",05/27/2026 2:56:00 PM,6.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 6.3 MW."
05CPPC_U10,"RESERVE MARKET UTILIZATION",05/27/2026 5:37:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U10,"FOLLOW RTD",05/27/2026 6:29:00 PM,6.2,6.3,RTD,"Advise to follow RTD schedule; RTD = 6.3 MW; RM = 0 MW"
05CPPC_U10,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 1:56:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=4.24MW) (RTD-EN=2.06MW)"
05CPPC_U10,"CONTINUE LOAD",05/28/2026 2:31:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementat"
05CPPC_U10,"FOLLOW RTD",05/28/2026 7:51:00 PM,6.3,6.3,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
05CPPC_U10,"ADVISE TO CUT - IN",05/29/2026 11:15:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 1130H)"
05CPPC_U10,"FOLLOW RTD",05/29/2026 12:16:00 PM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch (RTD-EN=0MW)"
05CPPC_U10,"ADVISE TO CUT - IN",05/29/2026 1:45:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. (cut in: 1352H)"
05CPPC_U10,"FOLLOW RTD",05/29/2026 2:36:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U10,"RESERVE MARKET UTILIZATION",05/30/2026 12:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 6.3 MW;"
05CPPC_U10,"FOLLOW RTD",05/30/2026 12:33:00 AM,5,0,RTD,"Advise to follow RTD schedule ; RTD = 0 MW; RM = 0 MW"
05CPPC_U10,"ADVISE TO CUT - IN",05/30/2026 5:26:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; Real Power Balancing. (Cut-in:1733H)"
05CPPC_U10,"FOLLOW RTD",05/30/2026 5:56:00 PM,6.3,1.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U02,"ADVISED TO CUT IN",05/25/2026 8:06:00 AM,0,6,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 0818H. Real power balancing."
05EAUC_U02,"FOLLOW RTD",05/25/2026 8:46:00 AM,6,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
05EAUC_U02,"CONTINUE RUNNING AS DR - RMS",05/26/2026 1:21:00 AM,9,9,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch. Leyte-Cebu line limitation due to MVIP reduction to 225MW as per CGO advise."
05EAUC_U02,"CONTINUE RUNNING AS MRU",05/26/2026 1:59:00 AM,9,11,THERMAL LIMITS,"Advised to continue running as MRU dispatch. Leyte-Cebu line limitation due to MVIP reduction to 225MW as per CGO advise. (MRU=2) "
05EAUC_U02,"FOLLOW RTD",05/26/2026 2:27:00 AM,11,0,RTD,"Advise to follow RTD-EN; from MRU dispatch"
05EAUC_U02,"ADVISE TO CUT - IN",05/26/2026 8:00:00 AM,0,6,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch. Real Power Balancing (Cut-In:0813H)"
05EAUC_U02,"FOLLOW RTD",05/26/2026 8:46:00 AM,6,6,RTD,"Advise to follow RTD from DR-RMS dispatch."
05EAUC_U02,"CONTINUE LOAD",05/26/2026 1:21:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05EAUC_U02,"RAISE LOAD",05/26/2026 2:22:00 PM,9,11,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Intervention; Real Power Balancing"
05EAUC_U02,"FOLLOW RTD",05/26/2026 2:51:00 PM,11,6,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05EAUC_U02,"ADVISE TO CUT IN",05/27/2026 9:25:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (Cut-In:0937H)"
05EAUC_U02,"FOLLOW RTD",05/27/2026 10:00:00 AM,9,0,RTD,"Advise to follow RTD-EN from DR-RMS dispatch."
