Visayas System Operations
05EAUC_U02,"FOLLOW RTD",05/27/2026 7:07:00 PM,10.3,6,RTD,"Advise to follow RTD schedule; RTD = 6 MW"
05EAUC_U02,"ADVISE TO CUT - IN",05/28/2026 8:03:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. (cut-in: 0814H)"
05EAUC_U02,"FOLLOW RTD",05/28/2026 8:40:00 AM,9,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05EAUC_U02,"ADVISE TO CUT - IN",05/29/2026 7:57:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0812H)"
05EAUC_U02,"FOLLOW RTD",05/29/2026 8:40:00 AM,9,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05EAUC_U02,"ADVISE TO CUT - IN",05/29/2026 9:26:00 AM,0,11,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0936H)"
05EAUC_U02,"FOLLOW RTD",05/29/2026 10:11:00 AM,11,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05EAUC_U02,"MANUAL CR DISPATCH",05/30/2026 12:42:00 AM,6,11,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6 MW; CR = 5 MW"
05EAUC_U02,"FOLLOW RTD",05/30/2026 1:08:00 AM,10,6,RTD,"Advise to follow RTD schedule ; RTD = 6 MW; RM = 0 MW"
05EAUC_U02,"RESERVE MARKET UTILIZATION",05/30/2026 4:42:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 9 MW; Cut-in time 0451H"
05EAUC_U02,"FOLLOW RTD",05/30/2026 5:35:00 AM,9,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 9 MW"
05EAUC_U02,"ADVISE TO CUT - IN",05/31/2026 2:52:00 PM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut In: 1505H)"
05EAUC_U02,"FOLLOW RTD",05/31/2026 3:36:00 PM,9,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
05EAUC_U03,"ADVISED TO CUT IN",05/25/2026 8:06:00 AM,0,6,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 0819H. Real power balancing."
05EAUC_U03,"FOLLOW RTD",05/25/2026 8:46:00 AM,6,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
05EAUC_U03,"CONTINUE LOAD",05/26/2026 1:21:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05EAUC_U03,"RAISE LOAD",05/26/2026 2:22:00 PM,6.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Intervention; Real Power Balancing"
05EAUC_U03,"FOLLOW RTD",05/26/2026 2:51:00 PM,11.5,6.4,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05EAUC_U03,"ADVISE TO CUT - IN",05/28/2026 7:53:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. (cut-in: 0804H)"
05EAUC_U03,"FOLLOW RTD",05/28/2026 8:42:00 AM,9,6.45,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=6.45MW)"
05EAUC_U03,"RAISE LOAD",05/29/2026 8:07:00 AM,6,8.7,MOT RAISE,"Advise to raise load under MOT Raise dispatch. (RTD-EN=6MW) (MOT-R=2.7)"
05EAUC_U03,"FOLLOW RTD",05/29/2026 8:16:00 AM,8.7,8.7,RTD,"Advise to follow RTD from MOT raise dispatch. (RTD-EN=8.7MW)"
05EAUC_U03,"MANUAL CR DISPATCH",05/30/2026 12:42:00 AM,6.4,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6.4 MW; CR = 5.1 MW"
05EAUC_U03,"FOLLOW RTD",05/30/2026 1:08:00 AM,10.8,6.4,RTD,"Advise to follow RTD schedule ; RTD = 6.4 MW; RM = 0 MW"
05EAUC_U03,"RESERVE MARKET UTILIZATION",05/30/2026 4:42:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 9 MW; Cut-in time 0452H"
05EAUC_U03,"FOLLOW RTD",05/30/2026 5:35:00 AM,9,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 9 MW"
05EAUC_U04,"CONTINUE RUNNING AS MRU",05/26/2026 1:59:00 AM,9,11.5,THERMAL LIMITS,"Advised to continue running as MRU dispatch. Leyte-Cebu line limitation due to MVIP reduction to 225MW as per CGO advise. (MRU=2.5"
05EAUC_U04,"FOLLOW RTD",05/26/2026 2:32:00 AM,11.5,0,RTD,"Advise to follow RTD-EN; from MRU dispatch"
05EAUC_U04,"ADVISE TO CUT - IN",05/26/2026 8:00:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch. Real Power Balancing (Cut-In:0812H)"
05EAUC_U04,"FOLLOW RTD",05/26/2026 9:01:00 AM,9,5.7,RTD,"Advise to follow RTD from MOT raise dispatch."
05EAUC_U04,"CONTINUE LOAD",05/26/2026 1:21:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
05EAUC_U04,"FOLLOW RTD",05/26/2026 2:51:00 PM,11.5,11.5,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05EAUC_U04,"ADVISE TO CUT IN",05/27/2026 9:25:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (Cut-In:0938H)"
05EAUC_U04,"FOLLOW RTD",05/27/2026 10:00:00 AM,9,0,RTD,"Advise to follow RTD-EN from DR-RMS dispatch."
05EAUC_U04,"ADVISE TO CUT IN",05/27/2026 1:17:00 PM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (CutIn:1326H)"
05EAUC_U04,"RAISE LOAD",05/27/2026 1:46:00 PM,9,11.5,MOT RAISE,"Advise to raise load under MOT raise from DR-RMS dispatch. Real Power Balancing."
05EAUC_U04,"RAISE LOAD",05/27/2026 2:01:00 PM,11.5,11.5,MOT RAISE,"Advise to raise load under MOT Raise on top of RTD schedule"
05EAUC_U04,"FOLLOW RTD",05/27/2026 2:58:00 PM,11,6.1,RTD,"Advise to follow RTD schedule; RTD = 6.1 MW; RM = 0 MW."
05EAUC_U04,"MANUAL CR DISPATCH",05/27/2026 6:20:00 PM,6,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6.1 MW; CR = 5.4 MW"
05EAUC_U04,"FOLLOW RTD",05/27/2026 7:07:00 PM,10.6,6.1,RTD,"Advise to follow RTD schedule; RTD = 6.1 MW"
05EAUC_U04,"ADVISE TO CUT - IN",05/28/2026 7:53:00 AM,0,5.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. (cut-in: 0806H)"
05EAUC_U04,"FOLLOW RTD",05/28/2026 8:40:00 AM,9,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05EAUC_U04,"ADVISE TO CUT - IN",05/29/2026 8:19:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0831H)"
05EAUC_U04,"FOLLOW RTD",05/29/2026 8:40:00 AM,9,0,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=0MW)"
05EAUC_U04,"ADVISE TO CUT - IN",05/29/2026 8:56:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in: 0905H)"
05EAUC_U04,"FOLLOW RTD",05/29/2026 10:01:00 AM,9,6.46,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=6.46MW)"
05EAUC_U04,"MANUAL CR DISPATCH",05/30/2026 12:42:00 AM,6.1,5.4,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6.1 MW; CR = 5.4 MW"
05EAUC_U04,"FOLLOW RTD",05/30/2026 1:08:00 AM,10.8,6.1,RTD,"Advise to follow RTD schedule ; RTD = 6.1 MW; RM = 0 MW"
05EAUC_U04,"ADVISE TO CUT - IN",05/31/2026 2:52:00 PM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real Power Balancing. (Cut In: 1505H)"
05EAUC_U04,"FOLLOW RTD",05/31/2026 3:20:00 PM,9,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
05KSPC_G01,"LOWER LOAD",05/25/2026 7:01:00 AM,99,85,SECURITY - LOWER,"Advised to lower load by 14 MW as Security lower dispatch. Real power balancing."
05KSPC_G01,"FOLLOW RTD",05/25/2026 7:24:00 AM,85,99,RTD,"Advised to follow RTD energy scedule = 99 MW, from previous Security Lower dispatch."
05KSPC_G01,"FOLLOW RTD",05/26/2026 2:51:00 PM,103,103,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05KSPC_G01,"LOWER LOAD",05/28/2026 6:54:00 AM,103,95,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=103MW)"
05KSPC_G01,"FOLLOW RTD",05/28/2026 6:59:00 AM,10,18.9,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN=18.9MW)"
05KSPC_G01,"FOLLOW RTD",05/28/2026 7:42:00 AM,95,100.4,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN=100.4MW)"
05KSPC_G01,"LOWER LOAD",05/31/2026 5:06:00 AM,103,90,SECURITY - LOWER,"Advise to lower load under Security Lower - Real Power Balancing; RTD = 103 MW"
05KSPC_G01,"LOWER LOAD",05/31/2026 5:23:00 AM,90,80,SECURITY - LOWER,"Advise to lower load under Security Lower - Real Power Balancing; RTD = 103 MW"
05KSPC_G01,"LOWER LOAD",05/31/2026 5:32:00 AM,80,70,SECURITY - LOWER,"Advise to lower load under Security Lower - Real Power Balancing; RTD = 97 MW"
05KSPC_G01,"LOWER LOAD",05/31/2026 5:49:00 AM,70,65,SECURITY - LOWER,"Advise to lower load under Security Lower - Real Power Balancing; RTD = 83.1MW"
05KSPC_G01,"FOLLOW RTD",05/31/2026 6:00:00 AM,65,75,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch; RTD=75; DR=0"
05KSPC_G02,"LOWER LOAD",05/25/2026 7:01:00 AM,99,85,SECURITY - LOWER,"Advised to lower load by 14 MW as Security lower dispatch. Real power balancing."
05KSPC_G02,"FOLLOW RTD",05/25/2026 7:24:00 AM,85,99,RTD,"Advised to follow RTD energy scedule = 99 MW, from previous Security Lower dispatch."
05KSPC_G02,"FOLLOW RTD",05/26/2026 2:51:00 PM,103,103,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05KSPC_G02,"TRIPPED",05/28/2026 4:46:00 AM,100.14,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to possible tube leak, lowest frequency reached at 59.698 Hz"
05TOLEDO_BAT,"MANUAL CHARGING",05/25/2026 2:10:00 AM,0,-10,CONTINGENCY RESERVE,"Advised to manual charge under manual CR dispatch. Real Power Balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",05/25/2026 3:09:00 AM,-10,0,CONTINGENCY RESERVE,"Advised to set to APFC mode from manual charge dispatch."
05TOLEDO_BAT,"MANUAL CHARGE",05/25/2026 4:40:00 PM,0,-5,CONTINGENCY RESERVE,"Advise to raise load (charge) as manual CR dispatch; Preparation for Peak Demand"
05TOLEDO_BAT,"APFC MODE OPERATION",05/25/2026 5:26:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/26/2026 8:22:00 AM,0,15,CONTINGENCY RESERVE,"Advise manual discharge under manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"APFC MODE OPERATION",05/26/2026 8:41:00 AM,15,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual CR dispatch."
05TOLEDO_BAT,"MANUAL CHARGE",05/26/2026 9:35:00 AM,0,-20,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real Power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",05/26/2026 9:47:00 AM,-20,0,CONTINGENCY RESERVE,"Advise to set to APFC mode operation from manual CR dispatch."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/27/2026 10:05:00 AM,0,10,CONTINGENCY RESERVE,"Advise to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"APFC MODE OPERATION",05/27/2026 10:19:00 AM,10,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual CR dispatch."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/27/2026 6:57:00 PM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually by 5 MW due to Leyte-Cebu Line Limitation and peak demand period; CR = 19.3 MW; SOC = 86.52%"
05TOLEDO_BAT,"APFC MODE",05/27/2026 8:22:00 PM,5,0,CONTINGENCY RESERVE,"Advise to set to zero and APFC mode; CR = 19.3 MW; SOC = 54.69%"
05TOLEDO_BAT,"MANUAL CHARGING",05/28/2026 10:00:00 AM,0,-10,CONTINGENCY RESERVE,"Advise to set to manual charging. Preparation for peak demand."
05TOLEDO_BAT,"APFC MODE OPERATION",05/28/2026 10:35:00 AM,-10,0,CONTINGENCY RESERVE,"Advised to set to APFC mode from manual charge dispatch."
05TOLEDO_BAT,"MANUAL MODE",05/28/2026 2:15:00 PM,0,10,CONTINGENCY RESERVE,"Advise to manually discharge under manual CR dispatch. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/28/2026 2:19:00 PM,10,20,CONTINGENCY RESERVE,"Advise to manually discharge under manual CR dispatch. Leyte-Cebu Load Management."
05TOLEDO_BAT,"MANUAL DISCHARGE",05/28/2026 2:47:00 PM,20,10,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/28/2026 2:52:00 PM,10,20,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/28/2026 2:58:00 PM,20,5,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
05TOLEDO_BAT,"MANUAL MODE",05/28/2026 3:00:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode (0 MW) under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an "
05TOLEDO_BAT,"MANUAL DISCHARGE",05/28/2026 3:01:00 PM,0,20,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/28/2026 3:05:00 PM,20,5,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/28/2026 3:33:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD imp"
05TOLEDO_BAT,"MANUAL CHARGE",05/28/2026 4:16:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to manually charge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implement"
05TOLEDO_BAT,"MANUAL CHARGE",05/28/2026 4:51:00 PM,5,10,MARKET INTERVENTION/SUSPENSION,"Advise to manually charge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implement"
05TOLEDO_BAT,"MANUAL MODE",05/28/2026 6:17:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode (0 MW) under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an "
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/28/2026 7:51:00 PM,0,10,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"APFC MODE OPERATION",05/28/2026 8:56:00 PM,10,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual CR dispatch."
05TOLEDO_BAT,"MANUAL CHARGING",05/29/2026 8:13:00 AM,0,-5,CONTINGENCY RESERVE,"Advise to set to manual charging. Preparation for peak demand."
05TOLEDO_BAT,"MANUAL CHARGING",05/29/2026 8:24:00 AM,-5,-10,CONTINGENCY RESERVE,"Advise to increase manual charging. Preparation for peak demand."
05TOLEDO_BAT,"MANUAL CHARGING",05/29/2026 9:07:00 AM,-10,-5,CONTINGENCY RESERVE,"Advise to reduce manual charging."
05TOLEDO_BAT,"APFC MODE OPERATION",05/29/2026 10:06:00 AM,-5,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual charging."
05TOLEDO_BAT,"MANUAL MODE",05/29/2026 2:32:00 PM,0,0,CONTINGENCY RESERVE,"Advise to manual mode (0 MW) under manual CR dispatch. Preservation of SOC for Peak Demand"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 3:56:00 PM,0,10,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 3:59:00 PM,10,5,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL MODE",05/29/2026 4:00:00 PM,5,0,CONTINGENCY RESERVE,"Advise to manual mode (0 MW) under manual CR dispatch. Preservation of SOC for Peak Demand"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 4:13:00 PM,0,5,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL MODE",05/29/2026 4:45:00 PM,5,0,CONTINGENCY RESERVE,"Advise to manual mode (0 MW) under manual CR dispatch. Preservation of SOC for Peak Demand"
05TOLEDO_BAT,"MANUAL CHARGING",05/29/2026 4:53:00 PM,0,-5,CONTINGENCY RESERVE,"Advise to manual charge under manual CR dispatch. Preparation for peak demand."
05TOLEDO_BAT,"MANUAL MODE",05/29/2026 5:36:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to manual mode (0 MW) under manual charge CR dispatch. Preservation of SOC for Peak Demand"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 5:49:00 PM,0,10,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 6:04:00 PM,10,15,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 6:14:00 PM,15,20,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 6:34:00 PM,20,15,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 6:42:00 PM,15,10,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"MANUAL CR DISPATCH",05/29/2026 6:53:00 PM,10,5,CONTINGENCY RESERVE,"Advise manual discharge under manual CR. Leyte-Cebu Load Management"
05TOLEDO_BAT,"CONTINUE LOAD",05/29/2026 7:01:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue manual discharge under Market Intervention dispatch. Market Intervention starting interval 1905H. Visayas grid "
05TOLEDO_BAT,"MANUAL DISCHARGE",05/29/2026 7:11:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set on manual mode (0 MW) under Market Intervention dispatch. Market Intervention starting interval 1905H. Visayas grid "
05TOLEDO_BAT,"MANUAL MODE",05/29/2026 9:06:00 PM,0,0,CONTINGENCY RESERVE,"Advise to continue on manual mode under RR dispatch from Market Intervention dispatch. Market Intervention lifted at interval 2105"
05TOLEDO_BAT,"APFC MODE OPERATION",05/29/2026 9:34:00 PM,0,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual mode"
05TOLEDO_BAT,"MANUAL CHARGE",05/30/2026 7:41:00 AM,0,-10,CONTINGENCY RESERVE,"Advise to raise load (charge) as manual CR dispatch; Preparation for Peak Demand"
05TOLEDO_BAT,"APFC MODE OPERATION",05/30/2026 9:18:00 AM,-10,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",05/31/2026 10:34:00 AM,0,15,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; 230 KV Leyte-Cebu line limitation"
05TOLEDO_BAT,"APFC MODE OPERATION",05/31/2026 10:42:00 AM,15,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLSOL_G01,"PPC CONTROLLER "ON"",05/27/2026 5:14:00 AM,48,48,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC ON' and setpoint to maximum capacity as contingency measure of 138kV Ormoc-Maasin line 2 shutdown."
05TOLSOL_G01,"PPC OFF",05/27/2026 5:17:00 PM,3,48,VRE OUTPUT RESTRICTION,"Advise to switch 'PPC OFF' and setpoint set to rated capacity; RTD=2.5MW"
05TPC_G02,"LOWER LOAD",05/25/2026 6:33:00 AM,77,60,SECURITY - LOWER,"Advised to lower load by 17 MW as Security lower dispatch. Real power balancing."
05TPC_G02,"FOLLOW RTD",05/25/2026 7:29:00 AM,60,73.3,RTD,"Advised to follow RTD energy schedule = 73.3 MW, from previous Security Lower dispatch."
05TPC_G02,"RAISE LOAD",05/25/2026 8:33:00 AM,77,83.6,MOT RAISE,"Advised to raise load by 6.6 MW as MOT raise dispatch. Line limitation of 230kV Leyte - Cebu Line = 355 MW."
05TPC_G02,"FOLLOW RTD",05/25/2026 12:26:00 PM,83.6,83.6,RTD,"Advised to follow RTD energy schedule = 83.6 WM, from previous MOT raise dispatch."
05TPC_G02,"RAISE LOAD",05/26/2026 1:08:00 AM,78.6,81.2,MOT RAISE,"Advised to raise load as MOT raise dispatch. Leyte-Cebu line limitation due to MVIP reduction to 225MW as per CGO advise. (RTD-EN="
05TPC_G02,"FOLLOW RTD",05/26/2026 3:44:00 AM,81.2,77,RTD,"Advise to follow RTD-EN; from MOT-R dispatch. (RTD-EN=77)"
05TPC_G02,"FOLLOW RTD",05/26/2026 2:51:00 PM,83.6,83.6,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
05TPC_G02,"LOWER LOAD",05/28/2026 6:51:00 AM,77,70,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=77MW)"
05TPC_G02,"LOWER LOAD",05/28/2026 6:58:00 AM,70,60,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=70MW)"
05TPC_G02,"RAISE LOAD",05/28/2026 7:59:00 AM,70.11,77,MOT RAISE,"Advise to raise load under MOT Raise on top of RTD schedule. Real power balancing.  (RTD-EN=70.1)"
05TPC_G02,"FOLLOW RTD",05/28/2026 8:13:00 AM,77,72.7,RTD,"Advise to follow RTD from MOT Raise dispatch. (RTD-EN=72.7MW)"
05TPC_G02,"RAISE LOAD",05/28/2026 8:53:00 AM,78.6,80,MOT RAISE,"Advise to raise load under MOT Raise on top of RTD schedule. Real power balancing. (RTD-EN=78.6)"
05TPC_G02,"FOLLOW RTD",05/28/2026 9:18:00 AM,80,78.6,RTD,"Advise to follow RTD from MOT Raise dispatch. (RTD-EN=78.6MW)"
05TPC_G02,"LOWER LOAD",05/31/2026 3:31:00 AM,78,77,MOT LOWER,"Advise to lower load under MOT Lower - Real Power Balancing; RTD = 82 MW"
05TPC_G02,"FOLLOW RTD",05/31/2026 4:20:00 AM,77,77,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch; RTD=77; DR=0"
05TPC_G02,"LOWER LOAD",05/31/2026 4:35:00 AM,78,77,MOT LOWER,"Advise to lower load under MOT Lower - Real Power Balancing; RTD = 82 MW"
05TPC_G02,"LOWER LOAD",05/31/2026 4:44:00 AM,77,60,MOT LOWER,"Advise to lower load under MOT Lower - Real Power Balancing; RTD = 83.6 MW"
05TPC_G02,"LOWER LOAD",05/31/2026 5:04:00 AM,60,50,SECURITY - LOWER,"Advise to lower load under Security Lower - Real Power Balancing; RTD = 74.6 MW"
05TPC_G02,"FOLLOW RTD",05/31/2026 5:59:00 AM,50,63.5,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch; RTD=63.5; DR=0"
05TPC_G02,"LOWER LOAD",05/31/2026 6:49:00 AM,77,65,MOT LOWER,"Advise to lower load as MOT lower dispatch; Real Power Balancing; RTD-EN=77"
05TPC_G02,"LOWER LOAD",05/31/2026 7:20:00 AM,65,55,MOT LOWER,"Advise to lower load as MOT lower dispatch; Real Power Balancing; RTD-EN=77"
05TPC_G02,"FOLLOW RTD",05/31/2026 8:18:00 AM,55,68.45,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
05TPC_G02,"RAISE LOAD",05/31/2026 9:50:00 AM,77,82,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=77"
05TPC_G02,"FOLLOW RTD",05/31/2026 12:17:00 PM,82,83.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
06CENPRI_U01,"ADVISE TO CUT IN",05/26/2026 9:52:00 AM,0,4.4,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (Cut-In: 1005H)"
06CENPRI_U01,"FOLLOW RTD",05/26/2026 12:01:00 PM,4.4,4.4,RTD,"Advise to follow RTD from MOT raise dispatch."
06CENPRI_U01,"CONTINUE LOAD",05/26/2026 1:21:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
06CENPRI_U01,"FOLLOW RTD",05/26/2026 2:51:00 PM,4.4,4.4,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
06CENPRI_U01,"ADVISE TO CUT IN",05/27/2026 12:59:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (CutIn:1312H)"
06CENPRI_U01,"FOLLOW RTD",05/27/2026 1:16:00 PM,4.4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
06CENPRI_U01,"ADVISE TO CUT IN",05/27/2026 1:47:00 PM,0,4.4,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1357H)"
06CENPRI_U01,"FOLLOW RTD",05/27/2026 2:55:00 PM,4.4,1.6,RTD,"Advise to follow RTD schedule; RTD = 1.6 MW; RM = 0 MW."
06CENPRI_U01,"ADVISE TO CUT - IN",05/28/2026 8:46:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch."
06CENPRI_U01,"FOLLOW RTD",05/28/2026 8:55:00 AM,0,0,RTD,"Advise to follow RTD from DR dispatch. Unable to cut-in due to DR-RMS=0"
06CENPRI_U02,"ADVISE TO CUT IN",05/26/2026 9:52:00 AM,0,4.4,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (Cut-In: 1004H)"
06CENPRI_U02,"FOLLOW RTD",05/26/2026 12:01:00 PM,4.4,4.4,RTD,"Advise to follow RTD from MOT raise dispatch."
06CENPRI_U02,"CONTINUE LOAD",05/26/2026 1:21:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
06CENPRI_U02,"FOLLOW RTD",05/26/2026 2:51:00 PM,4.4,4.4,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
06CENPRI_U02,"ADVISE TO CUT IN",05/27/2026 12:59:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (CutIn:1311H)"
06CENPRI_U02,"FOLLOW RTD",05/27/2026 1:16:00 PM,4.4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
06CENPRI_U02,"ADVISE TO CUT IN",05/27/2026 1:47:00 PM,0,4.4,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1357H)"
06CENPRI_U02,"FOLLOW RTD",05/27/2026 2:55:00 PM,4.4,1.6,RTD,"Advise to follow RTD schedule; RTD = 1.6 MW; RM = 0 MW."
06CENPRI_U02,"ADVISE TO CUT - IN",05/28/2026 8:46:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. (cut-in: 0855H)"
06CENPRI_U02,"ADVISE TO CUT - IN",05/28/2026 10:42:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing."
06CENPRI_U02,"FOLLOW RTD",05/28/2026 10:51:00 AM,0,0,RTD,"Advise to follow RTD from DR-RMS dispatch. Unable to cut-in due to DR-RMS=0. (RTD-EN=0MW)"
06CENPRI_U02,"DERATED",05/30/2026 6:36:00 PM,4,4,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high stator winding temperature."
06CENPRI_U03,"ADVISE TO CUT IN",05/26/2026 9:52:00 AM,0,4.4,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (Cut-In: 1002H)"
06CENPRI_U03,"FOLLOW RTD",05/26/2026 12:01:00 PM,4.4,4.4,RTD,"Advise to follow RTD from MOT raise dispatch."
06CENPRI_U03,"CONTINUE LOAD",05/26/2026 1:21:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
06CENPRI_U03,"FOLLOW RTD",05/26/2026 2:51:00 PM,4.4,4.4,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
06CENPRI_U03,"ADVISE TO CUT IN",05/27/2026 12:59:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (CutIn:1310H)"
06CENPRI_U03,"FOLLOW RTD",05/27/2026 1:16:00 PM,4.4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
06CENPRI_U03,"ADVISE TO CUT IN",05/27/2026 1:47:00 PM,0,4.4,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1356H)"
06CENPRI_U03,"FOLLOW RTD",05/27/2026 2:55:00 PM,4.4,1.6,RTD,"Advise to follow RTD schedule; RTD = 1.6 MW; RM = 0 MW."
06CENPRI_U03,"ADVISE TO CUT - IN",05/28/2026 8:46:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. (cut-in: 0856H)"
06CENPRI_U03,"ADVISE TO CUT - IN",05/28/2026 10:42:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing."
06CENPRI_U03,"FOLLOW RTD",05/28/2026 10:51:00 AM,0,0,RTD,"Advise to follow RTD from DR-RMS dispatch. Unable to cut-in due to DR-RMS=0. (RTD-EN=0MW)"
06CENPRI_U03,"TRIPPED",05/28/2026 10:40:00 PM,4.61,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped with indication Turning Gear Engage Shutdown"
06CENPRI_U04,"ADVISE TO CUT IN",05/26/2026 9:52:00 AM,0,6.5,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (Cut-In: 1003H)"
06CENPRI_U04,"FOLLOW RTD",05/26/2026 12:01:00 PM,6.5,6.5,RTD,"Advise to follow RTD from MOT raise dispatch."
06CENPRI_U04,"CONTINUE LOAD",05/26/2026 1:21:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
06CENPRI_U04,"FOLLOW RTD",05/26/2026 2:51:00 PM,6.5,6.5,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
06CENPRI_U04,"ADVISE TO CUT IN",05/27/2026 1:47:00 PM,0,6.5,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing."
06CENPRI_U04,"FOLLOW RTD",05/27/2026 2:02:00 PM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; unable to cut-in from mot dispatch"
06CENPRI_U05,"ADVISE TO CUT IN",05/26/2026 9:52:00 AM,0,5.5,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (Cut-In: 1002H)"
06CENPRI_U05,"FOLLOW RTD",05/26/2026 12:01:00 PM,5.5,5.5,RTD,"Advise to follow RTD from MOT raise dispatch."
06CENPRI_U05,"CONTINUE LOAD",05/26/2026 1:21:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"Advised to continue load under SO initiated Market Intervention due to MLD implementation brought about by low voltage at Panay gr"
06CENPRI_U05,"FOLLOW RTD",05/26/2026 2:51:00 PM,5.5,5.5,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
06CENPRI_U05,"ADVISE TO CUT IN",05/27/2026 12:59:00 PM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power Balancing. (CutIn:1310H)"
06CENPRI_U05,"FOLLOW RTD",05/27/2026 1:16:00 PM,5.5,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
06CENPRI_U05,"ADVISE TO CUT IN",05/27/2026 1:47:00 PM,0,5.5,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1355H)"
06CENPRI_U05,"FOLLOW RTD",05/27/2026 2:55:00 PM,6.5,2.2,RTD,"Advise to follow RTD schedule; RTD = 2.2 MW; RM = 0 MW."
06CENPRI_U05,"ADVISE TO CUT - IN",05/28/2026 11:23:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. (cut in; 1129H)"
06CENPRI_U05,"FOLLOW RTD",05/28/2026 11:42:00 AM,5.5,2.5,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=2.50MW)"
06KABAN_BAT,"MANUAL CHARGE",05/25/2026 3:26:00 PM,0,-5,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/25/2026 3:57:00 PM,-5,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGE",05/25/2026 4:20:00 PM,0,-5,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGE",05/25/2026 4:34:00 PM,-5,-10,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGE",05/25/2026 5:03:00 PM,-10,-15,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGE",05/25/2026 5:08:00 PM,-15,-20,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/25/2026 5:26:00 PM,-20,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL DISCHARGE",05/25/2026 6:20:00 PM,0,10,REGULATING RESERVE,"Advise to raise load (discharge) as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",05/25/2026 7:16:00 PM,10,5,REGULATING RESERVE,"Advise to lower load (discharge) as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"APFC MODE OPERATION",05/25/2026 7:43:00 PM,5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL MODE",05/25/2026 9:15:00 PM,0,0,REGULATING RESERVE,"Advise to switch to manual mode from APFC due to ancillary test of Ubay Bess"
06KABAN_BAT,"APFC MODE OPERATION",05/25/2026 11:04:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC from manual mode operation due to AS testing of UBAY BESS."
06KABAN_BAT,"MANUAL CHARGE",05/26/2026 9:03:00 AM,0,-10,REGULATING RESERVE,"Advise to to manual charge under manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANUAL CHARGE",05/26/2026 9:13:00 AM,-10,-20,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"APFC MODE OPERATION",05/26/2026 9:47:00 AM,-20,0,REGULATING RESERVE,"Advise to set to APFC mode operation from manual CR dispatch."
06KABAN_BAT,"MANUAL CHARGE",05/26/2026 3:24:00 PM,0,-5,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL CHARGE",05/26/2026 3:48:00 PM,-5,-10,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/26/2026 4:49:00 PM,-10,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for Peak Demand"
06KABAN_BAT,"MANUAL DISCHARGE",05/26/2026 6:22:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"APFC MODE OPERATION",05/26/2026 7:30:00 PM,10,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL CHARGE",05/27/2026 11:22:00 AM,0,-20,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for Peak Demand."
06KABAN_BAT,"APFC MODE OPERATION",05/27/2026 11:56:00 AM,-20,0,REGULATING RESERVE,"Advise to set to APFC mode from manual RR dispatch."
06KABAN_BAT,"MANUAL MODE OPERATION",05/27/2026 3:23:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually in preparation for peak period; RR = 22 MW;; SOC = 50.5%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/27/2026 3:49:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually in preparation for peak period; RR = 22 MW;; SOC = 57.4%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/27/2026 3:57:00 PM,-10,-15,REGULATING RESERVE,"Advise to charge manually in preparation for peak period; RR = 22 MW;; SOC = 61.47%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/27/2026 4:32:00 PM,-15,-10,REGULATING RESERVE,"Advise to charge manually in preparation for peak period; RR = 22 MW;; SOC = 89.4%"
06KABAN_BAT,"MANUAL MODE OPERATION",05/27/2026 4:33:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero and manual mode in preparation for peak period; RR = 22 MW;; SOC = 89.6%"
06KABAN_BAT,"MANUAL DISCHARGE",05/27/2026 6:58:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually by 5 MW due to Leyte-Cebu Line Limitation and peak demand period; RR = 22 MW; SOC = 88.39%"
06KABAN_BAT,"APFC MODE",05/27/2026 8:19:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero and APFC mode; RR = 22 MW; SOC = 63.97%"
06KABAN_BAT,"MANUAL CHARGE",05/28/2026 7:49:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for Peak Demand."
06KABAN_BAT,"APFC MODE OPERATION",05/28/2026 9:06:00 AM,-10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging."
06KABAN_BAT,"MANUAL CHARGING",05/28/2026 1:26:00 PM,0,-5,REGULATING RESERVE,"Advise to set to manual charging. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",05/28/2026 2:02:00 PM,-5,-20,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/28/2026 2:12:00 PM,-20,0,REGULATING RESERVE,"Advise to manual mode (0 MW) under manual RR dispatch. Preparation for Peak Demand"
06KABAN_BAT,"MANUAL MODE",05/28/2026 2:17:00 PM,0,10,REGULATING RESERVE,"Advise to manually discharge under manual RR dispatch. Leyte-Cebu Load Management"
06KABAN_BAT,"MANUAL MODE",05/28/2026 2:19:00 PM,10,0,REGULATING RESERVE,"Advise switching to manual mode (0 MW) under manual RR dispatch."
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 2:22:00 PM,0,20,REGULATING RESERVE,"Advise discharging under manual RR dispatch. Leyte-Cebu Load Management."
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 2:41:00 PM,20,10,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 2:45:00 PM,10,20,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 2:50:00 PM,20,10,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 2:55:00 PM,10,20,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 2:57:00 PM,20,5,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL MODE",05/28/2026 2:59:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode (0 MW) under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an "
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 3:04:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 3:06:00 PM,10,15,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 3:09:00 PM,15,5,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 3:13:00 PM,5,15,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 3:20:00 PM,15,20,MARKET INTERVENTION/SUSPENSION,"Advise to manually discharge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implem"
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 3:25:00 PM,20,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD imp"
06KABAN_BAT,"MANUAL CHARGE",05/28/2026 4:15:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to manually charge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implement"
06KABAN_BAT,"MANUAL CHARGE",05/28/2026 4:29:00 PM,-10,-20,MARKET INTERVENTION/SUSPENSION,"Advise to manually charge under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implement"
06KABAN_BAT,"MANUAL MODE",05/28/2026 5:31:00 PM,-20,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to manual mode (0 MW) under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an "
06KABAN_BAT,"MANUAL DISCHARGE",05/28/2026 7:00:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise discharging under Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD implementation t"
06KABAN_BAT,"CONTINUE LOAD",05/28/2026 7:51:00 PM,5,5,REGULATING RESERVE,"Advise to continue load under RR-RMS from Market Intervention dispatch.  Market Intervention starting interval 1435H due to an MLD"
06KABAN_BAT,"APFC MODE OPERATION",05/28/2026 7:55:00 PM,5,0,REGULATING RESERVE,"Advise to set to APFC mode from manual RR dispatch."
06KABAN_BAT,"MANUAL CHARGING",05/29/2026 7:26:00 AM,0,-5,REGULATING RESERVE,"Advise to set to manual charging. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGING",05/29/2026 8:24:00 AM,-5,-10,REGULATING RESERVE,"Advise to increase manual charging. Preparation for peak demand."
06KABAN_BAT,"APFC MODE OPERATION",05/29/2026 8:45:00 AM,-10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging."
06KABAN_BAT,"MANUAL CHARGING",05/29/2026 8:59:00 AM,0,-5,REGULATING RESERVE,"Advise to set to manual charging. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGING",05/29/2026 9:45:00 AM,-5,-10,CONTINGENCY RESERVE,"Advise to increase manual charging. Preparation for peak demand."
06KABAN_BAT,"APFC MODE OPERATION",05/29/2026 10:14:00 AM,-10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging."
06KABAN_BAT,"MANUAL CHARGING",05/29/2026 11:48:00 AM,0,-5,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"APFC MODE OPERATION",05/29/2026 1:09:00 PM,-5,0,REGULATING RESERVE,"Advise to set to APFC mode from manual charging."
06KABAN_BAT,"MANUAL CHARGING",05/29/2026 2:04:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE",05/29/2026 2:31:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode (0 MW) under manual RR dispatch. Preservation of SOC for Peak Demand"
06KABAN_BAT,"MANUAL RR DISPATCH",05/29/2026 4:08:00 PM,0,5,REGULATING RESERVE,"Advise manual discharge under manual RR. Leyte-Cebu Load Management"
06KABAN_BAT,"MANUAL MODE",05/29/2026 4:19:00 PM,5,0,REGULATING RESERVE,"Advise to manual mode (0 MW) under manual RR dispatch. Preservation of SOC for Peak Demand"
06KABAN_BAT,"MANUAL RR DISPATCH",05/29/2026 4:35:00 PM,0,5,REGULATING RESERVE,"Advise manual discharge under manual RR. Leyte-Cebu Load Management"
06KABAN_BAT,"MANUAL MODE",05/29/2026 4:43:00 PM,5,0,REGULATING RESERVE,"Advise to manual mode (0 MW) under manual RR dispatch. Preservation of SOC for Peak Demand"
06KABAN_BAT,"MANUAL CHARGING",05/29/2026 5:01:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE",05/29/2026 5:17:00 PM,-10,0,REGULATING RESERVE,"Advise to manual mode (0 MW) under manual RR dispatch. Preservation of SOC for Peak Demand"
06KABAN_BAT,"MANUAL RR DISPATCH",05/29/2026 5:57:00 PM,0,10,REGULATING RESERVE,"Advise manual discharge under manual RR. Leyte-Cebu Load Management"
06KABAN_BAT,"MANUAL RR DISPATCH",05/29/2026 6:01:00 PM,10,20,REGULATING RESERVE,"Advise manual discharge under manual RR. Leyte-Cebu Load Management"
06KABAN_BAT,"MANUAL RR DISPATCH",05/29/2026 6:05:00 PM,20,10,REGULATING RESERVE,"Advise manual discharge under manual RR. Leyte-Cebu Load Management"
06KABAN_BAT,"MANUAL RR DISPATCH",05/29/2026 6:10:00 PM,10,20,REGULATING RESERVE,"Advise manual discharge under manual RR. Leyte-Cebu Load Management"
06KABAN_BAT,"MANUAL RR DISPATCH",05/29/2026 6:47:00 PM,20,10,REGULATING RESERVE,"Advise manual discharge under manual RR. Leyte-Cebu Load Management"
06KABAN_BAT,"CONTINUE LOAD",05/29/2026 7:01:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue manual discharge under Market Intervention dispatch. Market Intervention starting interval 1905H. Visayas grid "
06KABAN_BAT,"MANUAL DISCHARGE",05/29/2026 7:16:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set on manual mode (0 MW) under Market Intervention dispatch. Market Intervention starting interval 1905H. Visayas grid "
06KABAN_BAT,"MANUAL CHARGE",05/29/2026 8:17:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Manual charging for the normalization of SOC under Market Intervention dispatch. Market Intervention starting interval 1905H. Visa"
06KABAN_BAT,"MANUAL MODE",05/29/2026 8:23:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advise to manual mode (0 MW) under Market Intervention dispatch. Market Intervention starting interval 1905H.  Visayas grid implem"
06KABAN_BAT,"MANUAL MODE",05/29/2026 9:06:00 PM,0,0,REGULATING RESERVE,"Advise to continue on manual mode under RR dispatch from Market Intervention dispatch. Market Intervention lifted at interval 2105"
06KABAN_BAT,"APFC MODE OPERATION",05/29/2026 9:35:00 PM,0,0,CONTINGENCY RESERVE,"Advise to set to APFC mode from manual mode"
06KABAN_BAT,"MANUAL CHARGE",05/30/2026 2:29:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",05/30/2026 2:38:00 PM,-5,-10,REGULATING RESERVE,"Advise to increase manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",05/30/2026 2:53:00 PM,-10,-20,REGULATING RESERVE,"Advise to increase manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE OPERATION",05/30/2026 3:18:00 PM,-20,0,REGULATING RESERVE,"Advise to manual mode 0 MW under manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"APFC MODE OPERATION",05/30/2026 7:26:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode from manual mode"
06KABAN_BAT,"MANUAL DISCHARGE",05/31/2026 9:21:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"APFC MODE OPERATION",05/31/2026 9:24:00 AM,10,0,REGULATING RESERVE,"Advise to switch APFC mode operation"
06KABAN_BAT,"MANUAL DISCHARGE",05/31/2026 10:31:00 AM,0,15,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; 230 KV Leyte-Cebu line limitation"
06KABAN_BAT,"APFC MODE OPERATION",05/31/2026 10:41:00 AM,15,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL CHARGE",05/31/2026 3:14:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",05/31/2026 3:20:00 PM,-10,-20,REGULATING RESERVE,"Advise to increase manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"APFC MODE OPERATION",05/31/2026 3:38:00 PM,-20,0,REGULATING RESERVE,"Advise to set APFC mode from manual charge."
06KABAN_BAT,"MANUAL CHARGE",05/31/2026 3:57:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",05/31/2026 3:59:00 PM,-10,-20,REGULATING RESERVE,"Advise to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE",05/31/2026 4:26:00 PM,-20,0,REGULATING RESERVE,"Advise to manual 0 MW under manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",05/31/2026 5:09:00 PM,0,20,REGULATING RESERVE,"Advise to manual discharge under manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"APFC MODE OPERATION",05/31/2026 5:21:00 PM,20,0,REGULATING RESERVE,"Advise to set to APFC mode from manual RR dispatch."
06NASULO_G01,"FOLLOW RTD",05/26/2026 2:51:00 PM,48.3,48.3,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
06PAL1A_U01,"FOLLOW RTD",05/26/2026 2:51:00 PM,35.2,35.2,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
06PAL1A_U01,"LOWER LOAD",05/28/2026 6:29:00 AM,35.2,30,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=35.2MW)"
06PAL1A_U01,"LOWER LOAD",05/28/2026 6:43:00 AM,35.2,25,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=35.2MW)"
06PAL1A_U01,"FOLLOW RTD",05/28/2026 7:15:00 AM,25,35.2,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN=35.2MW)"
06PAL1A_U01,"GENERATOR PROBLEM",05/28/2026 12:48:00 PM,37.6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripping due to hot well pump stop."
06PAL1A_U01,"CUT - IN",05/28/2026 2:39:00 PM,0,10,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Cut-in from forced outage"
06PAL1A_U01,"FOLLOW RTD",05/28/2026 7:51:00 PM,30,30,RTD,"Advise to follow RTD from Market Intervention.  Market Intervention starting interval 1435H due to an MLD implementation to preven"
06PAL1A_U01,"DERATED",05/29/2026 12:35:00 AM,35.2,33.5,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to erratic condenser vacuum pressure"
