Visayas System Operations
08PEDC_U01,"RAISE LOAD",05/31/2026 10:30:00 AM,55,65,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=42"
08PEDC_U01,"RAISE LOAD",05/31/2026 10:53:00 AM,65,75,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=46.2"
08PEDC_U01,"RAISE LOAD",05/31/2026 11:15:00 AM,75,80,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=55.89"
08PEDC_U01,"LOWER LOAD",05/31/2026 11:48:00 AM,80,65,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing; RTD-EN=58.88"
08PEDC_U01,"FOLLOW RTD",05/31/2026 12:11:00 PM,65,61.15,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U01,"RAISE LOAD",05/31/2026 1:53:00 PM,48.16,55,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=48.16"
08PEDC_U01,"RAISE LOAD",05/31/2026 2:13:00 PM,55,60,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
08PEDC_U01,"RAISE LOAD",05/31/2026 2:16:00 PM,60,70,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
08PEDC_U01,"FOLLOW RTD",05/31/2026 3:24:00 PM,70,62,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U01,"RAISE LOAD",05/31/2026 5:09:00 PM,60,83,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power balancing."
08PEDC_U01,"FOLLOW RTD",05/31/2026 5:32:00 PM,83,83,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U02,"LOWER LOAD",05/25/2026 4:06:00 AM,46.5,42,MOT LOWER,"Advised to lower load under MOT Lower dispatch. Real Power Balancing. (RTD-EN=46.5 MW)"
08PEDC_U02,"FOLLOW RTD",05/25/2026 5:30:00 AM,42,42,RTD,"Advised to follow RTD from MOT Lower dispatch. (RTD-EN=42MW)"
08PEDC_U02,"RAISE LOAD",05/25/2026 8:34:00 AM,45,70,MOT RAISE,"Advised to raise load by 25 MW as MOT raise dispatch. Line limitation of 230kV Leyte - Cebu Line = 347 MW."
08PEDC_U02,"FOLLOW RTD",05/25/2026 9:39:00 AM,70,65.3,RTD,"Advised to follow RTD energy schedule = 65.3 MW, from previous MOT raise dispatch."
08PEDC_U02,"CUT OUT",05/26/2026 8:52:00 AM,17,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manual shutdown due to steam leak at steam drum level control valve"
08PEDC_U02,"CUT - IN",05/26/2026 1:59:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Unit cut-in from forced outage."
08PEDC_U02,"FOLLOW RTD",05/26/2026 2:51:00 PM,32.5,32.5,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
08PEDC_U02,"LOWER LOAD",05/27/2026 9:43:00 AM,50,42,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing."
08PEDC_U02,"RAISE LOAD",05/27/2026 10:06:00 AM,42,60,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
08PEDC_U02,"FOLLOW RTD",05/27/2026 10:21:00 AM,60,52.5,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U02,"RAISE LOAD",05/27/2026 10:32:00 AM,52,83.7,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
08PEDC_U02,"FOLLOW RTD",05/27/2026 11:26:00 AM,83.7,80.6,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U02,"RAISE LOAD",05/27/2026 12:57:00 PM,62,83.7,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
08PEDC_U02,"FOLLOW RTD",05/27/2026 3:01:00 PM,83,83.7,RTD,"Advise to follow RTD schedule; RTD = 83.7 MW"
08PEDC_U02,"RAISE LOAD",05/29/2026 7:34:00 AM,48.5,55,MOT RAISE,"Advise to raise load under MOT Raise dispatch. (RTD-EN=48.5MW)"
08PEDC_U02,"FOLLOW RTD",05/29/2026 7:41:00 AM,55,55,RTD,"Advise to follow RTD from MOT raise dispatch. (RTD-EN=55MW)"
08PEDC_U02,"RAISE LOAD",05/29/2026 8:48:00 AM,50.46,65,MOT RAISE,"Advise to raise load under MOT Raise dispatch. (RTD-EN=50.46MW)"
08PEDC_U02,"FOLLOW RTD",05/29/2026 9:24:00 AM,65,70.2,RTD,"Advise to follow RTD from MOT raise dispatch. (RTD-EN=70.2MW)"
08PEDC_U02,"LOWER LOAD",05/30/2026 3:35:00 AM,70,60,MOT LOWER,"Advise to lower load under MOT Lower - Real Power Balancing; RTD = 70.2 MW"
08PEDC_U02,"FOLLOW RTD",05/30/2026 4:28:00 AM,60,0.2,RTD,"Advise to follow RTD schedule; RTD = 70.2 MW"
08PEDC_U02,"MANUAL RR DISPATCH",05/30/2026 5:11:00 AM,70,83.7,REGULATING RESERVE,"Advise to continue running under Regulating Reserve as contingency measure of 230kV Calatrava - Cadiz Line 1 Activity as per PANR "
08PEDC_U02,"FOLLOW RTD",05/30/2026 5:51:00 AM,83.7,70.2,RTD,"Advise to follow RTD schedule; RTD = 70.2 MW; RM = 0 MW"
08PEDC_U02,"LOWER LOAD",05/31/2026 3:18:00 AM,44,42,MOT LOWER,"Advise to lower load under MOT Lower - Real Power Balancing; RTD = 46.5 MW"
08PEDC_U02,"FOLLOW RTD",05/31/2026 3:53:00 AM,42,42,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch; RTD=42; DR=0"
08PEDC_U02,"RAISE LOAD",05/31/2026 5:08:00 AM,42,55,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing; RTD-EN=42"
08PEDC_U02,"RAISE LOAD",05/31/2026 5:17:00 AM,55,65,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing; RTD-EN=40.7"
08PEDC_U02,"FOLLOW RTD",05/31/2026 5:50:00 AM,65,51.9,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch; RTD=51.9; DR=0"
08PEDC_U02,"RAISE LOAD",05/31/2026 10:15:00 AM,34,55,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=34"
08PEDC_U02,"RAISE LOAD",05/31/2026 10:30:00 AM,55,65,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=35.95"
08PEDC_U02,"RAISE LOAD",05/31/2026 10:53:00 AM,65,75,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=52.17"
08PEDC_U02,"LOWER LOAD",05/31/2026 11:48:00 AM,75,65,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing; RTD-EN=61.27"
08PEDC_U02,"FOLLOW RTD",05/31/2026 12:11:00 PM,65,65.48,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U02,"RAISE LOAD",05/31/2026 1:53:00 PM,47.2,55,MOT RAISE,"Advise to raise load as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; RTD-EN=47.2"
08PEDC_U02,"RAISE LOAD",05/31/2026 2:13:00 PM,55,60,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
08PEDC_U02,"RAISE LOAD",05/31/2026 2:16:00 PM,60,70,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power Balancing."
08PEDC_U02,"FOLLOW RTD",05/31/2026 3:24:00 PM,70,52,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U02,"RAISE LOAD",05/31/2026 5:09:00 PM,43,83,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power balancing."
08PEDC_U02,"FOLLOW RTD",05/31/2026 5:46:00 PM,83,83,RTD,"Advise to follow RTD from MOT raise dispatch."
08STBPB1_U01,"ADVICE TO CUT IN",05/26/2026 2:34:00 PM,0,5.7,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Intervention; Real Power Balancing (CUT-IN=1441H)"
08STBPB1_U01,"FOLLOW RTD",05/26/2026 2:51:00 PM,5.7,5.7,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
08STBPB1_U01,"ADVISE TO CUT - IN",05/27/2026 1:06:00 PM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1317H)"
08STBPB1_U01,"FOLLOW RTD",05/27/2026 3:09:00 PM,5.6,4.2,RTD,"Advise to follow RTD schedule; RTD = 4.2 MW; RM = 0 MW."
08STBPB1_U01,"RESERVE MARKET UTILIZATION",05/27/2026 5:39:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 3 MW"
08STBPB1_U01,"RESERVE MARKET ON TOP OF RTD",05/27/2026 5:45:00 PM,0.8,0.8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 0.5 MW; RM = 0.3 MW"
08STBPB1_U01,"ADVISE TO CUT - IN",05/28/2026 12:14:00 AM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0023H"
08STBPB1_U01,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 12:52:00 AM,5.7,5.7,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.67 MW in excess of RTD-EN at 1.03 MW"
08STBPB1_U01,"FOLLOW RTD",05/28/2026 2:33:00 AM,5.7,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U01,"ADVISE TO CUT IN",05/28/2026 8:58:00 AM,0,5.7,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:0908H)"
08STBPB1_U01,"FOLLOW RTD",05/28/2026 10:11:00 AM,5.7,0,RTD,"Advise to follow RTD from MOT Raise dispatch. (RTD-EN=0MW)"
08STBPB1_U01,"HOLD LOAD",05/28/2026 10:22:00 AM,3.9,3.9,MOT RAISE,"Advised to hold load from MOT raise dispatch. (RTD-EN=0)"
08STBPB1_U01,"RAISE LOAD",05/28/2026 10:26:00 AM,3.9,5.7,MOT RAISE,"Advise to raise load under MOT Raise. Real power balancing."
08STBPB1_U01,"FOLLOW RTD",05/28/2026 1:57:00 PM,5.7,5.7,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=5.7MW)"
08STBPB1_U01,"RAISE LOAD",05/29/2026 9:17:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Leyte-Cebu line limitation. (Cut in: 0926H)"
08STBPB1_U01,"FOLLOW RTD",05/29/2026 11:42:00 PM,5.2,3.9,RTD,"Advise to follow RTD schedule ; RTD = 3.9 MW; RM = 0 MW"
08STBPB1_U01,"RESERVE MARKET UTILIZATION",05/30/2026 12:45:00 AM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.7 MW; Cut-in time 0055H"
08STBPB1_U01,"RESERVE MARKET UTILIZATION",05/30/2026 1:21:00 AM,5.3,4.2,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.2 MW"
08STBPB1_U01,"FOLLOW RTD",05/30/2026 1:37:00 AM,3.4,0.8,RTD,"Advise to follow RTD schedule ; RTD = 0.8 MW; RM = 4.9 MW"
08STBPB1_U01,"ADVICE TO CUT - IN",05/30/2026 4:55:00 AM,0,5.7,MOT RAISE,"Advise to cut-in under MOT Raise as contingency measure of 230kV Calatrava - Cadiz Line 1 Activity as per PANR VSO-2026-05-063 (PO"
08STBPB1_U01,"FOLLOW RTD",05/30/2026 8:03:00 AM,5.7,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U01,"RESERVE MARKET UTILIZATION",05/31/2026 5:08:00 AM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule - Real power balancing; RTD = 0 MW; RM = 5.7 MW"
08STBPB1_U01,"RAISE LOAD",05/31/2026 5:30:00 AM,5,5,MOT RAISE,"Advise to raise load as MOT Raise dispatch from DR-RMS; Real Power Balancing; RTD-EN=0"
08STBPB1_U01,"FOLLOW RTD",05/31/2026 5:33:00 AM,5,0,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch; RTD=0; DR=0"
08STBPB1_U01,"ADVISE TO CUT - IN",05/31/2026 11:24:00 AM,0,5.7,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1131H"
08STBPB1_U01,"FOLLOW RTD",05/31/2026 1:24:00 PM,5.7,1.49,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U01,"ADVISE TO CUT IN",05/31/2026 5:13:00 PM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power balancing. (Cut In: 1720H)"
08STBPB1_U01,"FOLLOW RTD",05/31/2026 5:51:00 PM,5.6,5.6,RTD,"Advise to follow RTD from MOT raise dispatch."
08STBPB1_U02,"ADVICE TO CUT IN",05/26/2026 2:34:00 PM,0,5.6,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Intervention; Real Power Balancing (CUT-IN=1442H)"
08STBPB1_U02,"FOLLOW RTD",05/26/2026 2:51:00 PM,5.6,5.6,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
08STBPB1_U02,"ADVISE TO CUT - IN",05/27/2026 1:06:00 PM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1318H)"
08STBPB1_U02,"FOLLOW RTD",05/27/2026 3:08:00 PM,6,0,RTD,"Advise to follow RTD schedule; RTD = 4.1 MW; RM = 0 MW; forced outage"
08STBPB1_U02,"ADVISE TO CUT IN",05/28/2026 8:58:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:0908H)"
08STBPB1_U02,"FOLLOW RTD",05/28/2026 10:11:00 AM,5.6,0,RTD,"Advise to follow RTD from MOT Raise dispatch. (RTD-EN=0MW)"
08STBPB1_U02,"HOLD LOAD",05/28/2026 10:22:00 AM,3.4,3.4,MOT RAISE,"Advised to hold load from MOT raise dispatch. (RTD-EN=0)"
08STBPB1_U02,"RAISE LOAD",05/28/2026 10:26:00 AM,3.4,5.6,MOT RAISE,"Advise to raise load under MOT Raise. Real power balancing."
08STBPB1_U02,"FOLLOW RTD",05/28/2026 1:57:00 PM,5.6,5.6,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=5.6MW)"
08STBPB1_U02,"RAISE LOAD",05/29/2026 9:17:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Leyte-Cebu line limitation. (Cut in: 0932H)"
08STBPB1_U02,"FOLLOW RTD",05/29/2026 11:42:00 PM,5.2,3.8,RTD,"Advise to follow RTD schedule ; RTD = 3.8 MW; RM = 0 MW"
08STBPB1_U02,"RESERVE MARKET UTILIZATION",05/30/2026 12:45:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.5 MW; Cut-in time 0056H"
08STBPB1_U02,"RESERVE MARKET UTILIZATION",05/30/2026 1:21:00 AM,4.8,4.8,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.8 MW"
08STBPB1_U02,"FOLLOW RTD",05/30/2026 1:37:00 AM,3.6,0.9,RTD,"Advise to follow RTD schedule ; RTD = 0.9 MW; RM = 4.7 MW"
08STBPB1_U02,"ADVICE TO CUT - IN",05/30/2026 4:55:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise as contingency measure of 230kV Calatrava - Cadiz Line 1 Activity as per PANR VSO-2026-05-063 (PO"
08STBPB1_U02,"FOLLOW RTD",05/30/2026 8:03:00 AM,5.6,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U02,"RESERVE MARKET UTILIZATION",05/31/2026 5:08:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule - Real power balancing; RTD = 0 MW; RM = 5.5 MW"
08STBPB1_U02,"RAISE LOAD",05/31/2026 5:30:00 AM,4,5,MOT RAISE,"Advise to raise load as MOT Raise dispatch from DR-RMS; Real Power Balancing; RTD-EN=0"
08STBPB1_U02,"FOLLOW RTD",05/31/2026 5:33:00 AM,4.5,0,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch; RTD=0; DR=0"
08STBPB1_U02,"ADVISE TO CUT - IN",05/31/2026 11:24:00 AM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1138H"
08STBPB1_U02,"FOLLOW RTD",05/31/2026 1:24:00 PM,5.6,0.88,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U02,"ADVISE TO CUT IN",05/31/2026 5:13:00 PM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power balancing. (Cut In: 1721H)"
08STBPB1_U02,"FOLLOW RTD",05/31/2026 5:51:00 PM,5.6,5.6,RTD,"Advise to follow RTD from MOT raise dispatch."
08STBPB1_U03,"ADVICE TO CUT IN",05/26/2026 2:34:00 PM,0,5.6,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in as SO dispatch under Market Intervention; Real Power Balancing (CUT-IN=1443H)"
08STBPB1_U03,"FOLLOW RTD",05/26/2026 2:51:00 PM,5.6,5.6,RTD,"Advise to follow RTD-EN; from Market Intervention (SO initiated) due to MLD implementation brought about by low voltage at Panay g"
08STBPB1_U03,"EMERGENCY SHUTDOWN",05/26/2026 4:47:00 PM,5.6,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to  low fuel pressure"
08STBPB1_U03,"ADVISE TO CUT - IN",05/27/2026 1:06:00 PM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1320H)"
08STBPB1_U03,"FOLLOW RTD",05/27/2026 3:09:00 PM,5.1,4.1,RTD,"Advise to follow RTD schedule; RTD = 4.1 MW; RM = 0 MW."
08STBPB1_U03,"RESERVE MARKET UTILIZATION",05/27/2026 5:39:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 3 MW"
08STBPB1_U03,"RESERVE MARKET ON TOP OF RTD",05/27/2026 5:45:00 PM,0.8,0.8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 0.5 MW; RM = 0.3 MW"
08STBPB1_U03,"ADVISE TO CUT - IN",05/28/2026 12:14:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0025H"
08STBPB1_U03,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 12:52:00 AM,5.5,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.63 MW in excess of RTD-EN at 0.97 MW"
08STBPB1_U03,"FOLLOW RTD",05/28/2026 2:33:00 AM,5.6,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U03,"ADVISE TO CUT IN",05/28/2026 8:58:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:0914H)"
08STBPB1_U03,"FOLLOW RTD",05/28/2026 10:11:00 AM,5.6,0,RTD,"Advise to follow RTD from MOT Raise dispatch. (RTD-EN=0MW)"
08STBPB1_U03,"HOLD LOAD",05/28/2026 10:22:00 AM,3.3,3.3,MOT RAISE,"Advised to hold load from MOT raise dispatch. (RTD-EN=0)"
08STBPB1_U03,"RAISE LOAD",05/28/2026 10:26:00 AM,3.3,5.6,MOT RAISE,"Advise to raise load under MOT Raise. Real power balancing."
08STBPB1_U03,"FOLLOW RTD",05/28/2026 1:57:00 PM,5.6,5.6,RTD,"Advise to follow RTD from DR dispatch. (RTD-EN=5.6MW)"
08STBPB1_U03,"RAISE LOAD",05/29/2026 9:11:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Leyte-Cebu line limitation. (Cut in: 0940H)"
08STBPB1_U03,"FOLLOW RTD",05/29/2026 11:42:00 PM,5.2,4.5,RTD,"Advise to follow RTD schedule ; RTD = 4.5 MW; RM = 0 MW"
08STBPB1_U03,"RESERVE MARKET UTILIZATION",05/30/2026 12:45:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.5 MW; Cut-in time 0057H"
08STBPB1_U03,"RESERVE MARKET UTILIZATION",05/30/2026 1:21:00 AM,5.2,4.4,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4MW"
08STBPB1_U03,"FOLLOW RTD",05/30/2026 1:32:00 AM,4.2,1.3,RTD,"Advise to follow RTD schedule ; RTD = 1.3 MW; RM = 4.3 MW"
08STBPB1_U03,"ADVICE TO CUT - IN",05/30/2026 4:55:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise as contingency measure of 230kV Calatrava - Cadiz Line 1 Activity as per PANR VSO-2026-05-063 (PO"
08STBPB1_U03,"FOLLOW RTD",05/30/2026 8:03:00 AM,5.6,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U03,"ADVISE TO CUT - IN",05/30/2026 1:21:00 PM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1320H"
08STBPB1_U03,"FOLLOW RTD",05/30/2026 1:48:00 PM,5.5,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U03,"RESERVE MARKET UTILIZATION",05/31/2026 5:08:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule - Real power balancing; RTD = 0 MW; RM = 5.5 MW"
08STBPB1_U03,"RAISE LOAD",05/31/2026 5:30:00 AM,3.5,5.6,MOT RAISE,"Advise to raise load as MOT Raise dispatch from DR-RMS; Real Power Balancing; RTD-EN=0"
08STBPB1_U03,"FOLLOW RTD",05/31/2026 5:33:00 AM,3.2,0,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch; RTD=0; DR=0"
08STBPB1_U03,"ADVISE TO CUT - IN",05/31/2026 11:24:00 AM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; 230 KV Leyte-Cebu line limitation; unit cut-in at 1144H"
08STBPB1_U03,"FOLLOW RTD",05/31/2026 1:24:00 PM,5.6,1.13,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U03,"ADVISE TO CUT IN",05/31/2026 5:13:00 PM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power balancing. (Cut In: 1724H)"
08STBPB1_U03,"FOLLOW RTD",05/31/2026 5:51:00 PM,5.6,5.6,RTD,"Advise to follow RTD from MOT raise dispatch."
08STBPB1_U04,"ADVISE TO CUT - IN",05/27/2026 1:06:00 PM,0,5.7,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:1321H)"
08STBPB1_U04,"FOLLOW RTD",05/27/2026 3:09:00 PM,5.2,3.6,RTD,"Advise to follow RTD schedule; RTD = 3.6 MW; RM = 0 MW."
08STBPB1_U04,"RESERVE MARKET UTILIZATION",05/27/2026 5:39:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule; RTD = 0 MW; RM = 3 MW"
08STBPB1_U04,"RESERVE MARKET ON TOP OF RTD",05/27/2026 5:45:00 PM,0.8,0.8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 0.5 MW; RM = 0.3 MW"
08STBPB1_U04,"ADVISE TO CUT - IN",05/28/2026 12:14:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0026H"
08STBPB1_U04,"DR - RMS IN EXCESS OF RTD - EN",05/28/2026 12:52:00 AM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 5.39 MW in excess of RTD-EN at 0.21 MW"
08STBPB1_U04,"FOLLOW RTD",05/28/2026 2:33:00 AM,5.6,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U04,"ADVISE TO CUT IN",05/28/2026 8:58:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Real Power Balancing. (CutIn:0910H)"
08STBPB1_U04,"FOLLOW RTD",05/28/2026 10:11:00 AM,5.6,0,RTD,"Advise to follow RTD from MOT Raise dispatch. (RTD-EN=0MW)"
08STBPB1_U04,"HOLD LOAD",05/28/2026 10:22:00 AM,3,3,MOT RAISE,"Advised to hold load from MOT raise dispatch. (RTD-EN=0)"
08STBPB1_U04,"RAISE LOAD",05/28/2026 10:26:00 AM,3,5.6,MOT RAISE,"Advise to raise load under MOT Raise. Real power balancing."
08STBPB1_U04,"GENERATOR PROBLEM",05/28/2026 12:48:00 PM,5.6,0,GENERATOR SHUTDOWN,"Emergency shutdown due to detached manifold at cylinder 8R"
08STBPB1_U04,"RAISE LOAD",05/29/2026 9:11:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT raise dispatch. Leyte-Cebu line limitation. (Cut in: 0921H)"
08STBPB1_U04,"FOLLOW RTD",05/29/2026 11:42:00 PM,5.2,4.1,RTD,"Advise to follow RTD schedule ; RTD = 4.1 MW; RM = 0 MW"
08STBPB1_U04,"RESERVE MARKET UTILIZATION",05/30/2026 12:45:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.6 MW; Cut-in time 0058H"
08STBPB1_U04,"RESERVE MARKET UTILIZATION",05/30/2026 1:21:00 AM,5.5,5.6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.6MW"
08STBPB1_U04,"FOLLOW RTD",05/30/2026 1:32:00 AM,1.8,0.3,RTD,"Advise to follow RTD schedule ; RTD = 0.3 MW; RM = 5.3 MW"
08STBPB1_U04,"ADVICE TO CUT - IN",05/30/2026 4:55:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise as contingency measure of 230kV Calatrava - Cadiz Line 1 Activity as per PANR VSO-2026-05-063 (PO"
08STBPB1_U04,"FOLLOW RTD",05/30/2026 5:21:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW. Unable to cut-n"
EOF
