Visayas System Operations
05CPPC_U06,"RMS IN EXCESS OF RTD ENERGY",06/18/2026 10:08:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=5.46MW) {RTD-EN=0.8MW}"
05CPPC_U06,"FOLLOW RTD",06/18/2026 12:58:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN from DR-RMS dispatch. (RTD-EN=6.3MW)"
05CPPC_U06,"FOLLOW RTD",06/18/2026 3:48:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05CPPC_U06,"FOLLOW RTD",06/18/2026 10:00:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U06,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
05CPPC_U06,"ADVISE TO CUT - IN",06/19/2026 10:54:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1100H"
05CPPC_U06,"RMS IN EXCESS OF RTD ENERGY",06/19/2026 11:28:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 3 MW in excess of RTD-EN at 3.3 MW"
05CPPC_U06,"FOLLOW RTD",06/19/2026 1:16:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U06,"MARKET INTERVENTION",06/19/2026 5:19:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
05CPPC_U06,"FOLLOW RTD",06/19/2026 8:16:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U06,"MARKET INTERVENTION LIFTED",06/19/2026 8:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
05CPPC_U06,"CONTINUE RUNNING AS DR - RMS",06/20/2026 11:58:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U06,"FOLLOW RTD",06/20/2026 3:48:00 PM,6.3,2.5,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U06,"ADVICE TO CUT IN",06/21/2026 2:24:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut in time 1428H."
05CPPC_U06,"FOLLOW RTD",06/21/2026 3:32:00 PM,6.3,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U07,"ADVICE TO CUT IN",06/15/2026 10:23:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut-in time 1031H."
05CPPC_U07,"FOLLOW RTD",06/15/2026 10:57:00 AM,6.3,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U07,"ADVICE TO CUT OUT",06/15/2026 12:02:00 PM,6.3,0,MOT LOWER,"Advice to Cut-out under MOT-Lower dispatch. RTD-EN= 6.3MW, Real power balancing and frequency control."
05CPPC_U07,"FOLLOW RTD",06/15/2026 12:34:00 PM,0,6.3,RTD,"Advice to follow RTD from previous MOT-lower dispatch. Cut in time 1242H."
05CPPC_U07,"DR - RMS IN EXCESS OF RTD - EN",06/15/2026 9:22:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.83 MW in excess of RTD-EN at 1.47 MW"
05CPPC_U07,"FOLLOW RTD",06/15/2026 11:02:00 PM,10,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U07,"FOLLOW RTD",06/16/2026 5:59:00 PM,6.3,6.3,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05CPPC_U07,"MARKET INTERVENTION LIFTED",06/16/2026 9:30:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05CPPC_U07,"FOLLOW RTD",06/16/2026 9:30:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U07,"ADVISE TO CUT - IN",06/17/2026 9:01:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0908H"
05CPPC_U07,"FOLLOW RTD",06/17/2026 11:51:00 AM,6.3,0,RTD,"Advise to follow RTD-EN from DR dispatch."
05CPPC_U07,"FOLLOW RTD",06/17/2026 6:23:00 PM,6.3,6.3,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05CPPC_U07,"FOLLOW RTD",06/17/2026 9:33:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U07,"MARKET INTERVENTION LIFTED",06/17/2026 9:33:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05CPPC_U07,"RMS IN EXCESS OF RTD ENERGY",06/17/2026 10:30:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 3.8 MW in excess of RTD-EN at 2.5 MW"
05CPPC_U07,"FOLLOW RTD",06/18/2026 12:30:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"ADVISE TO CUT - IN",06/18/2026 8:02:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-cebu line limitation. Cut-in: 0811H"
05CPPC_U07,"FOLLOW RTD",06/18/2026 1:05:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN from DR-RMS dispatch. (RTD-EN=6.3MW)"
05CPPC_U07,"FOLLOW RTD",06/18/2026 3:48:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05CPPC_U07,"FOLLOW RTD",06/18/2026 10:00:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U07,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
05CPPC_U07,"ADVISE TO CUT - IN",06/19/2026 8:36:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0844H"
05CPPC_U07,"FOLLOW RTD",06/19/2026 10:21:00 AM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"ADVISE TO CUT - IN",06/19/2026 10:54:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1115H"
05CPPC_U07,"FOLLOW RTD",06/19/2026 1:16:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"MARKET INTERVENTION",06/19/2026 5:19:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
05CPPC_U07,"FOLLOW RTD",06/19/2026 8:16:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U07,"MARKET INTERVENTION LIFTED",06/19/2026 8:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
05CPPC_U07,"ADVISE TO CUT - IN",06/20/2026 9:05:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0917H"
05CPPC_U07,"TRIPPED",06/20/2026 9:39:00 AM,6.01,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to high lube oil temperature"
05CPPC_U07,"ADVISE TO CUT - IN",06/20/2026 9:44:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0947H"
05CPPC_U07,"FOLLOW RTD",06/20/2026 10:45:00 AM,6.3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U07,"CONTINUE RUNNING AS DR - RMS",06/20/2026 11:58:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05CPPC_U07,"FOLLOW RTD",06/20/2026 3:52:00 PM,6.3,1.5,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U07,"CUT - IN",06/21/2026 8:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 0814H"
05CPPC_U07,"FOLLOW RTD",06/21/2026 8:40:00 AM,6.3,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U07,"ADVICE TO CUT IN",06/21/2026 2:24:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut in time 1428H."
05CPPC_U07,"FOLLOW RTD",06/21/2026 3:32:00 PM,6.3,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U07,"FOLLOW RTD",06/21/2026 11:51:00 PM,0,0,RTD,"Advised to follow RTD energy schedule = 0 MW, Unable to cut in due RMS schedule is already 0 MW."
05CPPC_U08,"ADVICE TO CUT IN",06/15/2026 1:06:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Real power balancing. Cut in time 1312H."
05CPPC_U08,"FOLLOW RTD",06/15/2026 2:28:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U08,"ADVICE TO CUT IN",06/16/2026 12:41:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut in time 1246H."
05CPPC_U08,"FOLLOW RTD",06/16/2026 12:53:00 PM,6.3,1.5,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U08,"FOLLOW RTD",06/16/2026 5:59:00 PM,6.3,6.3,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05CPPC_U08,"FOLLOW RTD",06/16/2026 9:30:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U08,"MARKET INTERVENTION LIFTED",06/16/2026 9:30:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05CPPC_U08,"ADVISE TO CUT - IN",06/17/2026 9:25:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0928H"
05CPPC_U08,"FOLLOW RTD",06/17/2026 11:51:00 AM,6.3,0,RTD,"Advise to follow RTD-EN from DR dispatch."
05CPPC_U08,"FOLLOW RTD",06/17/2026 6:23:00 PM,6.3,6.3,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05CPPC_U08,"MARKET INTERVENTION LIFTED",06/17/2026 9:33:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05CPPC_U08,"FOLLOW RTD",06/17/2026 9:33:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U08,"RMS IN EXCESS OF RTD ENERGY",06/17/2026 10:30:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 0.62 MW in excess of RTD-EN at 5.68 MW"
05CPPC_U08,"FOLLOW RTD",06/18/2026 12:12:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U08,"ADVISE TO CUT - IN",06/18/2026 9:10:00 AM,0,3.04,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0915H"
05CPPC_U08,"FOLLOW DR - RMS SCHEDULE",06/18/2026 9:24:00 AM,3.04,4.8,DISPATCHABLE RESERVE,"Advise to follow DR-RMS dispatch. Leyte-Cebu line limitation."
05CPPC_U08,"FOLLOW RTD",06/18/2026 9:33:00 AM,4.8,0,RTD,"Advise to follow RTD-EN from DR-RMS dispatch."
05CPPC_U08,"RAISE LOAD",06/18/2026 9:41:00 AM,0,6.3,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in: 0947H"
05CPPC_U08,"RMS IN EXCESS OF RTD ENERGY",06/18/2026 10:08:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=5.47MW) {RTD-EN=0.8MW}"
05CPPC_U08,"FOLLOW RTD",06/18/2026 1:05:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN from DR-RMS dispatch. (RTD-EN=6.3MW)"
05CPPC_U08,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
05CPPC_U08,"FOLLOW RTD",06/18/2026 10:00:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U08,"ADVISE TO CUT - IN",06/19/2026 10:54:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1100H"
05CPPC_U08,"FOLLOW RTD",06/19/2026 1:16:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U08,"MARKET INTERVENTION",06/19/2026 5:19:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
05CPPC_U08,"FOLLOW RTD",06/19/2026 8:16:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U08,"MARKET INTERVENTION LIFTED",06/19/2026 8:21:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
05CPPC_U08,"ADVISE TO CUT - IN",06/20/2026 11:09:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1119H"
05CPPC_U08,"FOLLOW RTD",06/20/2026 3:48:00 PM,6.3,2.5,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U09,"ADVICE TO CUT IN",06/15/2026 1:06:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Real power balancing. Cut in time 1311H."
05CPPC_U09,"FOLLOW RTD",06/15/2026 2:28:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U09,"ADVICE TO CUT IN",06/16/2026 12:41:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut in time 1246H."
05CPPC_U09,"FOLLOW RTD",06/16/2026 1:46:00 PM,6.3,3,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U09,"FOLLOW RTD",06/16/2026 5:59:00 PM,6.3,6.3,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05CPPC_U09,"FOLLOW RTD",06/16/2026 9:30:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U09,"MARKET INTERVENTION LIFTED",06/16/2026 9:30:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05CPPC_U09,"CONTINUE RUNNING AS DR - RMS",06/17/2026 11:32:00 AM,5.6,5.51,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch."
05CPPC_U09,"FOLLOW RTD",06/17/2026 12:03:00 PM,6.3,0,RTD,"Advise to follow RTD-EN from DR dispatch."
05CPPC_U09,"FOLLOW RTD",06/17/2026 6:23:00 PM,6.3,6.3,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05CPPC_U09,"MARKET INTERVENTION LIFTED",06/17/2026 9:33:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05CPPC_U09,"FOLLOW RTD",06/17/2026 9:33:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U09,"RMS IN EXCESS OF RTD ENERGY",06/17/2026 10:30:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 0.3 MW in excess of RTD-EN at 6 MW"
05CPPC_U09,"FOLLOW RTD",06/18/2026 12:30:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U09,"RAISE LOAD",06/18/2026 9:41:00 AM,0,6.3,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation."
05CPPC_U09,"DR - RMS IN EXCESS OF RTD - EN",06/18/2026 10:08:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch in excess of RTD-EN. (DR-RMS=2.67MW) {RTD-EN=3.63MW}"
05CPPC_U09,"GENERATOR PROBLEM",06/18/2026 10:15:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to start due to water leak at cylinder head."
05CPPC_U09,"FOLLOW RTD",06/18/2026 3:48:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05CPPC_U10,"ADVICE TO CUT IN",06/15/2026 1:06:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Real power balancing. Cut in time 1312H."
05CPPC_U10,"FOLLOW RTD",06/15/2026 2:28:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U10,"ADVICE TO CUT IN",06/16/2026 12:41:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut in time 1248H."
05CPPC_U10,"FOLLOW RTD",06/16/2026 1:46:00 PM,6.3,3,RTD,"Advice to follow RTD from DR-RMS dispatch."
05CPPC_U10,"FOLLOW RTD",06/16/2026 5:59:00 PM,6.3,6.3,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05CPPC_U10,"FOLLOW RTD",06/16/2026 9:30:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U10,"MARKET INTERVENTION LIFTED",06/16/2026 9:30:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05CPPC_U10,"CONTINUE RUNNING AS DR - RMS",06/17/2026 11:32:00 AM,5.6,5.51,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch."
05CPPC_U10,"FOLLOW RTD",06/17/2026 12:03:00 PM,6.3,0,RTD,"Advise to follow RTD-EN from DR dispatch."
05CPPC_U10,"FOLLOW RTD",06/17/2026 6:23:00 PM,6.3,6.3,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05CPPC_U10,"MARKET INTERVENTION LIFTED",06/17/2026 9:33:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05CPPC_U10,"FOLLOW RTD",06/17/2026 9:33:00 PM,6.3,6.3,RTD,"Advised to follow RTD"
05CPPC_U10,"RMS IN EXCESS OF RTD ENERGY",06/17/2026 10:30:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 0.24 MW in excess of RTD-EN at 6.06 MW"
05CPPC_U10,"FOLLOW RTD",06/18/2026 12:27:00 AM,6.3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05CPPC_U10,"ADVISE TO CUT - IN",06/18/2026 8:55:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0900H"
05CPPC_U10,"FOLLOW RTD",06/18/2026 1:05:00 PM,6.3,6.3,RTD,"Advise to follow RTD-EN from DR-RMS dispatch. (RTD-EN=6.3MW)"
05CPPC_U10,"GENERATOR PROBLEM",06/18/2026 1:28:00 PM,6.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to lube oil pressure low."
05CPPC_U10,"FOLLOW RTD",06/18/2026 3:48:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05CPPC_U10,"ADVISE TO CUT - IN",06/19/2026 10:54:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1102H"
05CPPC_U10,"TRIPPED",06/19/2026 11:37:00 AM,6.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to lube oil pressure low"
05CPPC_U10,"ADVISE TO CUT - IN",06/20/2026 11:09:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1116H"
05CPPC_U10,"FOLLOW RTD",06/20/2026 3:48:00 PM,6.3,2.5,RTD,"Advice to follow RTD from DR-RMS dispatch."
05EAUC_U02,"ADVISE TO CUT - IN",06/15/2026 5:11:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. Cut-in: 0523H"
05EAUC_U02,"FOLLOW RTD",06/15/2026 6:00:00 AM,9,0,RTD,"Advice to Follow RTD from previous DR dispatch."
05EAUC_U02,"ADVICE TO CUT IN",06/16/2026 12:08:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut-in: 0019H."
05EAUC_U02,"FOLLOW RTD",06/16/2026 1:00:00 AM,9,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05EAUC_U02,"ADVICE TO CUT IN",06/16/2026 4:11:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut-in: 0411H."
05EAUC_U02,"CONTINUE DR SCHEDULE",06/16/2026 4:13:00 AM,9,11,DISPATCHABLE RESERVE,"Advice to continue load as DR-RMS dispatch."
05EAUC_U02,"CONTINUE DR SCHEDULE",06/16/2026 4:25:00 AM,11,4.9,DISPATCHABLE RESERVE,"Advice to continue load as DR-RMS dispatch."
05EAUC_U02,"FOLLOW RTD",06/16/2026 4:53:00 AM,4.9,0,RTD,"Advice to follow RTD from DR-RMS dispatch. (Actual=9.2MW)"
05EAUC_U02,"ADVICE TO CUT IN",06/16/2026 5:48:00 AM,0,11,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. real power balancing."
05EAUC_U02,"FOLLOW RTD",06/16/2026 5:54:00 AM,0,0,RTD,"Advice to follow RTD from DR-RMS dispatch. Unable to cut-in due to DR-RMS=3.2MW below Pmin."
05EAUC_U02,"MANUAL RR DISPATCH",06/16/2026 2:23:00 PM,9,11,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation; RTD = 8.5 MW; RR = 2.5 MW"
05EAUC_U02,"FOLLOW RTD",06/16/2026 3:15:00 PM,11,11,RTD,"Advise to follow RTD schedule; RTD = 11 MW; RM = 0 MW"
05EAUC_U02,"MANUAL RR DISPATCH",06/16/2026 3:55:00 PM,11,11,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation; RTD = 9 MW; RR = 2.5 MW"
05EAUC_U02,"FOLLOW RTD",06/16/2026 5:50:00 PM,11,11,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05EAUC_U02,"CONTINUE LOAD",06/16/2026 7:47:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
05EAUC_U02,"CONTINUE LOAD",06/16/2026 9:07:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
05EAUC_U02,"FOLLOW RTD",06/16/2026 9:43:00 PM,11,8.5,RTD,"Advised to follow RTD"
05EAUC_U02,"MARKET INTERVENTION LIFTED",06/16/2026 9:43:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05EAUC_U02,"CONTINUE RUNNING AS DR - RMS",06/17/2026 1:26:00 AM,6,9,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05EAUC_U02,"FOLLOW RTD",06/17/2026 2:00:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U02,"ADVISE TO CUT - IN",06/17/2026 7:09:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0720H"
05EAUC_U02,"FOLLOW RTD",06/17/2026 7:43:00 AM,9,0,RTD,"Advise to follow RTD-EN from DR dispatch."
05EAUC_U02,"MANUAL CR DISPATCH",06/17/2026 1:14:00 PM,11,11,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation. (RTD=6.0 MW) (CR = 5.0MW)"
05EAUC_U02,"FOLLOW RTD",06/17/2026 2:00:00 PM,11,6,RTD,"Advise to follow RTD-EN from manual CR dispatch."
05EAUC_U02,"FOLLOW RTD",06/17/2026 6:55:00 PM,11,11,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05EAUC_U02,"FOLLOW RTD",06/17/2026 9:34:00 PM,11,11,RTD,"Advised to follow RTD"
05EAUC_U02,"MARKET INTERVENTION LIFTED",06/17/2026 9:34:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05EAUC_U02,"ADVISE TO CUT - IN",06/18/2026 8:05:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0815H"
05EAUC_U02,"FOLLOW RTD",06/18/2026 3:54:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05EAUC_U02,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
05EAUC_U02,"FOLLOW RTD",06/18/2026 10:00:00 PM,11,11,RTD,"Advised to follow RTD"
05EAUC_U02,"MANUAL RR DISPATCH",06/19/2026 12:10:00 AM,8.5,11,REGULATING RESERVE,"Advised to raise by 2.5MW as manual RR Dispatch. Leyte-Cebu line management 350MW."
05EAUC_U02,"CONTINUE RUNNING",06/19/2026 12:35:00 AM,11,11,MOT RAISE,"Advised to continue running as Manual CR Dispatch from Manual RR Dispatch"
05EAUC_U02,"FOLLOW RTD",06/19/2026 1:01:00 AM,11,6.4,RTD,"Advised to follow RTD from Manual RR Dispatch"
05EAUC_U02,"CUT - IN",06/19/2026 5:16:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Leyte-Cebu Line Management. Cut-in at 0526H"
05EAUC_U02,"FOLLOW RTD",06/19/2026 5:53:00 AM,9,0,RTD,"Advised to follow RTD from DR-RMS Dispatch"
05EAUC_U02,"ADVISE TO CUT - IN",06/19/2026 6:25:00 AM,0,11,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0633H"
05EAUC_U02,"FOLLOW RTD",06/19/2026 9:00:00 AM,11,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U02,"RAISE LOAD",06/19/2026 1:50:00 PM,6,11,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Intervention"
05EAUC_U02,"FOLLOW RTD",06/19/2026 2:21:00 PM,11,11,RTD,"Advised to follow RTD"
05EAUC_U02,"MARKET INTERVENTION",06/19/2026 5:19:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
05EAUC_U02,"FOLLOW RTD",06/19/2026 8:16:00 PM,11,11,RTD,"Advised to follow RTD"
05EAUC_U02,"MARKET INTERVENTION LIFTED",06/19/2026 8:20:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
05EAUC_U02,"ADVISE TO CUT - IN",06/20/2026 6:52:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0704H"
05EAUC_U02,"FOLLOW RTD",06/20/2026 7:18:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U02,"ADVISE TO CUT - IN",06/20/2026 8:36:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0845H"
05EAUC_U02,"FOLLOW RTD",06/20/2026 8:45:00 AM,9,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U02,"MANUAL RR DISPATCH",06/20/2026 6:32:00 PM,11.5,11.5,REGULATING RESERVE,"Advice to maximize load under manual RR dispatch due to SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visa"
05EAUC_U02,"FOLLOW RTD",06/20/2026 7:33:00 PM,11.5,11.5,RTD,"Advice to follow RTD from Manual RR dispatch. SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visayas grid s"
05EAUC_U02,"CONTINUE RUNNING AS DR - RMS",06/21/2026 1:14:00 AM,7,9.4,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05EAUC_U02,"FOLLOW RTD",06/21/2026 3:02:00 AM,11,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05EAUC_U02,"CUT - IN",06/21/2026 6:26:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 0640H"
05EAUC_U02,"FOLLOW RTD",06/21/2026 6:40:00 AM,9,0,RTD,"Adviced to follow RTD from DR-RMS Dispatch"
05EAUC_U02,"CUT - IN",06/21/2026 8:22:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 0835H"
05EAUC_U02,"FOLLOW RTD",06/21/2026 9:20:00 AM,9,6,RTD,"Advice to follow RTD from DR-RMS dispatch."
05EAUC_U02,"CUT - IN",06/21/2026 1:20:00 PM,0,6,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 1330H"
05EAUC_U02,"FOLLOW RTD",06/21/2026 1:51:00 PM,6,3.96,RTD,"Advise to follow RTD from DR-RMS dispatch"
05EAUC_U03,"ADVISE TO CUT - IN",06/15/2026 5:11:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. Cut-in: 0523H"
05EAUC_U03,"FOLLOW RTD",06/15/2026 6:00:00 AM,9,0,RTD,"Advice to Follow RTD from previous DR dispatch."
05EAUC_U03,"ADVICE TO CUT IN",06/16/2026 12:08:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut-in: 0020H."
05EAUC_U03,"FOLLOW RTD",06/16/2026 1:00:00 AM,9,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05EAUC_U03,"MANUAL RR DISPATCH",06/16/2026 2:23:00 PM,9,11.5,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation; RTD = 8.7 MW; RR = 2.8 MW"
05EAUC_U03,"FOLLOW RTD",06/16/2026 3:15:00 PM,11.5,11.5,RTD,"Advise to follow RTD schedule; RTD = 11.5 MW; RM = 0 MW"
05EAUC_U03,"MANUAL RR DISPATCH",06/16/2026 3:55:00 PM,11.5,11.5,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation; RTD = 10.3 MW; RR = 2.7 MW"
05EAUC_U03,"FOLLOW RTD",06/16/2026 5:50:00 PM,11.5,11.5,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05EAUC_U03,"CONTINUE LOAD",06/16/2026 7:47:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
05EAUC_U03,"CONTINUE LOAD",06/16/2026 9:07:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
05EAUC_U03,"FOLLOW RTD",06/16/2026 9:43:00 PM,11.5,8.7,RTD,"Advised to follow RTD"
05EAUC_U03,"MARKET INTERVENTION LIFTED",06/16/2026 9:43:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05EAUC_U03,"ADVISE TO CUT - IN",06/17/2026 7:09:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0721H"
05EAUC_U03,"FOLLOW RTD",06/17/2026 7:42:00 AM,9,0,RTD,"Advise to follow RTD-EN from DR dispatch."
05EAUC_U03,"MANUAL CR DISPATCH",06/17/2026 1:14:00 PM,11.5,11.5,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation. (RTD=8.7 MW) (CR = 2.8MW)"
05EAUC_U03,"FOLLOW RTD",06/17/2026 2:00:00 PM,11.5,11.5,RTD,"Advise to follow RTD-EN from manual RR dispatch."
05EAUC_U03,"FOLLOW RTD",06/17/2026 6:55:00 PM,11.5,11.5,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05EAUC_U03,"FOLLOW RTD",06/17/2026 9:34:00 PM,11.5,11.5,RTD,"Advised to follow RTD"
05EAUC_U03,"MARKET INTERVENTION LIFTED",06/17/2026 9:34:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05EAUC_U03,"FOLLOW RTD",06/18/2026 3:54:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05EAUC_U03,"MARKET INTERVENTION LIFTED",06/18/2026 9:56:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
05EAUC_U03,"FOLLOW RTD",06/18/2026 10:00:00 PM,11.5,11.5,RTD,"Advised to follow RTD"
05EAUC_U03,"MANUAL CR DISPATCH",06/19/2026 12:10:00 AM,6.4,11.5,CONTINGENCY RESERVE,"Advised to raise by 5.1MW as manual CR Dispatch. Leyte-Cebu line management 350MW."
05EAUC_U03,"FOLLOW RTD",06/19/2026 1:01:00 AM,11.5,6.4,RTD,"Advised to follow RTD from Manual CR Dispatch"
05EAUC_U03,"CUT - IN",06/19/2026 5:16:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Leyte-Cebu Line Management. Cut-in at 0526H"
05EAUC_U03,"FOLLOW RTD",06/19/2026 5:53:00 AM,9,0,RTD,"Advised to follow RTD from DR-RMS Dispatch"
05EAUC_U03,"ADVISE TO CUT - IN",06/19/2026 6:25:00 AM,0,11.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0634H"
05EAUC_U03,"FOLLOW RTD",06/19/2026 8:35:00 AM,11,8.7,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U03,"FOLLOW RTD",06/19/2026 2:21:00 PM,11.5,11,RTD,"Advised to follow RTD"
05EAUC_U03,"MARKET INTERVENTION",06/19/2026 5:19:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
05EAUC_U03,"FOLLOW RTD",06/19/2026 8:16:00 PM,11.5,11.5,RTD,"Advised to follow RTD"
05EAUC_U03,"MARKET INTERVENTION LIFTED",06/19/2026 8:20:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
05EAUC_U03,"ADVISE TO CUT - IN",06/20/2026 6:52:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0705H"
05EAUC_U03,"FOLLOW RTD",06/20/2026 7:18:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U03,"ADVISE TO CUT - IN",06/20/2026 8:36:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0845H"
05EAUC_U03,"FOLLOW RTD",06/20/2026 8:45:00 AM,9,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U03,"MANUAL RR DISPATCH",06/20/2026 6:32:00 PM,11.5,11.5,REGULATING RESERVE,"Advice to maximize load under manual RR dispatch due to SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visa"
05EAUC_U03,"FOLLOW RTD",06/20/2026 7:33:00 PM,11.5,11.5,RTD,"Advice to follow RTD from Manual RR dispatch. SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visayas grid s"
05EAUC_U03,"CUT - IN",06/21/2026 6:26:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 0640H"
05EAUC_U03,"FOLLOW RTD",06/21/2026 6:40:00 AM,9,0,RTD,"Adviced to follow RTD from DR-RMS Dispatch"
05EAUC_U03,"CUT - IN",06/21/2026 8:22:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 0836H"
05EAUC_U03,"FOLLOW RTD",06/21/2026 9:11:00 AM,9,6.4,RTD,"Advice to follow RTD from DR-RMS dispatch."
05EAUC_U04,"ADVISE TO CUT - IN",06/15/2026 5:11:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. Cut-in: 0524H"
05EAUC_U04,"FOLLOW RTD",06/15/2026 6:00:00 AM,9,0,RTD,"Advice to Follow RTD from previous DR dispatch."
05EAUC_U04,"ADVICE TO CUT IN",06/16/2026 4:13:00 AM,0,11.5,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management."
05EAUC_U04,"FOLLOW RTD",06/16/2026 4:25:00 AM,0,0,RTD,"Advice to follow RTD from DR-RMS dispatch. Unable to cut-in due to DR-RMS=0"
05EAUC_U04,"MANUAL CR DISPATCH",06/16/2026 2:23:00 PM,6,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation; RTD = 6.1 MW; CR = 5.4 MW"
05EAUC_U04,"FOLLOW RTD",06/16/2026 3:15:00 PM,11.5,11.5,RTD,"Advise to follow RTD schedule; RTD = 11.5 MW; RM = 0 MW"
05EAUC_U04,"MANUAL RR DISPATCH",06/16/2026 3:55:00 PM,11.5,11.5,REGULATING RESERVE,"Advise to continue running under Regulating Reserve due to Leyte-Cebu Line Limitation; RTD = 10.3 MW; RR = 2.7 MW"
05EAUC_U04,"FOLLOW RTD",06/16/2026 5:50:00 PM,11.5,11.5,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05EAUC_U04,"CONTINUE LOAD",06/16/2026 7:47:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
05EAUC_U04,"CONTINUE LOAD",06/16/2026 9:07:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
05EAUC_U04,"FOLLOW RTD",06/16/2026 9:43:00 PM,11.5,8.7,RTD,"Advised to follow RTD"
05EAUC_U04,"MARKET INTERVENTION LIFTED",06/16/2026 9:43:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05EAUC_U04,"CONTINUE RUNNING AS DR - RMS",06/17/2026 1:26:00 AM,6.1,9,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05EAUC_U04,"FOLLOW RTD",06/17/2026 2:00:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U04,"ADVISE TO CUT - IN",06/17/2026 7:09:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0722H"
05EAUC_U04,"FOLLOW RTD",06/17/2026 7:42:00 AM,9,0,RTD,"Advise to follow RTD-EN from DR dispatch."
05EAUC_U04,"MANUAL CR DISPATCH",06/17/2026 1:14:00 PM,11.5,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve due to Leyte-Cebu Line Limitation. (RTD=6.1 MW) (CR = 5.4MW)"
05EAUC_U04,"FOLLOW RTD",06/17/2026 2:00:00 PM,11.5,6.1,RTD,"Advise to follow RTD-EN from manual CR dispatch."
05EAUC_U04,"FOLLOW RTD",06/17/2026 6:55:00 PM,11.5,11.5,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05EAUC_U04,"FOLLOW RTD",06/17/2026 9:34:00 PM,11.5,11.5,RTD,"Advised to follow RTD"
05EAUC_U04,"MARKET INTERVENTION LIFTED",06/17/2026 9:34:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05EAUC_U04,"ADVISE TO CUT - IN",06/18/2026 8:24:00 AM,0,6.8,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0833H"
05EAUC_U04,"FOLLOW RTD",06/18/2026 3:54:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05EAUC_U04,"MARKET INTERVENTION LIFTED",06/18/2026 9:56:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
05EAUC_U04,"FOLLOW RTD",06/18/2026 10:00:00 PM,11.5,11.5,RTD,"Advised to follow RTD"
05EAUC_U04,"MANUAL CR DISPATCH",06/19/2026 12:10:00 AM,5.4,11.5,CONTINGENCY RESERVE,"Advised to raise by 6.1MW as manual CR Dispatch. Leyte-Cebu line management 350MW."
05EAUC_U04,"FOLLOW RTD",06/19/2026 1:01:00 AM,11.5,6.1,RTD,"Advised to follow RTD from Manual CR Dispatch"
05EAUC_U04,"CONTINUE RUNNING AS DR - RMS",06/19/2026 6:31:00 AM,8.7,10.4,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05EAUC_U04,"FOLLOW RTD",06/19/2026 8:35:00 AM,10.3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U04,"RAISE LOAD",06/19/2026 1:50:00 PM,6,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to raise load as SO dispatch under Market Intervention"
05EAUC_U04,"MARKET INTERVENTION",06/19/2026 5:19:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
05EAUC_U04,"FOLLOW RTD",06/19/2026 8:16:00 PM,11.5,11.5,RTD,"Advised to follow RTD"
05EAUC_U04,"MARKET INTERVENTION LIFTED",06/19/2026 8:20:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
05EAUC_U04,"ADVISE TO CUT - IN",06/20/2026 10:18:00 AM,11.5,0,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1032H"
05EAUC_U04,"FOLLOW RTD",06/20/2026 10:35:00 AM,11.5,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
05EAUC_U04,"MANUAL RR DISPATCH",06/20/2026 6:32:00 PM,11.5,11.5,REGULATING RESERVE,"Advice to maximize load under manual RR dispatch due to SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visa"
05EAUC_U04,"FOLLOW RTD",06/20/2026 7:33:00 PM,11.5,11.5,RTD,"Advice to follow RTD from Manual RR dispatch. SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visayas grid s"
05EAUC_U04,"CONTINUE RUNNING AS DR - RMS",06/21/2026 1:51:00 AM,6.1,10.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
05EAUC_U04,"FOLLOW RTD",06/21/2026 3:02:00 AM,11.5,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
05EAUC_U04,"CUT - IN",06/21/2026 8:10:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 0820H"
05EAUC_U04,"FOLLOW RTD",06/21/2026 8:45:00 AM,9,8.7,RTD,"Advice to follow RTD from DR-RMS dispatch."
05EAUC_U04,"CUT - IN",06/21/2026 1:20:00 PM,0,6,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 1331H"
05EAUC_U04,"FOLLOW RTD",06/21/2026 1:51:00 PM,6,3.94,RTD,"Advise to follow RTD from DR-RMS dispatch"
05KSPC_G01,"FOLLOW RTD",06/18/2026 3:49:00 PM,103,103,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05KSPC_G01,"CUT - IN",06/21/2026 10:56:00 AM,0,10,GENERATOR START-UP,"KSPC unit 1 cut-in (unplanned outage)"
05KSPC_G01,"RAISE LOAD",06/21/2026 1:20:00 PM,49.6,55,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
05KSPC_G01,"FOLLOW RTD",06/21/2026 2:11:00 PM,53,53,RTD,"Advice to follow RTD from MOT-Raise dispatch."
05KSPC_G02,"FOLLOW RTD",06/16/2026 5:58:00 PM,103,103,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05KSPC_G02,"MARKET INTERVENTION LIFTED",06/16/2026 9:37:00 PM,103,103,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05KSPC_G02,"FOLLOW RTD",06/16/2026 9:37:00 PM,103,103,RTD,"Advised to follow RTD"
05KSPC_G02,"FOLLOW RTD",06/17/2026 6:21:00 PM,103,103,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05KSPC_G02,"MARKET INTERVENTION LIFTED",06/17/2026 9:29:00 PM,103,103,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05KSPC_G02,"FOLLOW RTD",06/17/2026 9:29:00 PM,103,103,RTD,"Advised to follow RTD"
05KSPC_G02,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,103,103,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
05KSPC_G02,"FOLLOW RTD",06/18/2026 10:00:00 PM,103,103,RTD,"Advised to follow RTD"
05KSPC_G02,"MARKET INTERVENTION",06/19/2026 5:16:00 PM,103,103,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
05KSPC_G02,"FOLLOW RTD",06/19/2026 8:16:00 PM,103,103,RTD,"Advised to follow RTD"
05KSPC_G02,"MARKET INTERVENTION LIFTED",06/19/2026 8:21:00 PM,103,103,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/15/2026 1:15:00 PM,0,10,CONTINGENCY RESERVE,"Advice to manual discharge under manual CR dispatch. Leyte-Cebu line management."
05TOLEDO_BAT,"MANUAL MODE OPERATION",06/15/2026 1:46:00 PM,10,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch. Leyte-Cebu line management."
05TOLEDO_BAT,"APFC MODE OPERATION",06/15/2026 2:01:00 PM,0,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/15/2026 2:22:00 PM,0,10,CONTINGENCY RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/15/2026 2:31:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue running (discharge) as SO dispatch under Market Intervention"
05TOLEDO_BAT,"APFC MODE OPERATION",06/15/2026 3:04:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANAUAL CHARGE",06/15/2026 3:13:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge as SO dispatch under Market Intervention; Preparation for peak demand"
05TOLEDO_BAT,"MANUAL CHARGE",06/15/2026 3:46:00 PM,-5,-5,CONTINGENCY RESERVE,"Advise to continue running (charge) as manual CR dispatch; Preparation for peak demand"
05TOLEDO_BAT,"APFC MODE OPERATION",06/15/2026 5:49:00 PM,-10,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/15/2026 6:19:00 PM,0,10,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/15/2026 7:12:00 PM,10,5,CONTINGENCY RESERVE,"Advise to lower load (discharge) as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"APFC MODE OPERATION",06/15/2026 7:45:00 PM,5,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL CHARGE",06/16/2026 3:33:00 AM,0,-5,CONTINGENCY RESERVE,"Advise to manual charge as manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",06/16/2026 4:52:00 AM,-5,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation."
05TOLEDO_BAT,"MANUAL CHARGE",06/16/2026 6:55:00 AM,0,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",06/16/2026 8:09:00 AM,-5,0,CONTINGENCY RESERVE,"Advice to set to APFC mode from manual CR dispatch."
05TOLEDO_BAT,"MANUAL MODE OPERATION",06/16/2026 3:26:00 PM,0,0,RTD,"Advise to set to manual mode in preparation for peak period; RTD = 19.3 MW; SOC = 82.4%"
05TOLEDO_BAT,"DISCHARGE",06/16/2026 3:38:00 PM,0,5,RTD,"Advise to discharge for Real Power Balancing; RTD = 19.3 MW; SOC = 82.17%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",06/16/2026 3:43:00 PM,5,0,RTD,"Advise to set to manual mode in preparation for peak period; RTD = 19.3 MW; SOC = 80.2%"
05TOLEDO_BAT,"DISCHARGE",06/16/2026 3:56:00 PM,0,5,RTD,"Advise to discharge for Real Power Balancing; RTD = 19.3 MW; SOC = 80.12%"
05TOLEDO_BAT,"DISCHARGE",06/16/2026 3:59:00 PM,5,10,RTD,"Advise to discharge manually for Real Power Balancing; RTD = 19.3 MW; SOC = 80.12%"
05TOLEDO_BAT,"DISCHARGE",06/16/2026 5:05:00 PM,10,5,RTD,"Advise to discharge manually for Real Power Balancing; RTD = 19.3 MW; SOC = 30.65%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",06/16/2026 5:08:00 PM,5,0,RTD,"Advise to set to manual mode for preservation of SOC; RTD = 19.3 MW; SOC = 28.99%"
05TOLEDO_BAT,"CHARGING",06/16/2026 5:12:00 PM,0,-5,RTD,"Advise to charge for Real Power Balancing; RTD = 19.3 MW; SOC = 29.28%"
05TOLEDO_BAT,"CHARGING",06/16/2026 5:28:00 PM,-5,-2,RTD,"Advise to charge for Real Power Balancing; RTD = 19.3 MW; SOC = 35.1%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",06/16/2026 5:32:00 PM,-2,0,RTD,"Advise to set to manual mode for preservation of SOC; RTD = 19.3 MW; SOC = 35.6%"
05TOLEDO_BAT,"MANUAL MODE",06/16/2026 11:41:00 PM,0,0,CONTINGENCY RESERVE,"Advise to switch to manual mode operation; Ancillary Services Certification Test of Cebu Energy Development Corporation"
05TOLEDO_BAT,"APFC MODE OPERATION",06/17/2026 3:47:00 AM,0,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL CHARGE",06/17/2026 6:22:00 AM,0,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",06/17/2026 7:06:00 AM,-5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation."
05TOLEDO_BAT,"MANUAL CHARGE",06/17/2026 8:09:00 AM,0,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",06/17/2026 8:37:00 AM,-5,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation."
05TOLEDO_BAT,"MANUAL CHARGE",06/17/2026 10:52:00 AM,0,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing. Preparation for peak demand."
05TOLEDO_BAT,"MANUAL CHARGE",06/17/2026 11:45:00 AM,-5,-10,CONTINGENCY RESERVE,"Advice to raise manual charge under manual CR dispatch. Real power balancing. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",06/17/2026 11:57:00 AM,-10,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/17/2026 1:12:00 PM,0,10,CONTINGENCY RESERVE,"Advice to manual discharge under manual CR dispatch. Leyte-Cebu line management."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/17/2026 1:50:00 PM,15,5,CONTINGENCY RESERVE,"Advice to reduce manual discharge under manual CR dispatch. Leyte-Cebu line limitation."
05TOLEDO_BAT,"APFC MODE OPERATION",06/17/2026 1:54:00 PM,5,0,REGULATING RESERVE,"Advice to set to APFC mode."
05TOLEDO_BAT,"MANUAL CHARGE",06/17/2026 2:31:00 PM,0,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
