Visayas System Operations
05TOLEDO_BAT,"MANUAL CHARGE",06/17/2026 2:37:00 PM,-5,-10,CONTINGENCY RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL CHARGE",06/17/2026 2:50:00 PM,-10,-15,CONTINGENCY RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL MODE",06/17/2026 3:17:00 PM,-15,0,CONTINGENCY RESERVE,"Advice to set to manual mode(0MW) under manual CR dispatch. SOC preservation"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/17/2026 4:12:00 PM,0,10,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/17/2026 4:24:00 PM,10,15,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/17/2026 5:05:00 PM,15,10,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/17/2026 5:17:00 PM,10,5,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL MODE",06/17/2026 5:35:00 PM,5,0,CONTINGENCY RESERVE,"Advice to set to manual mode(0MW) under manual CR dispatch. SOC preservation"
05TOLEDO_BAT,"APFC MODE OPERATION",06/17/2026 9:20:00 PM,0,0,CONTINGENCY RESERVE,"Advice to set to APFC mode."
05TOLEDO_BAT,"MANUAL CHARGE",06/18/2026 6:10:00 AM,0,-10,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",06/18/2026 7:42:00 AM,-10,0,CONTINGENCY RESERVE,"Advice to set to APFC mode."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/18/2026 1:17:00 PM,0,10,CONTINGENCY RESERVE,"Advice to manual discharge under manual CR dispatch. Leyte-Cebu line management."
05TOLEDO_BAT,"MANUAL MODE",06/18/2026 2:14:00 PM,10,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch. SOC preservation"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/18/2026 2:35:00 PM,5,10,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/18/2026 2:55:00 PM,0,5,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/18/2026 3:13:00 PM,10,5,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL CHARGE",06/18/2026 4:49:00 PM,0,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL CHARGE",06/18/2026 5:27:00 PM,-5,-10,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL MODE",06/18/2026 6:55:00 PM,-10,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch, SOC preservation."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/18/2026 8:22:00 PM,5,10,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/18/2026 9:39:00 PM,10,5,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL MODE",06/18/2026 9:44:00 PM,5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch, SOC preservation."
05TOLEDO_BAT,"APFC MODE OPERATION",06/18/2026 10:23:00 PM,0,0,CONTINGENCY RESERVE,"Advised to switch back to APFC Mode operation, from previous Manual mode operation."
05TOLEDO_BAT,"MANUAL CHARGE",06/19/2026 6:41:00 AM,0,-5,CONTINGENCY RESERVE,"Advise to charge as manual CR dispatch; Preparation for peak demand"
05TOLEDO_BAT,"APFC MODE OPERATION",06/19/2026 9:39:00 AM,-5,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/19/2026 10:40:00 AM,0,10,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"APFC MODE OPERATION",06/19/2026 10:44:00 AM,10,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/19/2026 1:11:00 PM,0,10,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"CONTINUE RUNNING",06/19/2026 1:36:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/19/2026 2:28:00 PM,10,5,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL MODE",06/19/2026 2:35:00 PM,5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch"
05TOLEDO_BAT,"MANUAL CHARGE",06/19/2026 3:35:00 PM,0,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL MODE",06/19/2026 3:49:00 PM,-5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/19/2026 4:10:00 PM,0,5,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL CHARGE",06/19/2026 4:16:00 PM,-5,-10,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL MODE",06/19/2026 4:34:00 PM,5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch"
05TOLEDO_BAT,"MANUAL CHARGE",06/19/2026 5:04:00 PM,0,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL MODE",06/19/2026 6:29:00 PM,-5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch"
05TOLEDO_BAT,"MANUAL DISCHARGE",06/19/2026 8:03:00 PM,0,5,CONTINGENCY RESERVE,"Advice manual discharge under manual CR dispatch. Real power balancing"
05TOLEDO_BAT,"MANUAL MODE",06/19/2026 9:21:00 PM,5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch"
05TOLEDO_BAT,"APFC MODE OPERATION",06/19/2026 9:50:00 PM,0,0,CONTINGENCY RESERVE,"Advice to set to APFC mode."
05TOLEDO_BAT,"MANUAL CHARGE",06/20/2026 8:53:00 AM,0,-5,CONTINGENCY RESERVE,"Advise to charge as manual CR dispatch; Preparation for peak demand"
05TOLEDO_BAT,"APFC MODE OPERATION",06/20/2026 9:31:00 AM,-5,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL CHARGE",06/20/2026 2:35:00 PM,0,-5,CONTINGENCY RESERVE,"Advice to set to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL CHARGE",06/20/2026 2:37:00 PM,-5,-10,CONTINGENCY RESERVE,"Advice to set to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL CHARGE",06/20/2026 3:46:00 PM,-10,-5,CONTINGENCY RESERVE,"Advice to set to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL MODE OPERATION",06/20/2026 3:57:00 PM,-5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch. Preparation for Peak demand."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/20/2026 6:00:00 PM,0,5,CONTINGENCY RESERVE,"Advice to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/20/2026 6:15:00 PM,5,10,CONTINGENCY RESERVE,"Advice to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"SO INITIATED",06/20/2026 6:31:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advice to continue running on manual CR dispatch under SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visay"
05TOLEDO_BAT,"APFC MODE OPERATION",06/20/2026 7:32:00 PM,10,0,CONTINGENCY RESERVE,"Advice to set to APFC from manual CR dispatch. SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visayas grid "
05TOLEDO_BAT,"APFC MODE OPERATION",06/20/2026 8:31:00 PM,0,0,CONTINGENCY RESERVE,"Advice to continue APFC, Market Intervention was lifted at interval 2035H. SO-initiated market intervention is issued today, 20-Ju"
05TOLEDO_BAT,"MANUAL CHARGE",06/20/2026 10:11:00 PM,0,-10,CONTINGENCY RESERVE,"Advice to set to manual charge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",06/20/2026 11:56:00 PM,-10,0,CONTINGENCY RESERVE,"Advised to switch back to APFC Mode operation, from previous Manual mode operation."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/21/2026 1:47:00 PM,0,10,CONTINGENCY RESERVE,"Advice to manual discharge under manual CR dispatch. Leyte-Cebu load management."
05TOLEDO_BAT,"MANUAL CHARGE",06/21/2026 2:21:00 PM,10,-5,CONTINGENCY RESERVE,"Advice to manual charge under manual CR dispatch. Preparation for peak demand."
05TOLEDO_BAT,"MANUAL MODE OPERATION",06/21/2026 3:36:00 PM,-5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch. Preparation for peak demand."
05TOLEDO_BAT,"MANUAL DISCHARGE",06/21/2026 6:36:00 PM,0,5,CONTINGENCY RESERVE,"Advice to manual discharge under manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL MODE OPERATION",06/21/2026 6:51:00 PM,5,0,CONTINGENCY RESERVE,"Advice to set to manual mode (0MW) under manual CR dispatch. Preparation for peak demand."
05TOLEDO_BAT,"APFC MODE OPERATION",06/21/2026 8:03:00 PM,0,0,CONTINGENCY RESERVE,"Advice to set to APFC mode from manual CR dispatch."
05TPC_G02,"LOWER LOAD",06/15/2026 2:10:00 AM,81.4,70,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=81.4MW)"
05TPC_G02,"FOLLOW RTD",06/15/2026 2:46:00 AM,70,77,RTD,"Advise to follow RTD-EN; from MOT lower dispatch. (RTD-EN=77MW)"
05TPC_G02,"FOLLOW RTD",06/16/2026 5:56:00 PM,83.6,83.6,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
05TPC_G02,"MARKET INTERVENTION LIFTED",06/16/2026 9:40:00 PM,83.6,83.6,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
05TPC_G02,"FOLLOW RTD",06/16/2026 9:40:00 PM,83.6,83.6,RTD,"Advised to follow RTD"
05TPC_G02,"FOLLOW RTD",06/17/2026 6:20:00 PM,83.6,83.6,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
05TPC_G02,"MARKET INTERVENTION LIFTED",06/17/2026 9:26:00 PM,83.6,83.6,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
05TPC_G02,"FOLLOW RTD",06/17/2026 9:26:00 PM,83.6,83.6,RTD,"Advised to follow RTD"
05TPC_G02,"RAISE LOAD",06/18/2026 8:10:00 AM,78.6,81,MOT RAISE,"Advice to raise load under MOT-Raise dispatch. Leyte-Cebu line limitation. (RTD-EN=78.6MW)"
05TPC_G02,"FOLLOW RTD",06/18/2026 3:52:00 PM,83.6,83.6,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
05TPC_G02,"FOLLOW RTD",06/18/2026 10:00:00 PM,83.6,83.6,RTD,"Advised to follow RTD"
05TPC_G02,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,83.6,83.6,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
05TPC_G02,"LOWER LOAD",06/19/2026 3:40:00 AM,83.6,70,MOT LOWER,"Advised to lower load as MOT Lower dispatch. Real power balancing."
05TPC_G02,"FOLLOW RTD",06/19/2026 4:17:00 AM,70,83.6,RTD,"Advised to follow RTD from MOT-Lower Dispatch"
05TPC_G02,"LOWER LOAD",06/19/2026 12:46:00 PM,83.6,70,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=83.6"
05TPC_G02,"FOLLOW RTD",06/19/2026 12:55:00 PM,70,83.6,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
05TPC_G02,"MARKET INTERVENTION",06/19/2026 5:17:00 PM,83.6,83.6,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
05TPC_G02,"FOLLOW RTD",06/19/2026 8:16:00 PM,83.6,83.6,RTD,"Advised to follow RTD"
05TPC_G02,"MARKET INTERVENTION LIFTED",06/19/2026 8:19:00 PM,83.6,83.6,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
05TPC_G02,"LOWER LOAD",06/20/2026 1:08:00 AM,83.6,70,SECURITY - LOWER,"Advised to lower load as MOT Lower dispatch. Real power balancing."
05TPC_G02,"LOWER LOAD",06/20/2026 1:37:00 AM,70,60,SECURITY - LOWER,"Advised to lower load as MOT Lower dispatch. Real power balancing."
05TPC_G02,"FOLLOW RTD",06/20/2026 4:17:00 AM,60,47.6,RTD,"Advised to follow RTD from Security Lower Dispatch"
05TPC_G02,"RAISE LOAD",06/20/2026 5:39:00 AM,77,83.6,MOT RAISE,"Advised raise load as MOT Raise Dispatch from RTD-EN Dispatch"
05TPC_G02,"FOLLOW RTD",06/20/2026 7:14:00 AM,83.6,82,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
05TPC_G02,"LOWER LOAD",06/20/2026 4:46:00 PM,82,70,SECURITY - LOWER,"Advice to lower load under security lower dispatch. Real power balancing."
05TPC_G02,"FOLLOW RTD",06/20/2026 5:29:00 PM,70,83,RTD,"Advice to follow RTD from Security lower dispatch."
05TPC_G02,"LOWER LOAD",06/21/2026 4:16:00 AM,83.6,70,SECURITY - LOWER,"Advice to lower load under security lower dispatch. Real power balancing."
05TPC_G02,"FOLLOW RTD",06/21/2026 5:09:00 AM,70,82.9,RTD,"Advice to follow RTD from Security lower dispatch."
05TPC_G02,"LOWER LOAD",06/21/2026 10:35:00 AM,83.3,77,MOT LOWER,"Advised to lower load as MOT Lower dispatch. Real power balancing."
05TPC_G02,"FOLLOW RTD",06/21/2026 11:11:00 AM,77,77,RTD,"Advised to follow RTD from MOT Lower dispatch"
05TPC_G02,"LOWER LOAD",06/21/2026 2:40:00 PM,82.3,70,SECURITY - LOWER,"Advice to lower load under security lower dispatch."
05TPC_G02,"LOWER LOAD",06/21/2026 4:01:00 PM,70,60,SECURITY - LOWER,"Advice to lower load under security lower dispatch. Real power balancing."
05TPC_G02,"FOLLOW RTD",06/21/2026 4:19:00 PM,60,74,RTD,"Advice to follow RTD from Security lower dispatch."
06CALASOL_G01,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,137.48,137.48,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06CALASOL_G01,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06CARSOL_G01,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,27.2,27.2,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06CARSOL_G01,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06CENPRI_U02,"ADVICE TO CUT IN",06/15/2026 6:35:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real Power balancing. Cut in time 0645H."
06CENPRI_U02,"FOLLOW RTD",06/15/2026 6:51:00 AM,4.4,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
06CENPRI_U02,"ADVICE TO CUT IN",06/15/2026 10:02:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut-in time 1010H."
06CENPRI_U02,"FOLLOW RTD",06/15/2026 10:21:00 AM,6.5,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
06CENPRI_U02,"LOWER LOAD",06/15/2026 12:03:00 PM,4.4,0,MOT LOWER,"Advice to set to Cut-out under MOT-Lower dispatch. RTD-EN= 4.4MW, Real power balancing and frequency control."
06CENPRI_U02,"FOLLOW RTD",06/15/2026 12:11:00 PM,3,4.4,RTD,"Advice to follow RTD form MOT-Lower dispatch."
06CENPRI_U02,"FOLLOW RTD",06/16/2026 5:54:00 PM,4.4,4.4,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06CENPRI_U02,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06CENPRI_U02,"FOLLOW RTD",06/16/2026 9:32:00 PM,4.4,4.4,RTD,"Advised to follow RTD"
06CENPRI_U02,"ADVISE TO CUT - IN",06/17/2026 8:29:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0840H"
06CENPRI_U02,"FOLLOW RTD",06/17/2026 8:51:00 AM,4.4,0,RTD,"Advise to follow RTD-EN from DR dispatch."
06CENPRI_U02,"RAISE LOAD",06/17/2026 10:29:00 AM,0,4.4,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation.(RTD-EN=1.5MW) Cut-in: 1039H"
06CENPRI_U02,"FOLLOW RTD",06/17/2026 11:01:00 AM,4.4,4.4,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=4.4MW)"
06CENPRI_U02,"FOLLOW RTD",06/17/2026 5:58:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06CENPRI_U02,"FOLLOW RTD",06/17/2026 9:21:00 PM,4.4,4.4,RTD,"Advised to follow RTD"
06CENPRI_U02,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06CENPRI_U02,"ADVISE TO CUT - IN",06/18/2026 5:14:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0526H"
06CENPRI_U02,"FOLLOW RTD",06/18/2026 5:31:00 AM,4.4,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
06CENPRI_U02,"ADVISE TO CUT - IN",06/18/2026 8:06:00 AM,0,3.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0815H"
06CENPRI_U02,"FOLLOW RTD",06/18/2026 8:21:00 AM,3.4,0,RTD,"Advise to follow RTD-EN from DR-RMS dispatch."
06CENPRI_U02,"RAISE LOAD",06/18/2026 9:38:00 AM,0,4.4,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in:0949H"
06CENPRI_U02,"FOLLOW RTD",06/18/2026 11:04:00 AM,4.4,4.4,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=4.4MW)"
06CENPRI_U02,"FOLLOW RTD",06/18/2026 3:44:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06CENPRI_U02,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06CENPRI_U02,"FOLLOW RTD",06/18/2026 10:00:00 PM,4.4,4.4,RTD,"Advised to follow RTD"
06CENPRI_U02,"ADVISE TO CUT - IN",06/19/2026 10:35:00 AM,0,4.4,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1047H"
06CENPRI_U02,"CONTINUE RUNNING",06/19/2026 1:36:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
06CENPRI_U02,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06CENPRI_U02,"FOLLOW RTD",06/19/2026 8:16:00 PM,4.4,4.4,RTD,"Advised to follow RTD"
06CENPRI_U02,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06CENPRI_U03,"ADVICE TO CUT IN",06/16/2026 4:04:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management."
06CENPRI_U03,"FOLLOW RTD",06/16/2026 4:16:00 AM,0,0,RTD,"Advice to follow RTD from DR-RMS dispatch. Unable to cut-in due to DR-RMS=0"
06CENPRI_U03,"FOLLOW RTD",06/16/2026 5:54:00 PM,4.4,4.4,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06CENPRI_U03,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06CENPRI_U03,"FOLLOW RTD",06/16/2026 9:32:00 PM,4.4,4.4,RTD,"Advised to follow RTD"
06CENPRI_U03,"ADVISE TO CUT - IN",06/17/2026 8:29:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0840H"
06CENPRI_U03,"FOLLOW RTD",06/17/2026 8:51:00 AM,4.4,0,RTD,"Advise to follow RTD-EN from DR dispatch."
06CENPRI_U03,"RAISE LOAD",06/17/2026 10:29:00 AM,0,4.4,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation.(RTD-EN=1.5MW) Cut-in: 1039H"
06CENPRI_U03,"FOLLOW RTD",06/17/2026 11:01:00 AM,4.4,4.4,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=4.4MW)"
06CENPRI_U03,"FOLLOW RTD",06/17/2026 5:58:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06CENPRI_U03,"FOLLOW RTD",06/17/2026 9:21:00 PM,4.4,4.4,RTD,"Advised to follow RTD"
06CENPRI_U03,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06CENPRI_U03,"ADVISE TO CUT - IN",06/18/2026 5:14:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0525H"
06CENPRI_U03,"FOLLOW RTD",06/18/2026 5:31:00 AM,4.4,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
06CENPRI_U03,"ADVISE TO CUT - IN",06/18/2026 8:06:00 AM,0,3.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0816H"
06CENPRI_U03,"FOLLOW RTD",06/18/2026 8:21:00 AM,3.4,0,RTD,"Advise to follow RTD-EN from DR-RMS dispatch."
06CENPRI_U03,"RAISE LOAD",06/18/2026 9:38:00 AM,0,4.4,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in:0950H"
06CENPRI_U03,"FOLLOW RTD",06/18/2026 11:04:00 AM,4.4,4.4,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=4.4MW)"
06CENPRI_U03,"FOLLOW RTD",06/18/2026 3:44:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06CENPRI_U03,"FOLLOW RTD",06/18/2026 10:00:00 PM,4.4,4.4,RTD,"Advised to follow RTD"
06CENPRI_U03,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06CENPRI_U03,"ADVISE TO CUT - IN",06/19/2026 10:35:00 AM,0,4.4,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1046H"
06CENPRI_U03,"CONTINUE RUNNING",06/19/2026 1:36:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
06CENPRI_U03,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06CENPRI_U03,"FOLLOW RTD",06/19/2026 8:16:00 PM,4.4,4.4,RTD,"Advised to follow RTD"
06CENPRI_U03,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06CENPRI_U04,"ADVICE TO CUT IN",06/15/2026 6:35:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real Power balancing. Cut in time 0644H."
06CENPRI_U04,"FOLLOW RTD",06/15/2026 6:51:00 AM,6.5,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
06CENPRI_U04,"ADVICE TO CUT IN",06/15/2026 10:12:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut in time 1020H."
06CENPRI_U04,"FOLLOW RTD",06/15/2026 10:31:00 AM,6.5,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
06CENPRI_U04,"LOWER LOAD",06/15/2026 12:03:00 PM,6.5,0,MOT LOWER,"Advice to Cut-out under MOT-Lower dispatch. RTD-EN= 6.7MW, Real power balancing and frequency control."
06CENPRI_U04,"FOLLOW RTD",06/15/2026 12:11:00 PM,3.3,6.5,RTD,"Advice to follow RTD form MOT-Lower dispatch."
06CENPRI_U04,"ADVICE TO CUT IN",06/16/2026 4:04:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management."
06CENPRI_U04,"FOLLOW RTD",06/16/2026 4:16:00 AM,0,0,RTD,"Advice to follow RTD from DR-RMS dispatch. Unable to cut-in due to DR-RMS=0"
06CENPRI_U04,"FOLLOW RTD",06/16/2026 5:54:00 PM,6.5,6.5,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06CENPRI_U04,"FOLLOW RTD",06/16/2026 9:32:00 PM,6.5,6.5,RTD,"Advised to follow RTD"
06CENPRI_U04,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06CENPRI_U04,"ADVISE TO CUT - IN",06/17/2026 8:29:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0839H"
06CENPRI_U04,"FOLLOW RTD",06/17/2026 8:51:00 AM,6.5,0,RTD,"Advise to follow RTD-EN from DR dispatch."
06CENPRI_U04,"RAISE LOAD",06/17/2026 10:29:00 AM,0,6.5,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation.(RTD-EN=1.5MW) Cut-in: 1038H"
06CENPRI_U04,"FOLLOW RTD",06/17/2026 11:11:00 AM,6.5,6.5,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=6.5MW)"
06CENPRI_U04,"FOLLOW RTD",06/17/2026 5:58:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06CENPRI_U04,"FOLLOW RTD",06/17/2026 9:21:00 PM,6.5,6.5,RTD,"Advised to follow RTD"
06CENPRI_U04,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06CENPRI_U04,"ADVISE TO CUT - IN",06/18/2026 5:14:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0524H"
06CENPRI_U04,"FOLLOW RTD",06/18/2026 5:31:00 AM,6.5,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
06CENPRI_U04,"RAISE LOAD",06/18/2026 9:38:00 AM,0,6.5,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in:0948H"
06CENPRI_U04,"FOLLOW RTD",06/18/2026 11:04:00 AM,6.5,6.5,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=6.5MW)"
06CENPRI_U04,"FOLLOW RTD",06/18/2026 3:44:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06CENPRI_U04,"FOLLOW RTD",06/18/2026 10:00:00 PM,6.5,6.5,RTD,"Advised to follow RTD"
06CENPRI_U04,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06CENPRI_U04,"CUT - IN",06/19/2026 5:37:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Leyte-Cebu Line Management. Cut-in at 0546H"
06CENPRI_U04,"FOLLOW RTD",06/19/2026 5:56:00 AM,6.5,0,RTD,"Advised to follow RTD from DR-RMS Dispatch"
06CENPRI_U04,"ADVISE TO CUT - IN",06/19/2026 10:35:00 AM,0,6.5,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1046H"
06CENPRI_U04,"CONTINUE RUNNING",06/19/2026 1:36:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
06CENPRI_U04,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06CENPRI_U04,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06CENPRI_U04,"FOLLOW RTD",06/19/2026 8:16:00 PM,6.5,6.5,RTD,"Advised to follow RTD"
06CENPRI_U05,"ADVICE TO CUT IN",06/15/2026 6:35:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real Power balancing. Cut in time 0642H."
06CENPRI_U05,"FOLLOW RTD",06/15/2026 6:51:00 AM,5.5,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
06CENPRI_U05,"ADVICE TO CUT IN",06/15/2026 10:12:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut in time 1019H."
06CENPRI_U05,"FOLLOW RTD",06/15/2026 10:21:00 AM,6.5,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
06CENPRI_U05,"LOWER LOAD",06/15/2026 12:03:00 PM,5.5,0,MOT LOWER,"Advice to Cut-out under MOT-Lower dispatch. RTD-EN= 5.5MW, Real power balancing and frequency control."
06CENPRI_U05,"FOLLOW RTD",06/15/2026 12:11:00 PM,3.6,5.5,RTD,"Advice to follow RTD form MOT-Lower dispatch."
06CENPRI_U05,"ADVICE TO CUT IN",06/16/2026 4:04:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management."
06CENPRI_U05,"FOLLOW RTD",06/16/2026 4:16:00 AM,0,0,RTD,"Advice to follow RTD from DR-RMS dispatch. Unable to cut-in due to DR-RMS=0"
06CENPRI_U05,"FOLLOW RTD",06/16/2026 5:54:00 PM,5.5,5.5,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06CENPRI_U05,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06CENPRI_U05,"FOLLOW RTD",06/16/2026 9:32:00 PM,5.5,5.5,RTD,"Advised to follow RTD"
06CENPRI_U05,"ADVISE TO CUT - IN",06/17/2026 8:29:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0839H"
06CENPRI_U05,"FOLLOW RTD",06/17/2026 8:51:00 AM,5.5,0,RTD,"Advise to follow RTD-EN from DR dispatch."
06CENPRI_U05,"RAISE LOAD",06/17/2026 10:29:00 AM,0,5.5,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation.(RTD-EN=1.5MW) Cut-in: 1038H"
06CENPRI_U05,"FOLLOW RTD",06/17/2026 11:11:00 AM,5.5,5.5,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=5.5MW)"
06CENPRI_U05,"FOLLOW RTD",06/17/2026 5:58:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06CENPRI_U05,"FOLLOW RTD",06/17/2026 9:21:00 PM,5.5,5.5,RTD,"Advised to follow RTD"
06CENPRI_U05,"ADVISE TO CUT - IN",06/18/2026 5:14:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0524H"
06CENPRI_U05,"FOLLOW RTD",06/18/2026 5:31:00 AM,5.5,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
06CENPRI_U05,"RAISE LOAD",06/18/2026 9:38:00 AM,0,5.5,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in:0953H"
06CENPRI_U05,"FOLLOW RTD",06/18/2026 11:04:00 AM,5.5,5.5,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=5.5MW)"
06CENPRI_U05,"FOLLOW RTD",06/18/2026 3:44:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06CENPRI_U05,"FOLLOW RTD",06/18/2026 10:00:00 PM,5.5,5.5,RTD,"Advised to follow RTD"
06CENPRI_U05,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06CENPRI_U05,"CUT - IN",06/19/2026 5:37:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Leyte-Cebu Line Management. Cut-in at 0545H"
06CENPRI_U05,"FOLLOW RTD",06/19/2026 5:56:00 AM,5.5,0,RTD,"Advised to follow RTD from DR-RMS Dispatch"
06CENPRI_U05,"ADVISE TO CUT - IN",06/19/2026 10:35:00 AM,0,5.5,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1045H"
06CENPRI_U05,"CONTINUE RUNNING",06/19/2026 1:36:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
06CENPRI_U05,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06CENPRI_U05,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,5.5,5.5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06CENPRI_U05,"FOLLOW RTD",06/19/2026 8:16:00 PM,5.5,5.5,RTD,"Advised to follow RTD"
06HELIOS_G01,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,108,108,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06HELIOS_G01,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06KABAN_BAT,"MANUAL CHARGE",06/15/2026 6:53:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",06/15/2026 7:12:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC from manual charge under manual RR dispatch."
06KABAN_BAT,"MANUAL CHARGE",06/15/2026 7:45:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",06/15/2026 7:55:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC from manual charge under manual RR dispatch."
06KABAN_BAT,"MANUAL CHARGE",06/15/2026 10:48:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for Peak demand."
06KABAN_BAT,"MANUAL CHARGE",06/15/2026 10:59:00 AM,-10,-20,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for Peak demand."
06KABAN_BAT,"MANUAL CHARGE",06/15/2026 11:11:00 AM,-20,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for Peak demand."
06KABAN_BAT,"MANUAL MODE OPERATION",06/15/2026 11:37:00 AM,-10,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation in preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",06/15/2026 11:40:00 AM,0,-20,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for Peak demand"
06KABAN_BAT,"MANUAL MODE OPERATION",06/15/2026 11:44:00 AM,-20,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation in preparation for peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",06/15/2026 1:37:00 PM,0,20,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06KABAN_BAT,"MANUAL DISCHARGE",06/15/2026 1:41:00 PM,20,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06KABAN_BAT,"MANUAL MODE OPERATION",06/15/2026 1:49:00 PM,10,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch. Leyte-Cebu line management."
06KABAN_BAT,"MANUAL DISCHARGE",06/15/2026 2:19:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/15/2026 2:21:00 PM,10,20,REGULATING RESERVE,"Advise to raise load (discharge) as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/15/2026 2:31:00 PM,20,20,MARKET INTERVENTION/SUSPENSION,"Advise to continue running (discharge) as SO dispatch under Market Intervention"
06KABAN_BAT,"MANUAL DISCHARGE",06/15/2026 2:53:00 PM,20,10,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
06KABAN_BAT,"MANUAL MODE",06/15/2026 3:05:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
06KABAN_BAT,"MANAUAL CHARGE",06/15/2026 3:14:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge as SO dispatch under Market Intervention; Preparation for peak demand"
06KABAN_BAT,"MANUAL CHARGE",06/15/2026 3:46:00 PM,-5,-5,REGULATING RESERVE,"Advise to continue running (charge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANAUAL CHARGE",06/15/2026 4:40:00 PM,-5,-10,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL CHARGE",06/15/2026 5:01:00 PM,-10,-15,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL MODE",06/15/2026 5:26:00 PM,-15,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL DISCHARGE",06/15/2026 6:18:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"APFC MODE OPERATION",06/15/2026 8:06:00 PM,5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 8:42:00 AM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",06/16/2026 9:10:00 AM,-5,0,REGULATING RESERVE,"Advice to set to APFC mode from manual RR dispatch."
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 9:11:00 AM,0,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 9:15:00 AM,10,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 9:44:00 AM,-5,-15,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/16/2026 10:27:00 AM,-15,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation in preparation for peak demand."
06KABAN_BAT,"MANUAL MODE",06/16/2026 3:28:00 PM,0,0,REGULATING RESERVE,"Advice to set to manual mode under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 3:47:00 PM,0,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 4:01:00 PM,5,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 4:10:00 PM,10,15,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 4:15:00 PM,15,20,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 4:48:00 PM,20,15,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 4:53:00 PM,15,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 4:56:00 PM,10,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/16/2026 4:59:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL MODE OPERATION",06/16/2026 4:59:00 PM,5,0,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 5:01:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 5:07:00 PM,-5,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 5:15:00 PM,-10,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 5:18:00 PM,-5,-2,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/16/2026 5:30:00 PM,-2,0,REGULATING RESERVE,"Advice to set to manual mode under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 6:13:00 PM,0,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL DISCHARGE",06/16/2026 6:21:00 PM,5,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/16/2026 6:28:00 PM,10,0,REGULATING RESERVE,"Advice to set to manual mode under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 6:30:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/16/2026 6:38:00 PM,-5,0,REGULATING RESERVE,"Advice to set to manual mode under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL CHARGE",06/16/2026 7:12:00 PM,0,-2.5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/16/2026 8:12:00 PM,-2.5,0,REGULATING RESERVE,"Advice to set to manual mode under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL MODE",06/16/2026 11:40:00 PM,0,0,REGULATING RESERVE,"Advise to switch to manual mode operation; Ancillary Services Certification Test of Cebu Energy Development Corporation"
06KABAN_BAT,"APFC MODE OPERATION",06/17/2026 3:48:00 AM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 6:19:00 AM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",06/17/2026 6:48:00 AM,-5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 11:00:00 AM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 11:13:00 AM,-5,-10,REGULATING RESERVE,"Advice to raise manual charge under manual RR dispatch. Real power balancing. Preparation for peak demand."
06KABAN_BAT,"APFC MODE OPERATION",06/17/2026 12:55:00 PM,-10,0,REGULATING RESERVE,"Advise to switch to APFC mode operation."
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 1:10:00 PM,0,20,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 1:45:00 PM,20,10,REGULATING RESERVE,"Advice to reduce manual discharge under manual RR dispatch. Leyte-Cebu line limitation."
06KABAN_BAT,"APFC MODE OPERATION",06/17/2026 1:48:00 PM,10,0,REGULATING RESERVE,"Advice to set to APFC mode."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 2:19:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 2:36:00 PM,-5,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 2:47:00 PM,-10,-15,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 2:51:00 PM,-15,-20,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/17/2026 3:23:00 PM,-20,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 4:09:00 PM,0,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 4:10:00 PM,5,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 4:20:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 4:30:00 PM,5,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 4:34:00 PM,10,15,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 4:54:00 PM,15,20,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 5:01:00 PM,20,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 5:29:00 PM,10,15,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 5:35:00 PM,15,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 5:39:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL MODE",06/17/2026 5:42:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 5:45:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/17/2026 5:55:00 PM,-5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 5:57:00 PM,0,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 6:02:00 PM,5,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 6:28:00 PM,-5,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 7:14:00 PM,-10,-15,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/17/2026 7:22:00 PM,-15,-20,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/17/2026 7:53:00 PM,-20,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06KABAN_BAT,"MANUAL DISCHARGE",06/17/2026 8:35:00 PM,0,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"APFC MODE OPERATION",06/17/2026 9:32:00 PM,5,0,REGULATING RESERVE,"Advice to set to APFC mode."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 10:54:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 11:02:00 AM,-10,-20,REGULATING RESERVE,"Advice to increase manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 11:08:00 AM,-20,-10,REGULATING RESERVE,"Advice to reduce manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",06/18/2026 11:10:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC mode."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 12:10:00 PM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for peak demand."
