Visayas System Operations
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 12:13:00 PM,-10,-20,REGULATING RESERVE,"Advice to increase manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE",06/18/2026 12:41:00 PM,-20,0,REGULATING RESERVE,"Advice to manual mode. Preservation of SOC."
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 1:28:00 PM,0,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06KABAN_BAT,"MANUAL MODE",06/18/2026 1:45:00 PM,10,0,REGULATING RESERVE,"Advice to manual mode under manual RR dispatch. Leyte-Cebu line management."
06KABAN_BAT,"APFC MODE OPERATION",06/18/2026 1:48:00 PM,10,0,REGULATING RESERVE,"Advice to set to APFC mode."
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 1:54:00 PM,0,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 2:18:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 2:29:00 PM,5,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 2:32:00 PM,-5,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 2:34:00 PM,10,15,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 2:45:00 PM,15,20,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL MODE",06/18/2026 3:06:00 PM,10,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch, SOC preservation."
06KABAN_BAT,"MANUAL MODE",06/18/2026 3:29:00 PM,-10,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch, SOC preservation."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 4:12:00 PM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 4:20:00 PM,-10,-15,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 4:21:00 PM,-15,-20,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 4:38:00 PM,-20,-15,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 4:43:00 PM,-15,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 4:58:00 PM,-10,-15,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/18/2026 5:08:00 PM,-15,-20,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/18/2026 5:29:00 PM,-20,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch, SOC preservation."
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 7:12:00 PM,0,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 8:27:00 PM,10,15,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 8:31:00 PM,15,20,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/18/2026 8:57:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL MODE",06/18/2026 9:03:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch, SOC preservation."
06KABAN_BAT,"APFC MODE OPERATION",06/18/2026 10:21:00 PM,0,0,REGULATING RESERVE,"Advised to switch back to APFC Mode operation, from previous Manual mode operation."
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 7:58:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 8:11:00 AM,-5,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL MODE",06/19/2026 8:25:00 AM,10,0,REGULATING RESERVE,"Advise to lower load (discharge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 8:44:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 9:03:00 AM,-5,-10,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL MODE",06/19/2026 9:50:00 AM,-15,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 10:38:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 10:59:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL MODE",06/19/2026 11:26:00 AM,10,0,REGULATING RESERVE,"Advise to lower load (discharge) as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 11:47:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 12:09:00 PM,-5,-10,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL MODE",06/19/2026 12:48:00 PM,-10,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for peak deamand"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 1:24:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 1:26:00 PM,10,20,REGULATING RESERVE,"Advise to raise load (discharge) as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"CONTINUE RUNNING",06/19/2026 1:36:00 PM,20,20,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
06KABAN_BAT,"MANUAL MODE",06/19/2026 2:15:00 PM,20,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch"
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 2:19:00 PM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 2:52:00 PM,-10,-15,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 3:20:00 PM,-15,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 3:25:00 PM,-10,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/19/2026 3:29:00 PM,-5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 3:45:00 PM,0,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 3:56:00 PM,5,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 4:04:00 PM,10,15,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 4:09:00 PM,15,20,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 4:38:00 PM,20,15,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 4:39:00 PM,15,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 4:39:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL MODE",06/19/2026 4:45:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch"
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 5:01:00 PM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 5:05:00 PM,-10,-20,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/19/2026 5:56:00 PM,-20,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE",06/19/2026 6:17:00 PM,-10,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 6:28:00 PM,0,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL DISCHARGE",06/19/2026 8:17:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06KABAN_BAT,"MANUAL MODE",06/19/2026 8:23:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch"
06KABAN_BAT,"APFC MODE OPERATION",06/19/2026 9:51:00 PM,0,0,REGULATING RESERVE,"Advice to set to APFC mode."
06KABAN_BAT,"MANUAL CHARGE",06/20/2026 2:33:00 PM,0,-5,REGULATING RESERVE,"Advice to set to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/20/2026 2:37:00 PM,-5,-10,REGULATING RESERVE,"Advice to set to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/20/2026 2:49:00 PM,-10,-15,REGULATING RESERVE,"Advice to set to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/20/2026 3:46:00 PM,-15,-10,REGULATING RESERVE,"Advice to set to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL MODE OPERATION",06/20/2026 3:57:00 PM,-10,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch. Preparation for Peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",06/20/2026 6:15:00 PM,0,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06KABAN_BAT,"MANUAL DISCHARGE",06/20/2026 6:20:00 PM,10,20,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu load management."
06KABAN_BAT,"SO INITIATED",06/20/2026 6:31:00 PM,20,20,MARKET INTERVENTION/SUSPENSION,"Advice to continue running on manual RR dispatch under SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visay"
06KABAN_BAT,"MANUAL DISCHARGE",06/20/2026 7:09:00 PM,20,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visayas"
06KABAN_BAT,"APFC MODE OPERATION",06/20/2026 7:13:00 PM,10,0,REGULATING RESERVE,"Advice to set to APFC from manual RR dispatch. SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visayas grid "
06KABAN_BAT,"APFC MODE OPERATION",06/20/2026 8:31:00 PM,0,0,REGULATING RESERVE,"Advice to continue APFC, Market Intervention was lifted at interval 2035H. SO-initiated market intervention is issued today, 20-Ju"
06KABAN_BAT,"MANUAL CHARGE",06/20/2026 10:10:00 PM,0,-10,REGULATING RESERVE,"Advice to set to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",06/21/2026 12:20:00 AM,-10,0,REGULATING RESERVE,"Advised to switch back to APFC Mode operation, from previous Manual mode operation."
06KABAN_BAT,"MANUAL CHARGE",06/21/2026 3:28:00 AM,0,-10,REGULATING RESERVE,"Advice to set to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",06/21/2026 3:43:00 AM,-10,0,REGULATING RESERVE,"Advised to switch back to APFC Mode operation, from previous Manual mode operation."
06KABAN_BAT,"MANUAL CHARGE",06/21/2026 5:24:00 AM,0,-10,REGULATING RESERVE,"Advice to set to manual charge under manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",06/21/2026 2:04:00 PM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",06/21/2026 2:35:00 PM,-10,-15,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",06/21/2026 2:36:00 PM,-15,-20,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",06/21/2026 3:06:00 PM,-20,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE OPERATION",06/21/2026 3:14:00 PM,-10,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"APFC MODE OPERATION",06/21/2026 8:03:00 PM,0,0,REGULATING RESERVE,"Advice to set to APFC mode from manual RR dispatch."
06MANSOL_G01,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,40.5,40.5,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06MANSOL_G01,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06MNTSOL_G01,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,14.4,14.4,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06MNTSOL_G01,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06PAL1A_U01,"FOLLOW RTD",06/16/2026 5:54:00 PM,35,35,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06PAL1A_U01,"CONTINUE LOAD",06/16/2026 8:46:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
06PAL1A_U01,"FOLLOW RTD",06/16/2026 9:01:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited generation at Ce"
06PAL1A_U01,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06PAL1A_U01,"FOLLOW RTD",06/16/2026 9:32:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U01,"FOLLOW RTD",06/17/2026 5:58:00 PM,35,35,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06PAL1A_U01,"FOLLOW RTD",06/17/2026 9:21:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U01,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06PAL1A_U01,"FOLLOW RTD",06/18/2026 3:44:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06PAL1A_U01,"FOLLOW RTD",06/18/2026 10:00:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U01,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06PAL1A_U01,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06PAL1A_U01,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06PAL1A_U01,"FOLLOW RTD",06/19/2026 8:16:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U02,"FOLLOW RTD",06/16/2026 5:54:00 PM,35,35,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06PAL1A_U02,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06PAL1A_U02,"FOLLOW RTD",06/16/2026 9:32:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U02,"FOLLOW RTD",06/17/2026 5:58:00 PM,35,35,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06PAL1A_U02,"FOLLOW RTD",06/17/2026 9:21:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U02,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06PAL1A_U02,"FOLLOW RTD",06/18/2026 3:44:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06PAL1A_U02,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06PAL1A_U02,"FOLLOW RTD",06/18/2026 10:00:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U02,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06PAL1A_U02,"FOLLOW RTD",06/19/2026 8:16:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U02,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06PAL1A_U03,"LOWER LOAD",06/16/2026 6:54:00 AM,35.3,23,MOT LOWER,"Advice to lower load under MOT-Lower dispatch. Real power balancing."
06PAL1A_U03,"FOLLOW RTD",06/16/2026 7:19:00 AM,23,35.3,RTD,"Advice to follow RTD from MOT-lower dispatch. RTD-EN=35.3"
06PAL1A_U03,"FOLLOW RTD",06/16/2026 5:54:00 PM,35,35,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06PAL1A_U03,"CONTINUE LOAD",06/16/2026 8:46:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
06PAL1A_U03,"FOLLOW RTD",06/16/2026 9:01:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited generation at Ce"
06PAL1A_U03,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06PAL1A_U03,"FOLLOW RTD",06/16/2026 9:32:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U03,"FOLLOW RTD",06/17/2026 5:58:00 PM,35,35,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06PAL1A_U03,"FOLLOW RTD",06/17/2026 9:21:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U03,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06PAL1A_U03,"LOWER LOAD",06/18/2026 6:35:00 AM,35.3,22.9,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=35.3MW)"
06PAL1A_U03,"FOLLOW RTD",06/18/2026 7:11:00 AM,22.9,35.3,RTD,"Advise to follow RTD-EN from MOT Low dispatch. (RTD-EN=35.3MW)"
06PAL1A_U03,"FOLLOW RTD",06/18/2026 3:44:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06PAL1A_U03,"FOLLOW RTD",06/18/2026 10:00:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL1A_U03,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06PAL1A_U03,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06PAL1A_U03,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06PAL1A_U03,"FOLLOW RTD",06/19/2026 8:16:00 PM,35,35,RTD,"Advised to follow RTD"
06PAL2A_U01,"FOLLOW RTD",06/16/2026 5:54:00 PM,18.9,18.9,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06PAL2A_U01,"FOLLOW RTD",06/16/2026 9:32:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U01,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06PAL2A_U01,"FOLLOW RTD",06/17/2026 5:58:00 PM,18.9,18.9,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06PAL2A_U01,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06PAL2A_U01,"FOLLOW RTD",06/17/2026 9:21:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U01,"FOLLOW RTD",06/18/2026 3:44:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06PAL2A_U01,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06PAL2A_U01,"FOLLOW RTD",06/18/2026 10:00:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U01,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06PAL2A_U01,"FOLLOW RTD",06/19/2026 8:16:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U01,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06PAL2A_U01,"FORCED CUT - OUT",06/21/2026 7:04:00 AM,18.8,0,GENERATOR SHUTDOWN,"Unplanned shutdown to conduct valve freedom test"
06PAL2A_U01,"CUT - IN",06/21/2026 7:04:00 AM,0,18.8,GENERATOR START-UP,"pal2 u1 cut-in"
06PAL2A_U02,"FOLLOW RTD",06/16/2026 5:54:00 PM,18.9,18.9,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06PAL2A_U02,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06PAL2A_U02,"FOLLOW RTD",06/16/2026 9:32:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U02,"MANUAL MODE",06/16/2026 11:44:00 PM,0,0,CONTINGENCY RESERVE,"Advise to switch to manual mode operation; Ancillary Services Certification Test of Cebu Energy Development Corporation"
06PAL2A_U02,"AGC MODE",06/17/2026 3:51:00 AM,0,0,CONTINGENCY RESERVE,"Advise to switch to AGC mode"
06PAL2A_U02,"FOLLOW RTD",06/17/2026 5:58:00 PM,18.9,18.9,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06PAL2A_U02,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06PAL2A_U02,"FOLLOW RTD",06/17/2026 9:21:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U02,"FOLLOW RTD",06/18/2026 3:44:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06PAL2A_U02,"FOLLOW RTD",06/18/2026 10:00:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U02,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06PAL2A_U02,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06PAL2A_U02,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06PAL2A_U02,"FOLLOW RTD",06/19/2026 8:16:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U03,"LOWER LOAD",06/16/2026 6:54:00 AM,18.9,10,MOT LOWER,"Advice to lower load under MOT-Lower dispatch. Real power balancing."
06PAL2A_U03,"FOLLOW RTD",06/16/2026 7:19:00 AM,10,18.9,RTD,"Advice to follow RTD from MOT-lower dispatch. RTD-EN=18.9"
06PAL2A_U03,"FOLLOW RTD",06/16/2026 5:54:00 PM,18.9,18.9,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
06PAL2A_U03,"CONTINUE LOAD",06/16/2026 8:46:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to maintain load at maximum; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited ge"
06PAL2A_U03,"FOLLOW RTD",06/16/2026 9:01:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD; SO-initiated Market Intervention starting 1745H due to MLD implementation caused by limited generation at Ce"
06PAL2A_U03,"FOLLOW RTD",06/16/2026 9:32:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U03,"MARKET INTERVENTION LIFTED",06/16/2026 9:32:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
06PAL2A_U03,"FOLLOW RTD",06/17/2026 5:58:00 PM,18.9,18.9,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
06PAL2A_U03,"MARKET INTERVENTION LIFTED",06/17/2026 9:21:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
06PAL2A_U03,"FOLLOW RTD",06/17/2026 9:21:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U03,"LOWER LOAD",06/18/2026 6:35:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=18.9MW)"
06PAL2A_U03,"FOLLOW RTD",06/18/2026 7:11:00 AM,8.9,18.9,RTD,"Advise to follow RTD-EN from MOT Low dispatch. (RTD-EN=18.9MW)"
06PAL2A_U03,"FOLLOW RTD",06/18/2026 3:44:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
06PAL2A_U03,"RAISE LOAD",06/18/2026 8:48:00 PM,15.3,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to maximize load under manual RR dispatch; SO-initiated Market Intervention starting 1500H due to MLD implementation caused"
06PAL2A_U03,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
06PAL2A_U03,"FOLLOW RTD",06/18/2026 10:00:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U03,"FOLLOW RTD",06/18/2026 11:07:00 PM,19.4,13.9,RTD,"Advised to follow RTD energy schedule = 13.9 MW, from previous Manual RR Dispatch. (RR=5)"
06PAL2A_U03,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
06PAL2A_U03,"FOLLOW RTD",06/19/2026 8:16:00 PM,18.9,18.9,RTD,"Advised to follow RTD"
06PAL2A_U03,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
06SACASL_G01,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06SACASL_G01,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06SACASL_G02,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06SACASL_G02,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06SACSUN_G01,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,46.8,46.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06SACSUN_G01,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06SLYSOL_G01,"PPC CONTROLLER ON",06/20/2026 7:03:00 AM,20,20,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Contingency measures for the shutdown of 138kV Dumanjug-Samboan Line 1; Setpoint set to maxi"
06SLYSOL_G01,"PPC CONTROLLER "OFF"",06/20/2026 6:10:00 PM,0,0,LIFTED VRE Output Restriction,"Advice to set PPC OFF ; Contingency measures for the shutdown of 138KV Dumanjug-Samboan Line."
06SONEG_BAT,"MANUAL CHARGE",06/15/2026 6:14:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",06/15/2026 6:28:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC from manual charge under manual RR dispatch."
06SONEG_BAT,"MANUAL CHARGE",06/15/2026 7:23:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",06/15/2026 7:32:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC from manual charge under manual RR dispatch."
06SONEG_BAT,"MANUAL CHARGE",06/15/2026 7:51:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",06/15/2026 8:00:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC from manual charge under manual RR dispatch."
06SONEG_BAT,"MANUAL CHARGE",06/15/2026 10:51:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for Peak demand."
06SONEG_BAT,"MANUAL MODE OPERATION",06/15/2026 11:29:00 AM,-10,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation in preparation for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",06/15/2026 1:16:00 PM,0,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06SONEG_BAT,"MANUAL DISCHARGE",06/15/2026 1:26:00 PM,10,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06SONEG_BAT,"MANUAL MODE OPERATION",06/15/2026 1:29:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch. Leyte-Cebu line management."
06SONEG_BAT,"MANUAL DISCHARGE",06/15/2026 2:19:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/15/2026 2:31:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue running (discharge) as SO dispatch under Market Intervention"
06SONEG_BAT,"MANUAL MODE",06/15/2026 2:56:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower load (discharge) as SO dispatch under Market Intervention; Real Power Balancing"
06SONEG_BAT,"MANAUAL CHARGE",06/15/2026 3:14:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge as SO dispatch under Market Intervention; Preparation for peak demand"
06SONEG_BAT,"MANUAL CHARGE",06/15/2026 3:46:00 PM,-5,-5,REGULATING RESERVE,"Advise to continue running (charge) as manual RR dispatch; Preparation for peak demand"
06SONEG_BAT,"MANUAL DISCHARGE",06/15/2026 6:19:00 PM,0,5,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/15/2026 6:32:00 PM,5,10,REGULATING RESERVE,"Advise to raise load (discharge) as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/15/2026 7:01:00 PM,10,5,REGULATING RESERVE,"Advise to lower load (discharge) as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/15/2026 7:07:00 PM,10,5,REGULATING RESERVE,"Advise to lower load (discharge) as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",06/15/2026 7:36:00 PM,5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 3:40:00 AM,0,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",06/16/2026 4:02:00 AM,-5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation from manual charging operation."
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 8:56:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL DISCHARGE",06/16/2026 9:11:00 AM,-10,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 9:17:00 AM,10,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/16/2026 9:50:00 AM,-10,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation in preparation for peak demand."
06SONEG_BAT,"MANUAL MODE",06/16/2026 3:29:00 PM,0,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation in preparation for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",06/16/2026 3:39:00 PM,0,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/16/2026 3:44:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL MODE",06/16/2026 3:44:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL DISCHARGE",06/16/2026 3:47:00 PM,0,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL DISCHARGE",06/16/2026 4:04:00 PM,5,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL DISCHARGE",06/16/2026 4:42:00 PM,10,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/16/2026 4:43:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation in preparation for peak demand."
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 4:46:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 5:03:00 PM,-5,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 5:14:00 PM,-10,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 5:18:00 PM,-5,-2,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/16/2026 5:30:00 PM,-2,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation in preparation for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",06/16/2026 5:38:00 PM,0,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL DISCHARGE",06/16/2026 5:39:00 PM,5,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL DISCHARGE",06/16/2026 6:13:00 PM,10,5,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/16/2026 6:16:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 6:31:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/16/2026 6:38:00 PM,-5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL CHARGE",06/16/2026 7:13:00 PM,0,-2.5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/16/2026 8:12:00 PM,-2.5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL CHARGE",06/17/2026 11:05:00 AM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing. Preparation for peak demand."
06SONEG_BAT,"MANUAL CHARGE",06/17/2026 11:22:00 AM,-5,-10,REGULATING RESERVE,"Advice to raise manual charge under manual RR dispatch. Real power balancing. Preparation for peak demand."
06SONEG_BAT,"APFC MODE OPERATION",06/17/2026 12:15:00 PM,-5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation."
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 1:09:00 PM,0,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06SONEG_BAT,"MANUAL MODE",06/17/2026 1:47:00 PM,10,0,REGULATING RESERVE,"Advice to set to manual mode under manual RR dispatch. SOC preservation"
06SONEG_BAT,"APFC MODE OPERATION",06/17/2026 1:52:00 PM,0,0,REGULATING RESERVE,"Advice to set to APFC mode."
06SONEG_BAT,"MANUAL CHARGE",06/17/2026 2:17:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/17/2026 2:35:00 PM,-5,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/17/2026 3:19:00 PM,-10,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 4:09:00 PM,0,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 4:17:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 4:31:00 PM,5,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 4:48:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL CHARGE",06/17/2026 5:03:00 PM,5,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/17/2026 5:10:00 PM,-5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 5:18:00 PM,0,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 5:25:00 PM,5,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 5:48:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL MODE",06/17/2026 5:52:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL CHARGE",06/17/2026 6:03:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/17/2026 6:26:00 PM,-5,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/17/2026 7:29:00 PM,-10,0,REGULATING RESERVE,"Advice to set to manual mode(0MW) under manual RR dispatch. SOC preservation"
06SONEG_BAT,"MANUAL DISCHARGE",06/17/2026 8:41:00 PM,0,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"APFC MODE OPERATION",06/17/2026 9:32:00 PM,5,0,REGULATING RESERVE,"Advice to set to APFC mode."
06SONEG_BAT,"MANUAL CHARGE",06/18/2026 6:10:00 AM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",06/18/2026 6:59:00 AM,-5,0,REGULATING RESERVE,"Advice to set to APFC mode."
06SONEG_BAT,"MANUAL CHARGE",06/18/2026 10:36:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",06/18/2026 10:41:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC mode."
06SONEG_BAT,"MANUAL CHARGE",06/18/2026 10:50:00 AM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",06/18/2026 11:07:00 AM,-10,0,REGULATING RESERVE,"Advice to set to APFC mode."
06SONEG_BAT,"MANUAL CHARGE",06/18/2026 12:19:00 PM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Preparation for peak demand."
06SONEG_BAT,"APFC MODE OPERATION",06/18/2026 12:37:00 PM,-10,0,REGULATING RESERVE,"Advice to set to APFC mode."
06SONEG_BAT,"MANUAL MODE",06/18/2026 12:38:00 PM,0,0,REGULATING RESERVE,"Advice to manual mode. Preservation of SOC."
06SONEG_BAT,"MANUAL DISCHARGE",06/18/2026 1:25:00 PM,0,10,REGULATING RESERVE,"Advice to manual discharge under manual RR dispatch. Leyte-Cebu line management."
06SONEG_BAT,"MANUAL DISCHARGE",06/18/2026 2:17:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL MODE",06/18/2026 2:22:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch, SOC preservation."
06SONEG_BAT,"MANUAL CHARGE",06/18/2026 2:30:00 PM,0,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/18/2026 2:34:00 PM,-5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch, SOC preservation."
06SONEG_BAT,"MANUAL DISCHARGE",06/18/2026 2:45:00 PM,0,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/18/2026 2:53:00 PM,0,10,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL CHARGE",06/18/2026 4:22:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/18/2026 4:28:00 PM,-5,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/18/2026 5:35:00 PM,-10,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch, SOC preservation."
06SONEG_BAT,"MANUAL DISCHARGE",06/18/2026 8:55:00 PM,10,5,REGULATING RESERVE,"Advice manual discharge under manual RR dispatch. Real power balancing"
06SONEG_BAT,"MANUAL MODE",06/18/2026 9:00:00 PM,5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch, SOC preservation."
06SONEG_BAT,"APFC MODE OPERATION",06/18/2026 10:22:00 PM,0,0,REGULATING RESERVE,"Advised to switch back to APFC Mode operation, from previous Manual mode operation."
06SONEG_BAT,"MANUAL CHARGE",06/19/2026 6:39:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand"
06SONEG_BAT,"APFC MODE OPERATION",06/19/2026 7:55:00 AM,-5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL DISCHARGE",06/19/2026 8:11:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL MODE",06/19/2026 8:19:00 AM,10,0,REGULATING RESERVE,"Advise to lower load (discharge) as manual RR dispatch; Preparation for peak demand"
06SONEG_BAT,"MANUAL DISCHARGE",06/19/2026 10:39:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",06/19/2026 10:59:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL MODE",06/19/2026 11:11:00 AM,10,0,REGULATING RESERVE,"Advise to lower load (discharge) as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL CHARGE",06/19/2026 11:47:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand"
06SONEG_BAT,"MANUAL MODE",06/19/2026 12:37:00 PM,-5,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for peak demand"
06SONEG_BAT,"MANUAL DISCHARGE",06/19/2026 1:24:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"CONTINUE RUNNING",06/19/2026 1:36:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
06SONEG_BAT,"MANUAL MODE",06/19/2026 2:18:00 PM,10,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch"
06SONEG_BAT,"MANUAL CHARGE",06/19/2026 2:24:00 PM,0,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/19/2026 2:50:00 PM,-5,-10,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL CHARGE",06/19/2026 3:26:00 PM,-10,-5,REGULATING RESERVE,"Advice to manual charge under manual RR dispatch. Real power balancing."
06SONEG_BAT,"MANUAL MODE",06/19/2026 3:30:00 PM,-5,0,REGULATING RESERVE,"Advice to set to manual mode (0MW) under manual RR dispatch"
