Visayas System Operations
08PDPP1_U03,"FOLLOW RTD",06/17/2026 5:58:00 PM,5,5,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
08PDPP1_U03,"FOLLOW RTD",06/17/2026 9:20:00 PM,5,5,RTD,"Advised to follow RTD"
08PDPP1_U03,"MARKET INTERVENTION LIFTED",06/17/2026 9:20:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
08PDPP1_U03,"RAISE LOAD",06/18/2026 9:28:00 AM,0,5,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. (RTD-EN=0.62MW) (MOT-R: 4.38MW) Cut-in: 0944H"
08PDPP1_U03,"FOLLOW RTD",06/18/2026 10:07:00 AM,5,5,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=5MW)"
08PDPP1_U03,"FOLLOW RTD",06/18/2026 3:44:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
08PDPP1_U03,"FOLLOW RTD",06/18/2026 10:00:00 PM,5,5,RTD,"Advised to follow RTD"
08PDPP1_U03,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08PDPP1_U03,"CUT - IN",06/19/2026 12:20:00 AM,0,5,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Leyte-Cebu Line Management. Cut-in at 0031H"
08PDPP1_U03,"FOLLOW RTD",06/19/2026 1:39:00 AM,5,5,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08PDPP1_U03,"ADVISE TO CUT - IN",06/19/2026 10:41:00 AM,0,0,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; unable to cut-in"
08PDPP1_U03,"UNABLE TO CUT - IN",06/19/2026 10:51:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to observed abnormal sound"
08PDPP1_U03,"ADVISE TO CUT - IN",06/20/2026 1:04:00 PM,0,5,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; Unable to cut-in."
08PDPP1_U03,"FOLLOW RTD",06/20/2026 1:09:00 PM,5,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP1_U03,"UNABLE TO CUT - IN",06/20/2026 1:29:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"unable to cut in due to observe abnormal sound at cyl. 2."
08PDPP1_U03,"RAISE LOAD",06/21/2026 1:19:00 AM,0,5,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Real Power Balancing. Cut-in at 0129H"
08PDPP1_U03,"FOLLOW RTD",06/21/2026 2:26:00 AM,5,0,RTD,"Advice to follow RTD from MOT Raise dispatch."
08PDPP1_U05,"FOLLOW RTD",06/16/2026 6:15:00 PM,5,5,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08PDPP1_U05,"MARKET INTERVENTION LIFTED",06/16/2026 9:31:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
08PDPP1_U05,"RAISE LOAD",06/17/2026 9:14:00 AM,0,5,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation."
08PDPP1_U05,"GENERATOR PROBLEM",06/17/2026 9:15:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to start (manual shutdown) due observed abnormal sound at cylinder #13."
08PDPP1_U05,"FOLLOW RTD",06/17/2026 9:20:00 PM,5,5,RTD,"Advised to follow RTD"
08PDPP1_U05,"MARKET INTERVENTION LIFTED",06/17/2026 9:20:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
08PDPP1_U05,"RAISE LOAD",06/18/2026 9:28:00 AM,0,5,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. (RTD-EN=0.92MW) (MOT-R: 4.38MW) Cut-in: 0939H"
08PDPP1_U05,"FOLLOW RTD",06/18/2026 10:07:00 AM,5,5,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=5MW)"
08PDPP1_U05,"FOLLOW RTD",06/18/2026 3:44:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
08PDPP1_U05,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08PDPP1_U05,"FOLLOW RTD",06/18/2026 10:00:00 PM,5,5,RTD,"Advised to follow RTD"
08PDPP1_U05,"CUT - IN",06/19/2026 12:20:00 AM,0,5,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Leyte-Cebu Line Management. Cut-in at 0029H"
08PDPP1_U05,"FOLLOW RTD",06/19/2026 1:39:00 AM,5,5,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08PDPP1_U05,"ADVISE TO CUT - IN",06/19/2026 10:41:00 AM,0,0,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; unable to cut-in"
08PDPP1_U05,"UNABLE TO CUT - IN",06/19/2026 10:58:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to low lube oil pressure"
08PDPP1_U05,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
08PDPP1_U05,"RESERVE MARKET ON TOP OF RTD",06/19/2026 6:36:00 PM,5,5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 1.5 MW; RM = 3.5 MW"
08PDPP1_U05,"FOLLOW RTD",06/19/2026 6:46:00 PM,1,5,RTD,"Advised to follow RTD"
08PDPP1_U05,"FOLLOW RTD",06/19/2026 8:16:00 PM,5,5,RTD,"Advised to follow RTD"
08PDPP1_U05,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
08PDPP1_U05,"RAISE LOAD",06/21/2026 1:19:00 AM,0,5,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Real Power Balancing. Cut-in at 0147H"
08PDPP1_U05,"CONTINUE RUNNING AS DR - RMS",06/21/2026 2:21:00 AM,5,5,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from MOT Raise dispatch"
08PDPP1_U05,"FOLLOW RTD",06/21/2026 2:36:00 AM,5,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
08PDPP1_U05,"CUT - IN",06/21/2026 1:24:00 PM,0,5,DISPATCHABLE RESERVE,"Advice to cut-in as DR-RMS dispatch. Real Power Balancing. Cut-in at 1333H"
08PDPP1_U05,"FOLLOW RTD",06/21/2026 5:26:00 PM,4,1,RTD,"Advice to follow RTD from DR-RMS dispatch."
08PDPP3_C,"DERATED",06/15/2026 2:08:00 PM,12,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to unbalance firing"
08PDPP3_C,"DERATION",06/16/2026 1:31:00 PM,12,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to unbalance firing on various cylinders."
08PDPP3_C,"FOLLOW RTD",06/16/2026 6:15:00 PM,9,9,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08PDPP3_C,"MARKET INTERVENTION LIFTED",06/16/2026 9:31:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
08PDPP3_C,"RAISE LOAD",06/17/2026 8:35:00 AM,0,9,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. (MOT-R=9MW) Cut-in=0850H"
08PDPP3_C,"RAISE LOAD",06/17/2026 9:13:00 AM,9,12,MOT RAISE,"Advice to raise load under MOT-Raise dispatch. Leyte-Cebu line limitation."
08PDPP3_C,"DERATION",06/17/2026 9:39:00 AM,12,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to unbalance firing on various cylinders."
08PDPP3_C,"FOLLOW RTD",06/17/2026 9:54:00 AM,9,9,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=9MW)"
08PDPP3_C,"FOLLOW RTD",06/17/2026 5:58:00 PM,9,9,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
08PDPP3_C,"FOLLOW RTD",06/17/2026 9:20:00 PM,9,9,RTD,"Advised to follow RTD"
08PDPP3_C,"MARKET INTERVENTION LIFTED",06/17/2026 9:20:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
08PDPP3_C,"RAISE LOAD",06/18/2026 8:29:00 AM,0,12,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in: 0910H"
08PDPP3_C,"DERATION",06/18/2026 9:22:00 AM,12,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to unbalance firing on various cylinders."
08PDPP3_C,"FOLLOW RTD",06/18/2026 10:01:00 AM,9,9,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=9MW)"
08PDPP3_C,"FOLLOW RTD",06/18/2026 3:44:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
08PDPP3_C,"FOLLOW RTD",06/18/2026 10:00:00 PM,9,9,RTD,"Advised to follow RTD"
08PDPP3_C,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08PDPP3_C,"RAISE LOAD",06/19/2026 12:16:00 AM,4.4,9,MOT RAISE,"Advised to raise load by 4.6 MW as MOT raise dispatch. Leyte-Cebu Line Management."
08PDPP3_C,"CONTINUE RUNNING",06/19/2026 12:31:00 AM,9,9,MOT RAISE,"Advised to continue running as MOT Raise Dispatch"
08PDPP3_C,"FOLLOW RTD",06/19/2026 1:45:00 AM,9,0,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08PDPP3_C,"UNABLE TO CUT - IN",06/19/2026 9:07:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to excess water leak"
08PDPP3_C,"RESERVE MARKET ON TOP OF RTD",06/19/2026 5:51:00 PM,9,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 6.5 MW; RM = 2.5 MW"
08PDPP3_C,"FOLLOW RTD",06/19/2026 5:57:00 PM,9,9,RTD,"Advised to follow RTD"
08PDPP3_C,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
08PDPP3_C,"FOLLOW RTD",06/19/2026 8:16:00 PM,9,9,RTD,"Advised to follow RTD"
08PDPP3_C,"CUT - IN",06/19/2026 11:22:00 PM,0,9,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Real Power Balancing. Cut-in at 2326H"
08PDPP3_C,"FOLLOW RTD",06/20/2026 4:51:00 AM,9,0,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08PDPP3_C,"ADVISE TO CUT - IN",06/20/2026 11:27:00 AM,0,9,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1138H"
08PDPP3_C,"FOLLOW RTD",06/20/2026 12:07:00 PM,9,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_C,"DERATION",06/20/2026 3:17:00 PM,9,7,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Due to unbalance firing on various cylinder"
08PDPP3_C,"ADVISE TO CUT - IN",06/21/2026 1:22:00 PM,0,8,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch"
08PDPP3_C,"ADVISE TO CUT - IN",06/21/2026 1:22:00 PM,0,8,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch"
08PDPP3_C,"FOLLOW RTD",06/21/2026 2:56:00 PM,8,8,RTD,"Advice to follow RTD from DR-RMS dispatch."
08PDPP3_E,"ADVICE TO CUT IN",06/15/2026 10:36:00 AM,0,9,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut-in time 1049H."
08PDPP3_E,"FOLLOW RTD",06/15/2026 11:07:00 AM,9,9,RTD,"Advice to follow RTD from DR-RMS dispatch."
08PDPP3_E,"DERATED",06/15/2026 2:08:00 PM,12,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high exhaust gas temperature"
08PDPP3_E,"EMERGENCY SHUTDOWN",06/15/2026 7:57:00 PM,8.35,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to lube oil filter high differential pressure"
08PDPP3_E,"ADVICE TO CUT IN",06/16/2026 3:57:00 AM,0,12,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut-in: 0408H."
08PDPP3_E,"FOLLOW RTD RESERVE MARKET",06/16/2026 4:11:00 AM,12,0,RTD,"Advice to follow RTD from DR-RMS dispatch. (Actual=3.1MW)"
08PDPP3_E,"ADVICE TO CUT IN",06/16/2026 8:12:00 AM,0,12,DISPATCHABLE RESERVE,"Advice to cut in under DR-RMS dispatch. Real power balancing. Cut in time 0825H."
08PDPP3_E,"FOLLOW RTD",06/16/2026 8:26:00 AM,12,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
08PDPP3_E,"RAISE LOAD",06/17/2026 9:13:00 AM,9,12,MOT RAISE,"Advice to raise load under MOT-Raise dispatch. Leyte-Cebu line limitation."
08PDPP3_E,"DERATION",06/17/2026 9:39:00 AM,12,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high EGT on various cylinders."
08PDPP3_E,"FOLLOW RTD",06/17/2026 9:54:00 AM,9,9,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=9MW)"
08PDPP3_E,"FOLLOW RTD",06/17/2026 5:58:00 PM,9,9,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
08PDPP3_E,"MARKET INTERVENTION LIFTED",06/17/2026 9:20:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
08PDPP3_E,"FOLLOW RTD",06/17/2026 9:20:00 PM,9,9,RTD,"Advised to follow RTD"
08PDPP3_E,"EMERGENCY SHUTDOWN",06/17/2026 10:23:00 PM,8.84,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to sudden rise of temperature at generator bearing"
08PDPP3_E,"ADVISE TO CUT - IN",06/18/2026 5:16:00 AM,0,12,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0528H"
08PDPP3_E,"FOLLOW RTD",06/18/2026 5:35:00 AM,12,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08PDPP3_E,"RAISE LOAD",06/18/2026 8:29:00 AM,0,12,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation."
08PDPP3_E,"GENERATOR PROBLEM",06/18/2026 9:29:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to start due to excessive water leak inside combustion chamber."
08PDPP3_E,"FOLLOW RTD",06/18/2026 10:00:00 PM,9,9,RTD,"Advised to follow RTD"
08PDPP3_E,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08PDPP3_E,"CUT - IN",06/19/2026 12:19:00 AM,0,9,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Leyte-Cebu Line Management. Cut-in at 0033H"
08PDPP3_E,"FOLLOW RTD",06/19/2026 1:45:00 AM,9,0,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08PDPP3_E,"ADVISE TO CUT - IN",06/19/2026 8:43:00 AM,0,9,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 0855H"
08PDPP3_E,"FOLLOW RTD",06/19/2026 10:28:00 AM,9,7.05,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_E,"RESERVE MARKET ON TOP OF RTD",06/19/2026 4:06:00 PM,9,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 7 MW"
08PDPP3_E,"FOLLOW RTD",06/19/2026 4:21:00 PM,9,9,RTD,"Advised to follow RTD"
08PDPP3_E,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
08PDPP3_E,"FOLLOW RTD",06/19/2026 8:16:00 PM,9,9,RTD,"Advised to follow RTD"
08PDPP3_E,"RAISE LOAD",06/19/2026 11:22:00 PM,2.4,9,MOT RAISE,"Advised to continue running as MOT Raise dispatch in excess to RTD energy schedule = 2.4 Mw."
08PDPP3_E,"CONTINUE RUNNING",06/19/2026 11:39:00 PM,9,9,MOT RAISE,"Advised to continue running as MOT Raise Dispatch from MOT Raise dispatch in excess to RTD energy schedule."
08PDPP3_E,"FOLLOW RTD",06/20/2026 4:51:00 AM,9,0,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08PDPP3_E,"ADVISE TO CUT - IN",06/20/2026 9:55:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1007H"
08PDPP3_E,"FOLLOW RTD",06/20/2026 12:22:00 PM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08PDPP3_G,"DERATED",06/15/2026 2:11:00 PM,12.34,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to excessive water leak"
08PDPP3_G,"FOLLOW RTD",06/15/2026 4:06:00 PM,0,2,RTD,"Advise to follow RTD-EN"
08PDPP3_G,"DERATED",06/15/2026 8:23:00 PM,13,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to red hot exhaust manifold"
08PDPP3_G,"RAISE LOAD",06/17/2026 9:11:00 AM,0,13,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. (MOT-R=13MW)"
08PDPP3_G,"GENERATOR PROBLEM",06/17/2026 9:39:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due observed abnormal sound at lube oil pump motor."
08PDPP3_G,"RAISE LOAD",06/18/2026 8:40:00 AM,0,13,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation."
08PDPP3_G,"GENERATOR PROBLEM",06/18/2026 9:29:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to observed big end bearing temperature."
08PDPP3_G,"ADVISE TO CUT - IN",06/19/2026 8:43:00 AM,0,13,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unable to cut-in due to high bearing temp"
08PDPP3_G,"UNABLE TO CUT - IN",06/19/2026 9:07:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to high bearing temperature"
08PDPP3_G,"ADVISE TO CUT - IN",06/20/2026 11:27:00 AM,0,13,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing. Unable to cut-in due to observed abnormal sound."
08PDPP3_G,"UNABLE TO CUT - IN",06/20/2026 12:04:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to observed abnormal sound"
08PDPP3_H,"DERATED",06/15/2026 2:08:00 PM,13,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to red hot exhaust manifold"
08PDPP3_H,"DERATION",06/16/2026 1:31:00 PM,12,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Red hot exhaust manifold on both banks."
08PDPP3_H,"FOLLOW RTD",06/16/2026 6:15:00 PM,8,8,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08PDPP3_H,"MARKET INTERVENTION LIFTED",06/16/2026 9:31:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
08PDPP3_H,"EMERGENCY SHUTDOWN",06/16/2026 10:13:00 PM,4.4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to abnormal sound"
08PDPP3_H,"RAISE LOAD",06/17/2026 9:10:00 AM,0,13,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. (MOT-R=13MW) Cut-in=0925H"
08PDPP3_H,"DERATION",06/17/2026 9:39:00 AM,13,8,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to red hot exhaust manifold on banks."
08PDPP3_H,"FOLLOW RTD",06/17/2026 9:54:00 AM,8,8,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=8MW)"
08PDPP3_H,"FOLLOW RTD",06/17/2026 5:58:00 PM,8,8,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
08PDPP3_H,"MARKET INTERVENTION LIFTED",06/17/2026 9:20:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
08PDPP3_H,"FOLLOW RTD",06/17/2026 9:20:00 PM,8,8,RTD,"Advised to follow RTD"
08PDPP3_H,"RAISE LOAD",06/18/2026 8:40:00 AM,0,13,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in: 0859H"
08PDPP3_H,"DERATION",06/18/2026 9:18:00 AM,13,9,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high EGT on various cylinders."
08PDPP3_H,"FOLLOW RTD",06/18/2026 10:01:00 AM,9,9,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=9MW)"
08PDPP3_H,"DERATION",06/18/2026 11:55:00 AM,9,7,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high EGT on various cylinders."
08PDPP3_H,"FOLLOW RTD",06/18/2026 3:44:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
08PDPP3_H,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08PDPP3_H,"FOLLOW RTD",06/18/2026 10:00:00 PM,7,7,RTD,"Advised to follow RTD"
08PDPP3_H,"RAISE LOAD",06/19/2026 12:16:00 AM,3.7,8,MOT RAISE,"Advised to raise load by 4.3 MW as MOT raise dispatch. Leyte-Cebu Line Management."
08PDPP3_H,"CONTINUE RUNNING",06/19/2026 12:31:00 AM,8,8,MOT RAISE,"Advised to continue running as MOT Raise Dispatch"
08PDPP3_H,"FOLLOW RTD",06/19/2026 1:45:00 AM,8,0,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08PDPP3_H,"RAISE LOAD",06/19/2026 8:43:00 AM,0,7,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unable to cut-in due to excessive water leak"
08PDPP3_H,"UNABLE TO CUT - IN",06/19/2026 9:07:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to excess water leak"
08PDPP3_H,"ADVISE TO CUT - IN",06/20/2026 11:27:00 AM,0,7,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1139H"
08PDPP3_H,"FOLLOW RTD",06/20/2026 12:07:00 PM,7,5.66,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U01,"LOWER LOAD",06/15/2026 1:43:00 AM,76.6,65,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=76.6MW)"
08PEDC_U01,"LOWER LOAD",06/15/2026 2:11:00 AM,65,50,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=76.2MW)"
08PEDC_U01,"LOWER LOAD",06/15/2026 2:51:00 AM,50,45,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=61.02MW)"
08PEDC_U01,"FOLLOW RTD",06/15/2026 3:03:00 AM,45,58.28,RTD,"Advise to follow RTD-EN; from MOT lower dispatch. (RTD-EN=58.28MW)"
08PEDC_U01,"LOWER LOAD",06/15/2026 7:54:00 AM,60,42,MOT LOWER,"Advice to hold load under MOT-Lower dispatch. RTD-EN-79.5. Real power balancing."
08PEDC_U01,"FOLLOW RTD",06/15/2026 8:14:00 AM,42,55.7,RTD,"Advice to follow RTD from MOT-lower dispatch."
08PEDC_U01,"RAISE LOAD",06/15/2026 8:33:00 AM,62,72,MOT RAISE,"Advice to Raise load under MOT-Raise dispatch. Real power balancing."
08PEDC_U01,"RAISE LOAD",06/15/2026 9:57:00 AM,72.3,76,MOT RAISE,"Advice to Raise load under MOT-Raise dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",06/15/2026 10:41:00 AM,76.2,76.2,RTD,"Advice to follow RTD from MOT-Raise dispatch."
08PEDC_U01,"LOWER LOAD",06/16/2026 6:26:00 AM,60.6,42,MOT LOWER,"Advice to lower load under MOT-Lower dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",06/16/2026 7:20:00 AM,42,53.4,RTD,"Advice to follow RTD from MOT-lower dispatch. RTD-EN=53.4"
08PEDC_U01,"RAISE LOAD",06/16/2026 9:08:00 AM,61,76.2,MOT RAISE,"Advice to raise load under MOT-Raise dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",06/16/2026 10:59:00 AM,76.2,80,RTD,"Advice to follow RTD form MOT-Raise dispatch."
08PEDC_U01,"FOLLOW RTD",06/16/2026 6:15:00 PM,83.7,83.7,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08PEDC_U01,"MARKET INTERVENTION LIFTED",06/16/2026 9:31:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
08PEDC_U01,"FOLLOW RTD",06/17/2026 5:58:00 PM,83.7,83.7,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
08PEDC_U01,"MARKET INTERVENTION LIFTED",06/17/2026 9:20:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
08PEDC_U01,"FOLLOW RTD",06/17/2026 9:20:00 PM,83.7,83.7,RTD,"Advised to follow RTD"
08PEDC_U01,"LOWER LOAD",06/18/2026 3:02:00 AM,76.45,65,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=76.45"
08PEDC_U01,"LOWER LOAD",06/18/2026 3:07:00 AM,65,60,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=76.45"
08PEDC_U01,"LOWER LOAD",06/18/2026 3:51:00 AM,60,50,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=76.2"
08PEDC_U01,"FOLLOW RTD",06/18/2026 4:22:00 AM,50,66.03,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
08PEDC_U01,"LOWER LOAD",06/18/2026 6:18:00 AM,72,60,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=72MW)"
08PEDC_U01,"LOWER LOAD",06/18/2026 6:37:00 AM,60,42,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=63.6MW)"
08PEDC_U01,"FOLLOW RTD",06/18/2026 6:41:00 AM,42,61.5,RTD,"Advise to follow RTD-EN from MOT Low dispatch. (RTD-EN=61.5MW)"
08PEDC_U01,"RAISE LOAD",06/18/2026 7:55:00 AM,65.22,75,MOT RAISE,"Advice to raise load under MOT-Raise dispatch. Leyte-Cebu line limitation. (RTD-EN=56.22MW)"
08PEDC_U01,"RAISE LOAD",06/18/2026 8:07:00 AM,75,76,MOT RAISE,"Advice to raise load under MOT-Raise dispatch. Leyte-Cebu line limitation. (RTD-EN=60.62MW)"
08PEDC_U01,"FOLLOW RTD",06/18/2026 8:56:00 AM,76,83.7,RTD,"Advise to follow RTD-EN from DR-RMS dispatch. (RTD-EN=83.7MW)"
08PEDC_U01,"LOWER LOAD",06/18/2026 10:37:00 AM,83.7,70,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=83.7MW)"
08PEDC_U01,"FOLLOW RTD",06/18/2026 10:41:00 AM,70,83.7,RTD,"Advise to follow RTD-EN from MOT Lower dispatch. (RTD-EN=83.7MW)"
08PEDC_U01,"FOLLOW RTD",06/18/2026 3:44:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
08PEDC_U01,"FOLLOW RTD",06/18/2026 10:00:00 PM,83.7,83.7,RTD,"Advised to follow RTD"
08PEDC_U01,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08PEDC_U01,"MANUAL CR DISPATCH",06/19/2026 12:15:00 AM,76,83,CONTINGENCY RESERVE,"Advised to raise by 7MW as manual CR Dispatch. Leyte-Cebu line management 350MW."
08PEDC_U01,"FOLLOW RTD",06/19/2026 12:53:00 AM,83,70.2,RTD,"Advised to follow RTD from Manual CR Dispatch"
08PEDC_U01,"LOWER LOAD",06/19/2026 3:38:00 AM,83.7,60,MOT LOWER,"Advised to lower load as MOT Lower dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",06/19/2026 4:16:00 AM,60,70.2,RTD,"Advised to follow RTD from MOT-Lower Dispatch"
08PEDC_U01,"RAISE LOAD",06/19/2026 8:08:00 AM,51.89,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing; RTD-EN=51.89"
08PEDC_U01,"FOLLOW RTD",06/19/2026 8:46:00 AM,70,77,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U01,"LOWER LOAD",06/19/2026 12:45:00 PM,83.7,70,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=83.7"
08PEDC_U01,"FOLLOW RTD",06/19/2026 12:56:00 PM,70,83.7,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PEDC_U01,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
08PEDC_U01,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
08PEDC_U01,"FOLLOW RTD",06/19/2026 8:16:00 PM,83.7,83.7,RTD,"Advised to follow RTD"
08PEDC_U01,"MANUAL CR DISPATCH",06/20/2026 12:09:00 AM,70.2,83.7,CONTINGENCY RESERVE,"Advised to raise by 13.5MW as manual CR Dispatch. Contingency for Barutac-Dingle L1 activity."
08PEDC_U01,"FOLLOW RTD",06/20/2026 2:08:00 AM,83.7,83.7,RTD,"Advised to follow RTD from manual CR Dispatch"
08PEDC_U01,"RAISE LOAD",06/20/2026 3:34:00 AM,42,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
08PEDC_U01,"MANUAL CR DISPATCH",06/20/2026 5:15:00 AM,70.2,83.7,CONTINGENCY RESERVE,"Advised to raise by 13.5MW as manual CR Dispatch. Contingency for Dumanjug-Samboan L1 shutdown"
08PEDC_U01,"FOLLOW RTD",06/20/2026 6:15:00 AM,83.7,59.42,RTD,"Advise to follow RTD-EN; from manual CR dispatch"
08PEDC_U01,"LOWER LOAD",06/21/2026 3:24:00 AM,81,50,SECURITY - LOWER,"Advice to lower load under security lower dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",06/21/2026 5:10:00 AM,50,69.7,RTD,"Advice to follow RTD from Security lower dispatch."
08PEDC_U01,"LOWER LOAD",06/21/2026 10:22:00 AM,49.75,42,MOT LOWER,"Advised to lower load as MOT Lower dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",06/21/2026 11:10:00 AM,42,42,RTD,"Advised to follow RTD from MOT Lower dispatch"
08PEDC_U01,"LOWER LOAD",06/21/2026 2:40:00 PM,83,70,SECURITY - LOWER,"Advice to lower load under security lower dispatch. Real power balancing."
08PEDC_U01,"FOLLOW RTD",06/21/2026 3:47:00 PM,70,79.3,RTD,"Advice to follow RTD from security lower dispatch."
08PEDC_U02,"LOWER LOAD",06/15/2026 1:46:00 AM,70.2,60,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=70.2MW)"
08PEDC_U02,"LOWER LOAD",06/15/2026 2:11:00 AM,60,50,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing. (RTD-EN=70.2MW)"
08PEDC_U02,"FOLLOW RTD",06/15/2026 3:03:00 AM,50,42,RTD,"Advise to follow RTD-EN; from MOT lower dispatch. (RTD-EN=42MW)"
08PEDC_U02,"HOLD LOAD",06/15/2026 7:52:00 AM,42,42,MOT LOWER,"Advice to hold load under MOT-Lower dispatch. RTD-EN-48.5. Real power balancing."
08PEDC_U02,"FOLLOW RTD",06/15/2026 8:14:00 AM,42,55,RTD,"Advice to follow RTD from MOT-lower dispatch."
08PEDC_U02,"RAISE LOAD",06/16/2026 5:53:00 AM,42,60,MOT RAISE,"Advice to Raise load under MOT-Raise dispatch. Leyte-Cebu Line limitation. (RTD-EN=42MW)"
08PEDC_U02,"FOLLOW RTD",06/16/2026 5:58:00 AM,60,42,RTD,"Advice to follow RTD from MOT raise dispatch. (RTD-EN=42MW)"
08PEDC_U02,"FOLLOW RTD",06/16/2026 6:15:00 PM,83.7,83.7,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08PEDC_U02,"MARKET INTERVENTION LIFTED",06/16/2026 9:31:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
08PEDC_U02,"RAISE LOAD",06/17/2026 7:14:00 AM,42,50,MOT RAISE,"Advice to raise load under MOT-Raise dispatch. Leyte-Cebu line limitation. (RTD-EN=42MW)"
08PEDC_U02,"FOLLOW RTD",06/17/2026 7:24:00 AM,50,42,RTD,"Advise to follow RTD-EN from MOT raise dispatch. (RTD-EN=42MW)"
08PEDC_U02,"FOLLOW RTD",06/17/2026 5:58:00 PM,83.7,83.7,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
08PEDC_U02,"FOLLOW RTD",06/17/2026 9:20:00 PM,83.7,83.7,RTD,"Advised to follow RTD"
08PEDC_U02,"MARKET INTERVENTION LIFTED",06/17/2026 9:20:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
08PEDC_U02,"LOWER LOAD",06/18/2026 3:02:00 AM,70.2,65,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=70.2"
08PEDC_U02,"LOWER LOAD",06/18/2026 3:07:00 AM,65,60,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=70.2"
08PEDC_U02,"LOWER LOAD",06/18/2026 3:51:00 AM,60,50,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=70.2"
08PEDC_U02,"FOLLOW RTD",06/18/2026 4:42:00 AM,50,67.02,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
08PEDC_U02,"LOWER LOAD",06/18/2026 6:16:00 AM,55.8,42,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=55.8MW)"
08PEDC_U02,"FOLLOW RTD",06/18/2026 6:43:00 AM,42,42,RTD,"Advise to follow RTD-EN from MOT Low dispatch. (RTD-EN=42MW)"
08PEDC_U02,"RAISE LOAD",06/18/2026 7:55:00 AM,65.34,70,MOT RAISE,"Advice to raise load under MOT-Raise dispatch. Leyte-Cebu line limitation. (RTD-EN=65.34MW)"
08PEDC_U02,"FOLLOW RTD",06/18/2026 7:59:00 AM,70,70.2,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=70.2MW)"
08PEDC_U02,"LOWER LOAD",06/18/2026 10:37:00 AM,83.7,70,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=83.7MW)"
08PEDC_U02,"FOLLOW RTD",06/18/2026 10:41:00 AM,70,83.7,RTD,"Advise to follow RTD-EN from MOT Lower dispatch. (RTD-EN=83.7MW)"
08PEDC_U02,"FOLLOW RTD",06/18/2026 3:44:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
08PEDC_U02,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08PEDC_U02,"FOLLOW RTD",06/18/2026 10:00:00 PM,83.7,83.7,RTD,"Advised to follow RTD"
08PEDC_U02,"LOWER LOAD",06/19/2026 3:38:00 AM,83.7,60,MOT LOWER,"Advised to lower load as MOT Lower dispatch. Real power balancing."
08PEDC_U02,"FOLLOW RTD",06/19/2026 4:16:00 AM,60,74.2,RTD,"Advised to follow RTD from MOT-Lower Dispatch"
08PEDC_U02,"RAISE LOAD",06/19/2026 8:08:00 AM,44.4,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing; RTD-EN=44.4"
08PEDC_U02,"FOLLOW RTD",06/19/2026 8:46:00 AM,70,64.52,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U02,"LOWER LOAD",06/19/2026 12:45:00 PM,83.7,70,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=83.7"
08PEDC_U02,"FOLLOW RTD",06/19/2026 12:56:00 PM,70,83.7,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PEDC_U02,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
08PEDC_U02,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
08PEDC_U02,"FOLLOW RTD",06/19/2026 8:16:00 PM,83.7,83.7,RTD,"Advised to follow RTD"
08PEDC_U02,"MANUAL RR DISPATCH",06/20/2026 12:09:00 AM,78.5,83.7,REGULATING RESERVE,"Advised to raise by 12.7MW as manual RR Dispatch. Contingency for Barutac-Dingle L1 activity."
08PEDC_U02,"FOLLOW RTD",06/20/2026 2:11:00 AM,83.7,77.2,RTD,"Advised to follow RTD from manual CR Dispatch"
08PEDC_U02,"RAISE LOAD",06/20/2026 4:06:00 AM,63.2,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
08PEDC_U02,"MANUAL RR DISPATCH",06/20/2026 5:22:00 AM,70.9,83.7,REGULATING RESERVE,"Advised to raise by 12.8MW as manual RR Dispatch. Contingency for Dumanjug-Samboan L1 shutdown"
08PEDC_U02,"FOLLOW RTD",06/20/2026 6:15:00 AM,83.7,65.93,RTD,"Advise to follow RTD-EN; from manual RR dispatch"
08PEDC_U02,"RAISE LOAD",06/20/2026 8:46:00 AM,47.23,77,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
08PEDC_U02,"FOLLOW RTD",06/20/2026 10:53:00 AM,77,77.2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PEDC_U02,"LOWER LOAD",06/21/2026 3:24:00 AM,73,50,SECURITY - LOWER,"Advice to lower load under security lower dispatch. Real power balancing."
08PEDC_U02,"FOLLOW RTD",06/21/2026 5:10:00 AM,50,61.2,RTD,"Advice to follow RTD from Security lower dispatch."
08PEDC_U02,"LOWER LOAD",06/21/2026 6:10:00 AM,58,42,MOT LOWER,"Advised to lower load as MOT Lower dispatch. Real power balancing."
08PEDC_U02,"FOLLOW RTD",06/21/2026 6:25:00 AM,42,42.74,RTD,"Advice to follow RTD from MOT lower dispatch."
08PEDC_U02,"RAISE LOAD",06/21/2026 1:19:00 PM,42,60,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
08PEDC_U02,"RAISE LOAD",06/21/2026 1:28:00 PM,60,77.2,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
08PEDC_U02,"FOLLOW RTD",06/21/2026 2:40:00 PM,76,70,RTD,"Advice to follow RTD from MOT Raise dispatch."
08STBPB1_U01,"ADVICE TO CUT IN",06/16/2026 12:59:00 AM,0,5.7,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut-in: 0107H."
08STBPB1_U01,"FOLLOW RTD",06/16/2026 1:21:00 AM,5.7,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
08STBPB1_U01,"ADVICE TO CUT IN",06/16/2026 9:10:00 AM,0,5.7,MOT RAISE,"Advice to cut in under MOT-Raise dispatch. Real power balancing. Cut in time 0919H."
08STBPB1_U01,"FOLLOW RTD",06/16/2026 9:29:00 AM,5.7,0,RTD,"Advice to follow RTD from MOT-Raise dispatch."
08STBPB1_U01,"RAISE LOAD",06/16/2026 9:36:00 AM,0,5.7,MOT RAISE,"Advice to raise load under MOT-Raise dispatch."
08STBPB1_U01,"FOLLOW RTD",06/16/2026 9:46:00 AM,5.6,4,RTD,"Advice to follow RTD from MOT-Raise dispatch."
08STBPB1_U01,"ADVICE TO CUT OUT",06/16/2026 11:54:00 AM,5.7,0,MOT LOWER,"Advice to cut out under MOT-Lower dispatch.  Real power balancing."
08STBPB1_U01,"FOLLOW RTD",06/16/2026 12:04:00 PM,0,4.2,RTD,"Advice to follow RTD from previous MOT-Lower dispatch."
08STBPB1_U01,"FOLLOW RTD",06/16/2026 5:53:00 PM,7,7,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08STBPB1_U01,"FOLLOW RTD",06/16/2026 6:15:00 PM,5.7,5.7,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08STBPB1_U01,"MARKET INTERVENTION LIFTED",06/16/2026 9:31:00 PM,5.7,5.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
08STBPB1_U01,"RAISE LOAD",06/17/2026 8:33:00 AM,0,5.7,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. (MOT-R=4.6MW) (RTD-EN=1MW) Cut-in=0841H"
08STBPB1_U01,"FOLLOW RTD",06/17/2026 9:16:00 AM,5.7,5.7,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=5.7MW)"
08STBPB1_U01,"FOLLOW RTD",06/17/2026 5:58:00 PM,5.7,5.7,RTD,"Advise to maintain load at maximum;SO-initiated market intervention issued today, 17-Jun-2026 for Visayas grid starting interval 1"
08STBPB1_U01,"FOLLOW RTD",06/17/2026 9:20:00 PM,5.7,5.7,RTD,"Advised to follow RTD"
08STBPB1_U01,"MARKET INTERVENTION LIFTED",06/17/2026 9:20:00 PM,5.7,5.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2103H. Market operations resume starting interval 2110H."
08STBPB1_U01,"RAISE LOAD",06/18/2026 8:26:00 AM,0,4.7,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in: 0835H"
08STBPB1_U01,"FOLLOW RTD",06/18/2026 3:15:00 PM,5.7,5.7,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
08STBPB1_U01,"FOLLOW RTD",06/18/2026 10:00:00 PM,5.7,5.7,RTD,"Advised to follow RTD"
08STBPB1_U01,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,5.7,5.7,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08STBPB1_U01,"RAISE LOAD",06/19/2026 12:16:00 AM,3.9,5.7,MOT RAISE,"Advised to raise load by 1.8MW as MOT Raise Dispatch. Leyte-Cebu line management 350MW."
08STBPB1_U01,"FOLLOW RTD",06/19/2026 2:34:00 AM,5.7,0,RTD,"Advised to follow RTD from MOT-Raise Dispatch"
08STBPB1_U01,"ADVISE TO CUT - IN",06/19/2026 8:26:00 AM,0,5.7,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 0836H"
08STBPB1_U01,"FOLLOW RTD",06/19/2026 9:58:00 AM,5.7,5.7,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U01,"CONTINUE RUNNING",06/19/2026 11:22:00 PM,5.7,5.7,MOT RAISE,"Advised to continue running as MOT Raise Dispatch from RTD-EN Dispatch"
08STBPB1_U01,"FOLLOW RTD",06/20/2026 4:56:00 AM,5.7,0,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08STBPB1_U01,"DR - RMS IN EXCESS OF RTD - EN",06/20/2026 1:33:00 PM,5.7,5.7,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.2 MW in excess of RTD-EN at 1.5 MW"
08STBPB1_U01,"FOLLOW RTD",06/20/2026 3:51:00 PM,5.7,5.7,RTD,"Advice to follow RTD from DR-RMS dispatch."
08STBPB1_U01,"RAISE LOAD",06/21/2026 1:28:00 AM,0,5.7,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Real Power Balancing. Cut-in at 0135H"
08STBPB1_U01,"FOLLOW RTD",06/21/2026 2:32:00 AM,5.7,0,RTD,"Advice to follow RTD from MOT Raise dispatch."
08STBPB1_U01,"RAISE LOAD",06/21/2026 1:44:00 PM,0,5.7,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; Cut-in @ 1354H"
08STBPB1_U01,"EMERGENCY CUT - OUT",06/21/2026 2:21:00 PM,5.7,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Excessive fuel leak at cylinder 2L"
08STBPB1_U02,"ADVICE TO CUT IN",06/16/2026 12:59:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut-in: 0108H."
08STBPB1_U02,"FOLLOW RTD",06/16/2026 1:21:00 AM,5.5,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
08STBPB1_U02,"ADVICE TO CUT IN",06/16/2026 9:10:00 AM,0,5.6,MOT RAISE,"Advice to cut in under MOT-Raise dispatch. Real power balancing. Cut in time 0920H."
08STBPB1_U02,"FOLLOW RTD",06/16/2026 9:29:00 AM,5.6,0,RTD,"Advice to follow RTD from MOT-Raise dispatch."
08STBPB1_U02,"RAISE LOAD",06/16/2026 9:36:00 AM,0,5.6,MOT RAISE,"Advice to raise load under MOT-Raise dispatch."
08STBPB1_U02,"FOLLOW RTD",06/16/2026 9:46:00 AM,5.6,4,RTD,"Advice to follow RTD from MOT-Raise dispatch."
08STBPB1_U02,"ADVICE TO CUT OUT",06/16/2026 11:54:00 AM,5.6,0,MOT LOWER,"Advice to cut out under MOT-Lower dispatch.  Real power balancing."
08STBPB1_U02,"FOLLOW RTD",06/16/2026 12:04:00 PM,0,4.2,RTD,"Advice to follow RTD from previous MOT-Lower dispatch."
08STBPB1_U02,"FOLLOW RTD",06/16/2026 6:15:00 PM,5.6,5.6,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08STBPB1_U02,"MARKET INTERVENTION LIFTED",06/16/2026 9:31:00 PM,5.6,5.6,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2117H. Market operations will resume starting interval 2125H."
08STBPB1_U02,"RMS IN EXCESS OF RTD ENERGY",06/17/2026 12:10:00 AM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch at 4.4 MW in excess of RTD-EN at 1.2 MW"
08STBPB1_U02,"FOLLOW RTD",06/17/2026 2:07:00 AM,5.6,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U02,"RAISE LOAD",06/17/2026 8:33:00 AM,0,5.6,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. (MOT-R=4.6MW) (RTD-EN=1MW) Cut-in=0842H"
08STBPB1_U02,"FOLLOW RTD",06/17/2026 9:16:00 AM,5.6,5.6,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=5.6MW)"
08STBPB1_U02,"ADVICE TO CUT IN",06/20/2026 6:22:00 PM,0,5.6,REAL POWER BALANCING,"Advice to cut in as MRU under SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visayas grid starting interval"
08STBPB1_U02,"FOLLOW RTD",06/20/2026 7:45:00 PM,5.6,5.6,RTD,"Advice to follow RTD from MRU dispatch. SO-initiated market intervention. MI is issued today, 20-Jun-2026 for Visayas grid startin"
08STBPB1_U02,"RAISE LOAD",06/21/2026 1:28:00 AM,0,5.6,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Real Power Balancing. Cut-in at 0138H"
08STBPB1_U02,"FOLLOW RTD",06/21/2026 2:32:00 AM,5.6,0,RTD,"Advice to follow RTD from MOT Raise dispatch."
08STBPB1_U02,"ADVISE TO CUT - IN",06/21/2026 1:44:00 PM,0,5.6,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing; Cut-in @ 1354H"
08STBPB1_U02,"FOLLOW RTD",06/21/2026 3:21:00 PM,5.6,5.6,RTD,"Advice to follow RTD from MOT-Raise dispatch."
08STBPB1_U04,"ADVICE TO CUT IN",06/16/2026 12:59:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advice to cut in as DR-RMS dispatch. Leyte-Cebu line management. Cut-in: 0112H."
08STBPB1_U04,"FOLLOW RTD",06/16/2026 1:21:00 AM,5.6,0,RTD,"Advice to follow RTD from DR-RMS dispatch."
08STBPB1_U04,"ADVICE TO CUT IN",06/16/2026 9:10:00 AM,0,5.6,MOT RAISE,"Advice to cut in under MOT-Raise dispatch. Real power balancing. Cut in time 0922H."
08STBPB1_U04,"FOLLOW RTD",06/16/2026 9:29:00 AM,5.6,0,RTD,"Advice to follow RTD from MOT-Raise dispatch."
08STBPB1_U04,"RAISE LOAD",06/16/2026 9:36:00 AM,0,5.6,MOT RAISE,"Advice to raise load under MOT-Raise dispatch."
08STBPB1_U04,"FOLLOW RTD",06/16/2026 9:46:00 AM,5.6,4,RTD,"Advice to follow RTD from MOT-Raise dispatch."
08STBPB1_U04,"ADVICE TO CUT OUT",06/16/2026 11:54:00 AM,5.6,0,MOT LOWER,"Advice to cut out under MOT-Lower dispatch.  Real power balancing."
08STBPB1_U04,"FOLLOW RTD",06/16/2026 12:04:00 PM,0,3.6,RTD,"Advice to follow RTD from previous MOT-Lower dispatch."
08STBPB1_U04,"FOLLOW RTD",06/16/2026 5:53:00 PM,8,8,RTD,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1745H due to MLD implem"
08STBPB1_U04,"RAISE LOAD",06/18/2026 9:14:00 AM,0,4.6,MOT RAISE,"Advice to cut-in under MOT-Raise dispatch. Leyte-Cebu line limitation. Cut-in:0918H"
08STBPB1_U04,"FOLLOW RTD",06/18/2026 3:15:00 PM,5.6,5.6,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running and follow RTD schedule; SO-initiated Market Intervention starting 1500H due to MLD implem"
08STBPB1_U04,"FOLLOW RTD",06/18/2026 10:00:00 PM,5.6,5.6,RTD,"Advised to follow RTD"
08STBPB1_U04,"MARKET INTERVENTION LIFTED",06/18/2026 10:00:00 PM,5.6,5.6,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2156H. Market operations resume starting interval 2200H."
08STBPB1_U04,"RAISE LOAD",06/19/2026 12:16:00 AM,0,5.6,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Leyte-Cebu Line Management. Cut in at 0018H"
08STBPB1_U04,"FOLLOW RTD",06/19/2026 2:34:00 AM,5.6,0,RTD,"Advised to follow RTD from MOT-Raise Dispatch"
08STBPB1_U04,"ADVISE TO CUT - IN",06/19/2026 8:26:00 AM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unable to cut-in due to busted expansion bellows"
08STBPB1_U04,"UNABLE TO CUT - IN",06/19/2026 8:53:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to busted expansion bellows"
08STBPB1_U04,"MARKET INTERVENTION",06/19/2026 4:36:00 PM,5.6,5.6,MARKET INTERVENTION/SUSPENSION,"Informed and advise to continue running at maximum capacity; SO-initiated Market Intervention starting 1625H due to MLD implementa"
08STBPB1_U04,"MARKET INTERVENTION LIFTED",06/19/2026 8:16:00 PM,5.6,5.6,MARKET INTERVENTION/SUSPENSION,"SO-initiated Market Intervention has been lifted at 2016H. Market operations resume starting interval 2020H."
08STBPB1_U04,"FOLLOW RTD",06/19/2026 8:16:00 PM,5.6,5.6,RTD,"Advised to follow RTD"
08STBPB1_U04,"CONTINUE RUNNING",06/19/2026 11:22:00 PM,5.6,5.6,MOT RAISE,"Advised to continue running as MOT Raise Dispatch from RTD-EN Dispatch"
08STBPB1_U04,"FOLLOW RTD",06/20/2026 4:56:00 AM,5.6,0,RTD,"Advised to follow RTD from MOT Raise Dispatch"
08STBPB1_U04,"RAISE LOAD",06/21/2026 1:28:00 AM,0,5.6,MOT RAISE,"Advice to cut-in as MOT Raise dispatch. Real Power Balancing. Cut-in at 0137H"
08STBPB1_U04,"FOLLOW RTD",06/21/2026 2:32:00 AM,5.6,0,RTD,"Advice to follow RTD from MOT Raise dispatch."
08STBPB1_U04,"ADVISE TO CUT - IN",06/21/2026 1:44:00 PM,0,5.6,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real Power Balancing"
08STBPB1_U04,"FOLLOW RTD",06/21/2026 3:21:00 PM,5.6,5.6,RTD,"Advice to follow RTD from MOT-Raise dispatch."
EOF
