Visayas System Operations
08NABASDPP_U02,"FOLLOW RTD",07/06/2026 2:03:00 PM,3.4,3,RTD,"Advise to follow RTD schedule; RTD = 3 MW; RM = 0.4 MW"
08NABASDPP_U02,"RAISE LOAD",07/07/2026 11:30:00 AM,0,3.4,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1139H"
08NABASDPP_U02,"FOLLOW RTD",07/07/2026 12:01:00 PM,3.4,3.4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
08NABASDPP_U02,"ADVISE TO CUT - IN",07/08/2026 10:16:00 AM,0,3.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. Cut-in:1025H"
08NABASDPP_U02,"FOLLOW RTD",07/08/2026 11:02:00 AM,3.4,0.6,RTD,"Advise to follow RTD-EN from DR-RMS dispatch. (RTD-EN=0.6MW)"
08NABASDPP_U02,"CONTINUE LOAD",07/08/2026 11:10:00 AM,3.4,3.4,MOT RAISE,"Advise to continue running as MOT Raise dispatch from RTD-EN schedule. Real power balancing."
08NABASDPP_U02,"CONTINUE LOAD",07/08/2026 11:42:00 AM,3.4,3.4,MOT RAISE,"Advise to continue running as MOT Raise dispatch. Real power balancing."
08NABASDPP_U02,"FOLLOW RTD",07/08/2026 12:51:00 PM,3.4,3.4,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=3.4MW)"
08NABASDPP_U02,"ADVISE TO CUT - IN",07/09/2026 9:32:00 AM,0,3.4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 0940H"
08NABASDPP_U02,"FOLLOW RTD",07/09/2026 9:50:00 AM,3.4,3.4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08NABASDPP_U02,"ADVISE TO CUT - IN",07/09/2026 12:34:00 PM,0,3.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1241H"
08NABASDPP_U02,"FOLLOW RTD",07/09/2026 1:02:00 PM,3.4,3.4,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08NABASDPP_U02,"CONTINUE RUNNING AS DR - RMS",07/09/2026 1:51:00 PM,3.4,3.4,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
08NABASDPP_U02,"FOLLOW RTD",07/09/2026 2:03:00 PM,3.4,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous RMS dispatch."
08NABASDPP_U02,"ADVISE TO CUT IN",07/11/2026 3:53:00 PM,0,3.4,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 1559H)"
08NABASDPP_U02,"FOLLOW RTD",07/11/2026 5:06:00 PM,3.4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08NABASDPP_U02,"RESERVE MARKET UTILIZATION",07/12/2026 6:40:00 AM,0,3.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule for Real Power Balancing; RTD = 0 MW; RM = 3.4 MW; Cut-in time 0649H"
08NABASDPP_U02,"CONTINUE LOAD",07/12/2026 7:21:00 AM,3.4,3.4,MOT RAISE,"Advise to continue load under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 3.4 MW"
08NABASDPP_U02,"FOLLOW RTD",07/12/2026 7:44:00 AM,3.4,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0752H"
08NABASDPP_U02,"RAISE LOAD",07/12/2026 2:21:00 PM,0,3.4,MOT RAISE,"Advise to cut-in under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 3.4 MW; Cut-in time 1427H"
08NABASDPP_U02,"RESERVE MARKET UTILIZATION",07/12/2026 2:46:00 PM,3.4,3.4,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule for Real Power Balancing; RTD = 0 MW; RM = 3.4 MW"
08NABASDPP_U02,"CONTINUE LOAD",07/12/2026 3:02:00 PM,3.4,3.4,MOT RAISE,"Advise to continue running under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 3.4 MW"
08NABASDPP_U02,"FOLLOW RTD",07/12/2026 4:19:00 PM,3.4,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 1629H"
08NABASDPP_U02,"CONTINUE LOAD",07/12/2026 6:38:00 PM,3.4,3.4,MOT RAISE,"Advise to continue running under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 3.4 MW"
08NABASDPP_U02,"FOLLOW RTD",07/12/2026 8:25:00 PM,3.4,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 2034H"
08PDPP1_U03,"RAISE LOAD",07/06/2026 1:18:00 PM,5,5,MOT RAISE,"Advice to continue as MOT Raise on top of RTD dispatch. Leyte-Cebu Line Limitation"
08PDPP1_U03,"FOLLOW RTD",07/06/2026 1:37:00 PM,1.6,5,RTD,"Advise to follow RTD schedule; RTD = 5 MW; RM = 0 MW"
08PDPP1_U03,"RESERVE MARKET UTILIZATION",07/06/2026 5:50:00 PM,0,5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5 MW; Cut-in time 1758H"
08PDPP1_U03,"FOLLOW RTD",07/06/2026 6:11:00 PM,4.5,4.3,RTD,"Advise to follow RTD schedule; RTD = 4.3 MW; RM = 0 MW"
08PDPP1_U03,"ADVISE TO CUT IN",07/07/2026 11:39:00 AM,0,3,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1150H"
08PDPP1_U03,"CONTINUE LOAD",07/07/2026 11:52:00 AM,3,5,MOT RAISE,"Advise to continue running as MOT Raise dispatch. Leyte-Cebu line limitation."
08PDPP1_U03,"FOLLOW RTD",07/07/2026 12:51:00 PM,5,1.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch. (RTD-EN=1.6MW)"
08PDPP1_U03,"RAISE LOAD",07/12/2026 3:29:00 PM,0,3,MOT RAISE,"Advise to cut-in under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 3 MW; Cut-in time 1542H"
08PDPP1_U03,"FOLLOW RTD",07/12/2026 4:20:00 PM,2.1,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 1626H"
08PDPP1_U05,"RAISE LOAD",07/06/2026 1:18:00 PM,5,5,MOT RAISE,"Advice to continue as MOT Raise on top of RTD dispatch. Leyte-Cebu Line Limitation"
08PDPP1_U05,"FOLLOW RTD",07/06/2026 1:37:00 PM,3.9,1.5,RTD,"Advise to follow RTD schedule; RTD = 1.5 MW; RM = 0 MW"
08PDPP1_U05,"ADVISE TO CUT IN",07/07/2026 11:39:00 AM,0,5,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1154H"
08PDPP1_U05,"FOLLOW RTD",07/07/2026 12:51:00 PM,5,2.4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch. (RTD-EN=2.4MW)"
08PDPP1_U05,"ADVISE TO CUT IN",07/08/2026 11:32:00 AM,0,5,MOT RAISE,"Advise to cut-in under MOT Raise due to Real power balancing. Cut-in: 1141H"
08PDPP1_U05,"FOLLOW RTD",07/08/2026 1:01:00 PM,5,1.6,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=1.6MW)"
08PDPP1_U05,"ADVISE TO CUT - IN",07/09/2026 1:27:00 PM,0,5,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1334H"
08PDPP1_U05,"FOLLOW RTD",07/09/2026 2:01:00 PM,5,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous MOT raise dispatch."
08PDPP1_U05,"LOWER LOAD",07/10/2026 1:01:00 PM,0,0,MOT LOWER,"Advise to hold load as MOT Lower dispatch; Real Power Balancing"
08PDPP1_U05,"FOLLOW RTD",07/10/2026 1:36:00 PM,0,5,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
08PDPP1_U05,"RMS IN EXCESS OF RTD ENERGY",07/10/2026 1:50:00 PM,5,5,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS disaptch at 3.33 MW in excess of RTD-EN at 1.67 MW"
08PDPP1_U05,"FOLLOW RTD",07/10/2026 2:10:00 PM,5,5,RTD,"Advise to follow RTD from previous DR-RMS dispatch."
08PDPP1_U05,"RESERVE MARKET UTILIZATION",07/12/2026 2:15:00 PM,0,5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule for Real Power Balancing; RTD = 0 MW; RM = 5 MW; Cut-in time 1424H"
08PDPP1_U05,"FOLLOW RTD",07/12/2026 2:31:00 PM,1.6,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 1434H"
08PDPP1_U05,"RAISE LOAD",07/12/2026 3:29:00 PM,0,5,MOT RAISE,"Advise to cut-in under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 5 MW; Cut-in time 1540H"
08PDPP1_U05,"FOLLOW RTD",07/12/2026 4:20:00 PM,4.1,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 1630H"
08PDPP3_C,"CUT - IN",07/06/2026 1:06:00 PM,0,6.61,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; MOT R = 6.61 MW; Cut-in time 1316H"
08PDPP3_C,"FOLLOW RTD",07/06/2026 1:12:00 PM,0,1.4,RTD,"Advise to follow RTD schedule; RTD = 1.4 MW; RM = 0 MW"
08PDPP3_C,"RAISE LOAD",07/06/2026 1:19:00 PM,8,8,MOT RAISE,"Advice to continue as MOT Raise on top of RTD dispatch. Leyte-Cebu Line Limitation"
08PDPP3_C,"FOLLOW RTD",07/06/2026 1:21:00 PM,5.6,5.6,RTD,"Advise to follow RTD schedule; RTD = 5.6 MW; RM = 0 MW"
08PDPP3_C,"ADVISE TO CUT IN",07/07/2026 11:47:00 AM,0,8,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Leyte-Cebu line limitation."
08PDPP3_C,"GENERATOR PROBLEM",07/07/2026 12:02:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to start due to water leak at cylinder A1."
08PDPP3_C,"ADVISE TO CUT IN",07/08/2026 11:34:00 AM,0,8,MOT RAISE,"Advise to cut-in under MOT Raise due to Real power balancing."
08PDPP3_C,"GENERATOR PROBLEM",07/08/2026 11:49:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to  start due to water leak between engine frame end line cylinder B5"
08PDPP3_C,"ADVISE TO CUT - IN",07/09/2026 1:15:00 PM,0,0,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit unable to cut-in"
08PDPP3_C,"UNABLE TO CUT - IN",07/09/2026 1:30:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to excessive leak"
08PDPP3_C,"ADVISE TO CUT - IN",07/10/2026 11:04:00 AM,0,0,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unable to cut-in"
08PDPP3_C,"FOLLOW RTD",07/10/2026 11:14:00 AM,8,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_C,"UNABLE TO CUT - IN",07/10/2026 11:32:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to due to observe abnormal sound at cylinder B5"
08PDPP3_E,"RESERVE MARKET UTILIZATION",07/06/2026 9:54:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 9 MW; Cut-in time 1005H"
08PDPP3_E,"FOLLOW RTD",07/06/2026 1:12:00 PM,8,1.6,RTD,"Advise to follow RTD schedule; RTD = 1.6 MW; RM = 0 MW"
08PDPP3_E,"RAISE LOAD",07/06/2026 1:19:00 PM,9,9,MOT RAISE,"Advice to continue as MOT Raise on top of RTD dispatch. Leyte-Cebu Line Limitation"
08PDPP3_E,"RESERVE MARKET ON TOP OF RTD",07/06/2026 1:21:00 PM,8.5,8.5,DISPATCHABLE RESERVE,"Advise to continue under Reserve Market Schedule in excess of RTD; RTD = 1.4 MW; RM = 7 MW"
08PDPP3_E,"RESERVE MARKET UTILIZATION",07/06/2026 1:26:00 PM,9,9,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 9 MW"
08PDPP3_E,"RESERVE MARKET UTILIZATION",07/06/2026 1:46:00 PM,7,7,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 7 MW"
08PDPP3_E,"RESERVE MARKET ON TOP OF RTD",07/06/2026 6:11:00 PM,9,9,DISPATCHABLE RESERVE,"Advise to continue under Reserve Market Schedule in excess of RTD; RTD = 6.9 MW; RM = 2.1 MW"
08PDPP3_E,"FOLLOW RTD",07/06/2026 6:26:00 PM,8.6,9,RTD,"Advise to follow RTD schedule; RTD = 9 MW; RM = 0 MW"
08PDPP3_E,"ADVISE TO CUT IN",07/07/2026 11:47:00 AM,0,9,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1200H"
08PDPP3_E,"CONTINUE LOAD",07/07/2026 12:26:00 PM,9,9,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS from MOT Raise dispatch. Real Power Balancing."
08PDPP3_E,"FOLLOW RTD",07/07/2026 12:37:00 PM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
08PDPP3_E,"ADVISE TO CUT IN",07/08/2026 9:49:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. Cut-in:0959H"
08PDPP3_E,"FOLLOW RTD",07/08/2026 10:26:00 AM,9,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
08PDPP3_E,"ADVISE TO CUT IN",07/08/2026 11:34:00 AM,0,9,MOT RAISE,"Advise to cut-in under MOT Raise due to Real power balancing."
08PDPP3_E,"GENERATOR PROBLEM",07/08/2026 11:49:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to  start due to sudden rise drive end and bearing temperature."
08PDPP3_E,"ADVISE TO CUT - IN",07/09/2026 1:15:00 PM,0,9,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1337H"
08PDPP3_E,"CONTINUE RUNNING AS DR - RMS",07/09/2026 1:50:00 PM,9,4.7,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from MOT Raise dispatch"
08PDPP3_E,"FOLLOW RTD",07/09/2026 1:56:00 PM,4.7,1.3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08PDPP3_E,"ADVISE TO CUT - IN",07/10/2026 10:23:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1035H"
08PDPP3_E,"CONTINUE RUNNING",07/10/2026 10:46:00 AM,9,9,MOT RAISE,"Advise to continue running as MOT Raise dispatch; Real Power Balancing"
08PDPP3_E,"CONTINUE RUNNING AS DR - RMS",07/10/2026 11:01:00 AM,9,9,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from MOT Raise dispatch"
08PDPP3_E,"FOLLOW RTD",07/10/2026 11:14:00 AM,9,6.02,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_E,"HOLD LOAD",07/10/2026 12:57:00 PM,0,0,MOT LOWER,"Advise to hold load as MOT Lower dispatch; Real Power Balancing"
08PDPP3_E,"FOLLOW RTD",07/10/2026 1:28:00 PM,0,0,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
08PDPP3_E,"ADVISE TO CUT IN",07/10/2026 3:48:00 PM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing. (Cut In: 1557H)"
08PDPP3_E,"FOLLOW RTD",07/10/2026 6:21:00 PM,9,4.5,RTD,"Advise to follow RTD from previous DR-RMS dispatch."
08PDPP3_E,"ADVISE TO CUT IN",07/11/2026 3:54:00 PM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 1605H)"
08PDPP3_E,"FOLLOW RTD",07/11/2026 6:38:00 PM,9,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08PDPP3_E,"ADVISE TO CUT IN",07/12/2026 10:49:00 PM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 2259H)"
08PDPP3_E,"FOLLOW RTD",07/12/2026 11:06:00 PM,9,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08PDPP3_G,"CUT - IN",07/06/2026 1:06:00 PM,0,11,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; MOT R = 11 MW; Cut-in time 1331H"
08PDPP3_G,"FOLLOW RTD",07/06/2026 1:12:00 PM,0,2,RTD,"Advise to follow RTD schedule; RTD = 2 MW; RM = 0 MW"
08PDPP3_G,"RAISE LOAD",07/06/2026 1:19:00 PM,13,13,MOT RAISE,"Advice to continue as MOT Raise on top of RTD dispatch. Leyte-Cebu Line Limitation"
08PDPP3_G,"RAISE LOAD",07/06/2026 1:21:00 PM,7,7,MOT RAISE,"Advice to continue as MOT Raise on top of RTD dispatch. Leyte-Cebu Line Limitation"
08PDPP3_G,"RESERVE MARKET UTILIZATION",07/06/2026 1:26:00 PM,7.9,7.9,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 7.9 MW"
08PDPP3_G,"FOLLOW RTD",07/06/2026 1:32:00 PM,1.4,5.5,RTD,"Advise to follow RTD schedule; RTD = 5.5 MW; RM = 0 MW"
08PDPP3_G,"RESERVE MARKET ON TOP OF RTD",07/06/2026 5:49:00 PM,13,13,DISPATCHABLE RESERVE,"Advise to continue under Reserve Market Schedule in excess of RTD; RTD = 10 MW; RM = 3 MW"
08PDPP3_G,"FOLLOW RTD",07/06/2026 6:06:00 PM,12,13,RTD,"Advise to follow RTD schedule; RTD = 13 MW; RM = 0 MW"
08PDPP3_G,"ADVISE TO CUT - IN",07/07/2026 10:24:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Real power balancing. Cut-in:1037H"
08PDPP3_G,"CONTINUE LOAD",07/07/2026 10:36:00 AM,7,10,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch. Real Power Balancing."
08PDPP3_G,"CONTINUE LOAD",07/07/2026 11:31:00 AM,10,13,MOT RAISE,"Advise to continue running as MOT Raise dispatch from DR-RMS dispatch. Leyte-Cebu line limitation."
08PDPP3_G,"GENERATOR PROBLEM",07/07/2026 11:42:00 AM,10,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency stop due to knocking sound at cylinder B9."
08PDPP3_G,"ADVISE TO CUT IN",07/08/2026 11:34:00 AM,0,13,MOT RAISE,"Advise to cut-in under MOT Raise due to Real power balancing. Cut-in: 1206H"
08PDPP3_G,"FOLLOW RTD",07/08/2026 12:45:00 PM,13,5.5,RTD,"Advise to follow RTD-EN from MOT Raise dispatch.  (RTD-EN=5.5MW)"
08PDPP3_G,"ADVISE TO CUT - IN",07/09/2026 1:15:00 PM,0,9,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1336H"
08PDPP3_G,"FOLLOW RTD",07/09/2026 1:56:00 PM,9,1.3,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_G,"ADVISE TO CUT - IN",07/10/2026 11:04:00 AM,0,9,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1120H"
08PDPP3_G,"FOLLOW RTD",07/10/2026 11:14:00 AM,9,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_G,"HOLD LOAD",07/10/2026 12:57:00 PM,0,0,MOT LOWER,"Advise to hold load as MOT Lower dispatch; Real Power Balancing"
08PDPP3_G,"FOLLOW RTD",07/10/2026 1:28:00 PM,0,0,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
08PDPP3_G,"ADVISE TO CUT IN",07/10/2026 3:48:00 PM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing. (Cut In: 1600H)"
08PDPP3_G,"FOLLOW RTD",07/10/2026 6:21:00 PM,9,4.5,RTD,"Advise to follow RTD from previous DR-RMS dispatch."
08PDPP3_H,"CUT - IN",07/06/2026 1:06:00 PM,0,5.92,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; MOT R = 5.92 MW; Unable to cut-in"
08PDPP3_H,"FOLLOW RTD",07/06/2026 1:12:00 PM,0,1.1,RTD,"Advise to follow RTD schedule; RTD = 1.1 MW; RM = 0 MW"
08PDPP3_H,"RAISE LOAD",07/06/2026 1:19:00 PM,7,7,MOT RAISE,"Advice to continue as MOT Raise on top of RTD dispatch. Leyte-Cebu Line Limitation"
08PDPP3_H,"RAISE LOAD",07/06/2026 1:20:00 PM,8,8,MOT RAISE,"Advice to continue as MOT Raise on top of RTD dispatch. Leyte-Cebu Line Limitation"
08PDPP3_H,"FOLLOW RTD",07/06/2026 1:21:00 PM,0,0,RTD,"Advise to follow RTD schedule; Unable to cut-in"
08PDPP3_H,"ADVISE TO CUT IN",07/07/2026 11:47:00 AM,0,7,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Leyte-Cebu line limitation."
08PDPP3_H,"GENERATOR PROBLEM",07/07/2026 12:02:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to start due to water leak at cylinder B7."
08PDPP3_H,"ADVISE TO CUT IN",07/08/2026 11:34:00 AM,0,7,MOT RAISE,"Advise to cut-in under MOT Raise due to Real power balancing. Cut-in: 1154H"
08PDPP3_H,"GENERATOR PROBLEM",07/08/2026 11:49:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to  cut-in due to sudden rise drive and bearing temperature."
08PDPP3_H,"FOLLOW RTD",07/08/2026 1:01:00 PM,7,5,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=5MW)"
08PDPP3_H,"ADVISE TO CUT - IN",07/09/2026 9:32:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0944H"
08PDPP3_H,"CONTINUE RUNNING",07/09/2026 10:16:00 AM,7,7,MOT RAISE,"Advise to continue running as MOT Raise dispatch; Real Power Balancing"
08PDPP3_H,"FOLLOW RTD",07/09/2026 10:25:00 AM,7,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_H,"ADVISE TO CUT - IN",07/09/2026 1:15:00 PM,0,7,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1334H"
08PDPP3_H,"FOLLOW RTD",07/09/2026 1:56:00 PM,7,1.01,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_H,"ADVISE TO CUT - IN",07/10/2026 11:04:00 AM,0,0,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unable to cut-in"
08PDPP3_H,"FOLLOW RTD",07/10/2026 11:14:00 AM,7,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_H,"UNABLE TO CUT - IN",07/10/2026 11:32:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut in due to crack exhaust manifold between cylinder B5 and B6"
08PEDC_U01,"LOWER LOAD",07/06/2026 12:07:00 AM,67.65,50,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=67.65MW)"
08PEDC_U01,"LOWER LOAD",07/06/2026 12:23:00 AM,50,42,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=63.79MW)"
08PEDC_U01,"FOLLOW RTD",07/06/2026 12:33:00 AM,42,61.87,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=61.87MW)"
08PEDC_U01,"HOLD LOAD",07/06/2026 12:36:00 AM,43,43,MOT LOWER,"Advise to hold load under MOT Lower dispatch. Real Power Balancing."
08PEDC_U01,"FOLLOW RTD",07/06/2026 12:49:00 AM,43,55.45,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=55.45MW)"
08PEDC_U01,"LOWER LOAD",07/06/2026 7:00:00 AM,50,42,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 52.5 MW"
08PEDC_U01,"FOLLOW RTD",07/06/2026 8:12:00 AM,42,52.5,RTD,"Advise to follow RTD schedule; RTD = 52.5 MW"
08PEDC_U01,"RAISE LOAD",07/06/2026 9:57:00 AM,55,76.2,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 76.2 MW"
08PEDC_U01,"RAISE LOAD",07/06/2026 12:34:00 PM,76.2,83.7,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 71.3 MW"
08PEDC_U01,"FOLLOW RTD",07/06/2026 1:16:00 PM,83.7,83.7,RTD,"Advise to follow RTD schedule; RTD = 83.7 MW"
08PEDC_U01,"LOWER LOAD",07/07/2026 7:04:00 AM,64.09,50,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=64.1MW)"
08PEDC_U01,"FOLLOW RTD",07/07/2026 7:15:00 AM,50,70.2,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=70.2MW)"
08PEDC_U01,"LOWER LOAD",07/07/2026 11:02:00 AM,70.2,60,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=70.2MW)"
08PEDC_U01,"FOLLOW RTD",07/07/2026 11:23:00 AM,60,70.2,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=70.2MW)"
08PEDC_U01,"LOWER LOAD",07/07/2026 12:18:00 PM,78.6,60,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=78.6MW)"
08PEDC_U01,"FOLLOW RTD",07/07/2026 12:19:00 PM,76.32,78.6,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch.(Actual=76.32MW) (RTD=78.6MW)"
08PEDC_U01,"LOWER LOAD",07/07/2026 12:21:00 PM,78.55,65,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=78.6MW)"
08PEDC_U01,"LOWER LOAD",07/07/2026 12:42:00 PM,65,55,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=74.3MW)"
08PEDC_U01,"FOLLOW RTD",07/07/2026 1:32:00 PM,55,71.57,RTD,"Advise to follow RTD-EN; from from MOT Lower dispatch. (RTD-EN=71.57MW)"
08PEDC_U01,"LOWER LOAD",07/09/2026 1:01:00 AM,70,60,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 70.2 MW"
08PEDC_U01,"FOLLOW RTD",07/09/2026 1:38:00 AM,60,70.2,RTD,"Advise to follow RTD schedule; RTD = 70.2 MW"
08PEDC_U01,"LOWER LOAD",07/09/2026 12:03:00 PM,81.6,65,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=81.6"
08PEDC_U01,"FOLLOW RTD",07/09/2026 12:13:00 PM,65,76.6,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PEDC_U01,"LOWER LOAD",07/10/2026 12:16:00 PM,76.7,65,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=76.7"
08PEDC_U01,"FOLLOW RTD",07/10/2026 12:30:00 PM,65,83.7,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PEDC_U01,"LOWER LOAD",07/10/2026 12:59:00 PM,83.7,60,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing"
08PEDC_U01,"FOLLOW RTD",07/10/2026 1:13:00 PM,60,83.7,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PEDC_U01,"LOWER LOAD",07/11/2026 9:39:00 AM,50,42,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 61.9 MW"
08PEDC_U01,"FOLLOW RTD",07/11/2026 10:35:00 AM,42,42,RTD,"Advise to follow RTD schedule; RTD = 42 MW"
08PEDC_U01,"HOLD LOAD",07/11/2026 12:03:00 PM,42,42,MOT LOWER,"Advise to hold  load under MOT Lower for Real Power Balancing"
08PEDC_U01,"RAISE LOAD",07/11/2026 1:11:00 PM,42,50,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42.5 MW"
08PEDC_U01,"RAISE LOAD",07/11/2026 1:18:00 PM,50,60,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42 MW"
08PEDC_U01,"FOLLOW RTD",07/11/2026 1:51:00 PM,60,55.9,RTD,"Advise to follow RTD schedule; RTD = 55.9  MW"
08PEDC_U01,"RAISE LOAD",07/11/2026 2:20:00 PM,51,70,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power balancing."
08PEDC_U01,"FOLLOW RTD",07/11/2026 3:31:00 PM,70,70.2,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U01,"RAISE LOAD",07/12/2026 4:55:00 AM,42,70,MOT RAISE,"Advised to raise load by 28 MW as MOT raise dispatch. Real power balancing."
08PEDC_U01,"LOWER LOAD",07/12/2026 7:14:00 AM,70,60,MOT RAISE,"Advise to lower load under MOT Raise for Real Power Balancing; RTD = 50 MW"
08PEDC_U01,"LOWER LOAD",07/12/2026 7:45:00 AM,60,50,MOT RAISE,"Advise to lower load under MOT Raise for Real Power Balancing; RTD = 42 MW"
08PEDC_U01,"FOLLOW RTD",07/12/2026 7:54:00 AM,50,42,RTD,"Advise to follow RTD schedule; RTD = 42 MW"
08PEDC_U01,"RAISE LOAD",07/12/2026 11:01:00 AM,42,50,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 42 MW"
08PEDC_U01,"FOLLOW RTD",07/12/2026 12:05:00 PM,50,42,RTD,"Advise to follow RTD schedule; RTD = 42 MW"
08PEDC_U01,"RAISE LOAD",07/12/2026 2:02:00 PM,66,70,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 59.4 MW"
08PEDC_U01,"FOLLOW RTD",07/12/2026 3:51:00 PM,70,77.7,RTD,"Advise to follow RTD schedule; RTD = 77.7 MW"
08PEDC_U01,"RAISE LOAD",07/12/2026 10:56:00 PM,48.5,70.2,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power balancing."
08PEDC_U01,"FOLLOW RTD",07/12/2026 11:05:00 PM,70.2,42,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U02,"LOWER LOAD",07/06/2026 12:07:00 AM,58.47,50,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=58.47MW)"
08PEDC_U02,"LOWER LOAD",07/06/2026 12:23:00 AM,50,42,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=61.87MW)"
08PEDC_U02,"FOLLOW RTD",07/06/2026 12:33:00 AM,42,61.4,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=61.40MW)"
08PEDC_U02,"HOLD LOAD",07/06/2026 12:36:00 AM,45,45,MOT LOWER,"Advise to hold load under MOT Lower dispatch. Real Power Balancing."
08PEDC_U02,"FOLLOW RTD",07/06/2026 12:49:00 AM,45,60.08,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=60.1MW)"
08PEDC_U02,"HOLD LOAD",07/06/2026 8:00:00 AM,42,42,MOT LOWER,"Advise to hold load under MOT Lower for Real Power Balancing; RTD = 51.2 MW"
08PEDC_U02,"FOLLOW RTD",07/06/2026 8:12:00 AM,42,57.1,RTD,"Advise to follow RTD schedule; RTD = 57.1 MW"
08PEDC_U02,"RAISE LOAD",07/06/2026 9:57:00 AM,70,77.2,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 77.2 MW"
08PEDC_U02,"RAISE LOAD",07/06/2026 12:34:00 PM,76.7,83.7,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 76.6 MW"
08PEDC_U02,"FOLLOW RTD",07/06/2026 1:16:00 PM,83.7,81.8,RTD,"Advise to follow RTD schedule; RTD = 81.8 MW"
08PEDC_U02,"LOWER LOAD",07/07/2026 7:04:00 AM,63.19,50,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=63.2MW)"
08PEDC_U02,"FOLLOW RTD",07/07/2026 7:15:00 AM,50,67.24,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=67.24MW)"
08PEDC_U02,"LOWER LOAD",07/07/2026 11:02:00 AM,71.5,60,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=71.5MW)"
08PEDC_U02,"FOLLOW RTD",07/07/2026 11:23:00 AM,60,70.39,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=70.4MW)"
08PEDC_U02,"LOWER LOAD",07/07/2026 12:18:00 PM,83.7,60,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=83.7MW)"
08PEDC_U02,"FOLLOW RTD",07/07/2026 12:19:00 PM,76.07,83.7,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch.(Actual=76.07MW) (RTD=83.7MW)"
08PEDC_U02,"LOWER LOAD",07/07/2026 12:21:00 PM,83.7,65,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=83.7MW)"
08PEDC_U02,"LOWER LOAD",07/07/2026 12:42:00 PM,65,55,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=81.4MW)"
08PEDC_U02,"FOLLOW RTD",07/07/2026 1:32:00 PM,55,72.13,RTD,"Advise to follow RTD-EN; from from MOT Lower dispatch. (RTD-EN=72.13MW)"
08PEDC_U02,"LOWER LOAD",07/09/2026 1:01:00 AM,70,60,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 70.2 MW"
08PEDC_U02,"FOLLOW RTD",07/09/2026 1:38:00 AM,60,70.2,RTD,"Advise to follow RTD schedule; RTD = 70.2 MW"
08PEDC_U02,"LOWER LOAD",07/09/2026 12:03:00 PM,70.2,65,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=70.2"
08PEDC_U02,"FOLLOW RTD",07/09/2026 12:13:00 PM,65,70.2,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PEDC_U02,"LOWER LOAD",07/10/2026 12:16:00 PM,70.2,65,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=70.2"
08PEDC_U02,"FOLLOW RTD",07/10/2026 12:30:00 PM,65,70.2,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PEDC_U02,"LOWER LOAD",07/10/2026 12:59:00 PM,83.7,60,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing"
08PEDC_U02,"FOLLOW RTD",07/10/2026 1:13:00 PM,60,83.7,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PEDC_U02,"LOWER LOAD",07/11/2026 9:39:00 AM,54,42,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 59 MW"
08PEDC_U02,"FOLLOW RTD",07/11/2026 10:35:00 AM,42,42,RTD,"Advise to follow RTD schedule; RTD = 42 MW"
08PEDC_U02,"HOLD LOAD",07/11/2026 12:03:00 PM,42,42,MOT LOWER,"Advise to hold  load under MOT Lower for Real Power Balancing"
08PEDC_U02,"RAISE LOAD",07/11/2026 1:11:00 PM,42,50,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42 MW"
08PEDC_U02,"RAISE LOAD",07/11/2026 1:18:00 PM,50,60,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 42 MW"
08PEDC_U02,"FOLLOW RTD",07/11/2026 1:51:00 PM,60,54,RTD,"Advise to follow RTD schedule; RTD = 54  MW"
08PEDC_U02,"RAISE LOAD",07/11/2026 2:20:00 PM,55,70,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power balancing."
08PEDC_U02,"FOLLOW RTD",07/11/2026 3:31:00 PM,70,70.2,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U02,"RAISE LOAD",07/12/2026 4:55:00 AM,42,70,MOT RAISE,"Advised to raise load by 28 MW as MOT raise dispatch. Real power balancing."
08PEDC_U02,"LOWER LOAD",07/12/2026 7:14:00 AM,70,60,MOT RAISE,"Advise to lower load under MOT Raise for Real Power Balancing; RTD = 50 MW"
08PEDC_U02,"LOWER LOAD",07/12/2026 7:45:00 AM,60,50,MOT RAISE,"Advise to lower load under MOT Raise for Real Power Balancing; RTD = 42 MW"
08PEDC_U02,"FOLLOW RTD",07/12/2026 7:54:00 AM,50,42,RTD,"Advise to follow RTD schedule; RTD = 42 MW"
08PEDC_U02,"FOLLOW RTD",07/12/2026 10:03:00 AM,82,77,RTD,"Advise to follow RTD schedule; RTD = 77 MW"
08PEDC_U02,"FOLLOW RTD",07/12/2026 10:43:00 AM,70,57,RTD,"Advise to follow RTD schedule; RTD = 57 MW"
08PEDC_U02,"FOLLOW RTD",07/12/2026 10:43:00 AM,70,70,RTD,"Advise to follow RTD schedule; RTD = 70 MW"
08PEDC_U02,"RAISE LOAD",07/12/2026 11:01:00 AM,42,50,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 42 MW"
08PEDC_U02,"FOLLOW RTD",07/12/2026 12:05:00 PM,50,42,RTD,"Advise to follow RTD schedule; RTD = 42 MW"
08PEDC_U02,"RAISE LOAD",07/12/2026 2:02:00 PM,60,70,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 54.9 MW"
08PEDC_U02,"FOLLOW RTD",07/12/2026 3:51:00 PM,70,70.2,RTD,"Advise to follow RTD schedule; RTD = 70.2 MW"
08PEDC_U02,"RAISE LOAD",07/12/2026 10:56:00 PM,48.5,70.2,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power balancing."
08PEDC_U02,"FOLLOW RTD",07/12/2026 11:05:00 PM,70.2,42,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U03,"LOWER LOAD",07/06/2026 12:09:00 AM,86.22,75,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=86.22MW)"
08PEDC_U03,"FOLLOW RTD",07/06/2026 12:34:00 AM,75,104.61,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=104.61MW)"
08PEDC_U03,"HOLD LOAD",07/06/2026 12:35:00 AM,75,75,MOT LOWER,"Advise to hold load under MOT Lower dispatch. Real Power Balancing."
08PEDC_U03,"FOLLOW RTD",07/06/2026 12:52:00 AM,75,104.73,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=104.73MW)"
08PEDC_U03,"LOWER LOAD",07/06/2026 2:28:00 AM,85.52,75,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=85.52MW)"
08PEDC_U03,"FOLLOW RTD",07/06/2026 3:44:00 AM,75,75,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch. (RTD-EN=75MW)"
08PEDC_U03,"LOWER LOAD",07/07/2026 12:26:00 PM,138.5,115,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real power balancing. (RTD-EN=138.5MW)"
08PEDC_U03,"FOLLOW RTD",07/07/2026 1:28:00 PM,115,138.5,RTD,"Advise to follow RTD-EN; from from MOT Lower dispatch. (RTD-EN=138.5MW)"
08PEDC_U03,"LOWER LOAD",07/11/2026 10:01:00 AM,90,85,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 96.4 MW"
08PEDC_U03,"LOWER LOAD",07/11/2026 10:16:00 AM,85,75,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 101.2 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 10:27:00 AM,75,85,MOT LOWER,"Advise to raise load under MOT Lower for Real Power Balancing; RTD = 104.3 MW"
08PEDC_U03,"FOLLOW RTD",07/11/2026 10:32:00 AM,86,90.5,RTD,"Advise to follow RTD schedule; RTD = 90.5 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 10:45:00 AM,86,100,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 79.7 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 11:09:00 AM,100,115,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 75 MW"
08PEDC_U03,"LOWER LOAD",07/11/2026 11:46:00 AM,115,100,MOT RAISE,"Advise to lower load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 89.4 MW"
08PEDC_U03,"FOLLOW RTD",07/11/2026 11:48:00 AM,108,89.4,RTD,"Advise to follow RTD schedule; RTD = 89.4 MW"
08PEDC_U03,"HOLD LOAD",07/11/2026 11:51:00 AM,105,105,MOT RAISE,"Advise to hold load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 87.9 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 11:58:00 AM,105,110,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 87.9 MW"
08PEDC_U03,"LOWER LOAD",07/11/2026 12:05:00 PM,110,100,MOT RAISE,"Advise to lower load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 87.9 MW"
08PEDC_U03,"FOLLOW RTD",07/11/2026 12:07:00 PM,110,86,RTD,"Advise to follow RTD schedule; RTD = 86 MW"
08PEDC_U03,"LOWER LOAD",07/11/2026 12:27:00 PM,84,75,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing and  Frequency Control; RTD = 88.6 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 1:02:00 PM,75,85,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 75.7 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 1:16:00 PM,85,95,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 78.3 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 1:19:00 PM,90,100,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 75 MW"
08PEDC_U03,"LOWER LOAD",07/11/2026 1:38:00 PM,100,90,MOT RAISE,"Advise to lower load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 78.5 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 1:58:00 PM,90,110,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 81.3 MW"
08PEDC_U03,"RAISE LOAD",07/11/2026 2:03:00 PM,100,138.5,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power balancing."
08PEDC_U03,"FOLLOW RTD",07/11/2026 4:36:00 PM,138.5,138.6,RTD,"Advise to follow RTD from MOT raise dispatch."
08PEDC_U03,"RAISE LOAD",07/12/2026 4:48:00 AM,75,100,MOT RAISE,"Advised to raise load by 25 MW as MOT raise dispatch. Real power balancing."
08PEDC_U03,"LOWER LOAD",07/12/2026 7:13:00 AM,100,90,MOT RAISE,"Advise to lower load under MOT Raise for Real Power Balancing; RTD = 75 MW"
08PEDC_U03,"FOLLOW RTD",07/12/2026 7:49:00 AM,90,78.1,RTD,"Advise to follow RTD schedule; RTD = 78.1 MW"
08PEDC_U03,"RAISE LOAD",07/12/2026 8:01:00 AM,75,85,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 75 MW"
08PEDC_U03,"RAISE LOAD",07/12/2026 8:10:00 AM,85,100,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 75 MW"
08PEDC_U03,"RAISE LOAD",07/12/2026 8:43:00 AM,100,120,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 75 MW"
08PEDC_U03,"RAISE LOAD",07/12/2026 9:28:00 AM,120,135,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 100 MW"
08PEDC_U03,"FOLLOW RTD",07/12/2026 12:02:00 PM,118,134.4,RTD,"Advise to follow RTD schedule; RTD = 134.4 MW"
08PEDC_U03,"RAISE LOAD",07/12/2026 10:51:00 PM,119,138.5,MOT RAISE,"Advise to raise load under MOT raise dispatch. Real Power balancing."
08STBPB1_U01,"CUT - IN",07/06/2026 9:59:00 AM,0,5.7,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 5.7 MW; Cut-in time 1008H"
08STBPB1_U01,"FOLLOW RTD",07/06/2026 12:05:00 PM,5.7,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; Cut-out time 1221H"
08STBPB1_U01,"RESERVE MARKET UTILIZATION",07/06/2026 12:37:00 PM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.7 MW; Cut-in time 1244H"
08STBPB1_U01,"RESERVE MARKET ON TOP OF RTD",07/06/2026 2:18:00 PM,5.7,5.7,DISPATCHABLE RESERVE,"Advise to continue under Reserve Market Schedule in excess of RTD; RTD = 1.3 MW; RM = 4.4 MW"
08STBPB1_U01,"FOLLOW RTD",07/06/2026 6:15:00 PM,5.3,5.7,RTD,"Advise to follow RTD schedule; RTD = 5.7 MW; RM = 0 MW"
08STBPB1_U01,"ADVISE TO CUT OUT",07/07/2026 11:03:00 AM,2.3,0,MOT LOWER,"Advice to cut out under MOT lower dispatch. Real power balancing. (Actual=2.46MW)"
08STBPB1_U01,"ADVISE TO CUT - IN",07/07/2026 11:44:00 AM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in:1152H"
08STBPB1_U01,"FOLLOW RTD",07/07/2026 11:54:00 AM,5.7,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
08STBPB1_U01,"FOLLOW RTD",07/07/2026 6:55:00 PM,5.3,5.7,RTD,"Advise to follow RTD schedule; RTD = 5.7 MW; RM = 0 MW"
08STBPB1_U01,"ADVISE TO CUT IN",07/08/2026 10:31:00 AM,0,5.7,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation. Cut-in: 1040H"
08STBPB1_U01,"FOLLOW RTD",07/08/2026 12:05:00 PM,5.7,0.8,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=0.8MW)"
08STBPB1_U01,"RAISE LOAD",07/08/2026 12:50:00 PM,0,5.7,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Real power balancing. Cut-in: 1252H"
08STBPB1_U01,"FOLLOW RTD",07/08/2026 3:30:00 PM,5.6,5.6,RTD,"Advised to follow RTD energy schedule = 5.6 MW, from previous MOT raise dispatch. Real power balancing."
08STBPB1_U01,"ADVISE TO CUT - IN",07/09/2026 9:30:00 AM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0938H"
08STBPB1_U01,"FOLLOW RTD",07/09/2026 9:51:00 AM,5.7,2.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U01,"ADVISE TO CUT - IN",07/09/2026 12:44:00 PM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1246H"
08STBPB1_U01,"RMS IN EXCESS OF RTD ENERGY",07/09/2026 1:01:00 PM,5.7,5.7,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS disaptch at 4.76 MW in excess of RTD-EN at 0.97 MW"
08STBPB1_U01,"ADVISE TO CUT - IN",07/10/2026 10:32:00 AM,0,5.7,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1040H"
08STBPB1_U01,"FOLLOW RTD",07/10/2026 11:19:00 AM,5.7,5.7,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U01,"CONTINUE RUNNING",07/10/2026 3:06:00 PM,1,5.7,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch. Real Power balancing."
08STBPB1_U01,"FOLLOW RTD",07/10/2026 3:41:00 PM,4.6,1,RTD,"Advise to follow RTD-En from DR-RMS dispatch."
08STBPB1_U01,"ADVISE TO CUT IN",07/11/2026 2:15:00 PM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 1422H)"
08STBPB1_U01,"FOLLOW RTD",07/11/2026 2:36:00 PM,5.7,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08STBPB1_U01,"ADVISE TO CUT IN",07/11/2026 4:29:00 PM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 1637H)"
08STBPB1_U01,"FOLLOW RTD",07/11/2026 5:46:00 PM,5.7,3.5,RTD,"Advise to follow RTD from DR-RMS dispatch."
08STBPB1_U01,"ADVISED TO CUT IN",07/12/2026 4:40:00 AM,0,5.7,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 0451H. Real power balancing."
08STBPB1_U01,"CONTINUE RUNNING",07/12/2026 5:01:00 AM,5.7,5.7,MOT RAISE,"Advised to continue running as MOT raise dispatch from previous RMS dispatch.. Real power balancing."
08STBPB1_U01,"FOLLOW RTD",07/12/2026 7:47:00 AM,5.4,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0802H"
08STBPB1_U01,"CONTINUE LOAD",07/12/2026 3:22:00 PM,7,7,MOT RAISE,"Advise to continue running under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 7 MW"
08STBPB1_U01,"RESERVE MARKET UTILIZATION",07/12/2026 3:27:00 PM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule for Real Power Balancing; RTD = 0 MW; RM = 5.7 MW; Cut-in time 1535H"
08STBPB1_U01,"CONTINUE LOAD",07/12/2026 3:52:00 PM,5.7,5.7,MOT RAISE,"Advise to continue running under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 5.7 MW"
08STBPB1_U01,"FOLLOW RTD",07/12/2026 4:21:00 PM,5.4,1.5,RTD,"Advise to follow RTD schedule; RTD = 1.5 MW; RM = 0 MW; Cut-out time 1640H"
08STBPB1_U01,"CONTINUE LOAD",07/12/2026 6:37:00 PM,5.7,5.7,MOT RAISE,"Advise to continue running under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 5.7 MW"
08STBPB1_U01,"FOLLOW RTD",07/12/2026 8:26:00 PM,5.3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 2040H"
08STBPB1_U01,"ADVISE TO CUT IN",07/12/2026 10:50:00 PM,0,5.7,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 2259H)"
08STBPB1_U01,"FOLLOW RTD",07/12/2026 11:11:00 PM,5.7,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08STBPB1_U02,"CUT - IN",07/06/2026 9:59:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 5.6 MW; Cut-in time 1012H"
08STBPB1_U02,"FOLLOW RTD",07/06/2026 12:05:00 PM,5.7,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; Cut-out time 1221H"
08STBPB1_U02,"RESERVE MARKET UTILIZATION",07/06/2026 12:37:00 PM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.6 MW; Cut-in time 1243H"
08STBPB1_U02,"FOLLOW RTD",07/06/2026 2:18:00 PM,5.6,5.6,RTD,"Advise to follow RTD schedule; RTD = 5.6 MW; RM = 0 MW"
08STBPB1_U02,"ADVISE TO CUT OUT",07/07/2026 11:03:00 AM,2.2,0,MOT LOWER,"Advice to cut out under MOT lower dispatch. Real power balancing. (Actual=2.27MW)"
08STBPB1_U02,"RAISE LOAD",07/07/2026 11:29:00 AM,0,5.6,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1137H"
08STBPB1_U02,"FOLLOW RTD",07/07/2026 12:02:00 PM,5.6,5.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
08STBPB1_U02,"FOLLOW RTD",07/07/2026 6:55:00 PM,5.3,5.6,RTD,"Advise to follow RTD schedule; RTD = 5.6 MW; RM = 0 MW"
08STBPB1_U02,"ADVISE TO CUT IN",07/08/2026 10:31:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation. Cut-in: 1038H"
08STBPB1_U02,"FOLLOW RTD",07/08/2026 12:05:00 PM,5.6,1.3,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=1.3MW)"
08STBPB1_U02,"RAISE LOAD",07/08/2026 12:50:00 PM,0,5.6,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Real power balancing. Cut-in: 1254H"
08STBPB1_U02,"FOLLOW RTD",07/08/2026 3:30:00 PM,5.6,5.6,RTD,"Advised to follow RTD energy schedule = 5.6 MW, from previous MOT raise dispatch. Real power balancing."
08STBPB1_U02,"ADVISE TO CUT - IN",07/09/2026 9:30:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0945H"
08STBPB1_U02,"FOLLOW RTD",07/09/2026 9:51:00 AM,5.5,2.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U02,"ADVISE TO CUT - IN",07/09/2026 12:44:00 PM,0,5.5,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1247H"
08STBPB1_U02,"FOLLOW RTD",07/09/2026 1:02:00 PM,5.5,0.63,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U02,"ADVISE TO CUT - IN",07/10/2026 10:32:00 AM,0,5.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1038H"
08STBPB1_U02,"FOLLOW RTD",07/10/2026 11:19:00 AM,5.6,5.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08STBPB1_U02,"FOLLOW RTD",07/10/2026 1:01:00 PM,5.6,5.6,RTD,"Advise to follow RTD-EN"
08STBPB1_U02,"ADVISE TO CUT IN",07/11/2026 2:15:00 PM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 1429H)"
08STBPB1_U02,"FOLLOW RTD",07/11/2026 2:36:00 PM,5.5,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08STBPB1_U02,"ADVISED TO CUT IN",07/12/2026 4:40:00 AM,0,5.5,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 0452H. Real power balancing."
08STBPB1_U02,"CONTINUE RUNNING",07/12/2026 5:01:00 AM,5.5,5.5,MOT RAISE,"Advised to continue running as MOT raise dispatch from previous RMS dispatch.. Real power balancing."
08STBPB1_U02,"FOLLOW RTD",07/12/2026 7:47:00 AM,5,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0801H"
08STBPB1_U02,"RESERVE MARKET UTILIZATION",07/12/2026 3:27:00 PM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule for Real Power Balancing; RTD = 0 MW; RM = 5.5 MW; Cut-in time 1539H"
08STBPB1_U02,"CONTINUE LOAD",07/12/2026 3:52:00 PM,5.6,5.6,MOT RAISE,"Advise to continue running under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 5.6 MW"
08STBPB1_U02,"FOLLOW RTD",07/12/2026 4:21:00 PM,5.3,1.1,RTD,"Advise to follow RTD schedule; RTD = 1.1 MW; RM = 0 MW; Cut-out time 1640H"
08STBPB1_U02,"FOLLOW RTD",07/12/2026 8:26:00 PM,5.2,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 2056H"
08STBPB1_U02,"ADVISE TO CUT IN",07/12/2026 10:50:00 PM,0,5.5,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 2258H)"
08STBPB1_U02,"FOLLOW RTD",07/12/2026 11:11:00 PM,5.5,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08STBPB1_U04,"RESERVE MARKET UTILIZATION",07/06/2026 9:59:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.6 MW; Cut-in time 1010H"
08STBPB1_U04,"CONTINUE LOAD",07/06/2026 10:11:00 AM,5.6,5.6,MOT RAISE,"Advise to continue load under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 5.6 MW"
08STBPB1_U04,"FOLLOW RTD",07/06/2026 12:05:00 PM,5.7,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; Cut-out time 1221H"
08STBPB1_U04,"RESERVE MARKET UTILIZATION",07/06/2026 12:37:00 PM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.6 MW; Cut-in time 1245H"
08STBPB1_U04,"RESERVE MARKET UTILIZATION",07/06/2026 2:18:00 PM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5.6 MW"
08STBPB1_U04,"RESERVE MARKET ON TOP OF RTD",07/06/2026 6:01:00 PM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue under Reserve Market Schedule in excess of RTD; RTD = 1.9 MW; RM = 3.7 MW"
08STBPB1_U04,"FOLLOW RTD",07/06/2026 6:15:00 PM,5.3,5.6,RTD,"Advise to follow RTD schedule; RTD = 5.6 MW; RM = 0 MW"
08STBPB1_U04,"ADVISE TO CUT - IN",07/07/2026 11:44:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in:1153H"
08STBPB1_U04,"FOLLOW RTD",07/07/2026 12:01:00 PM,5.6,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
08STBPB1_U04,"ADVISE TO CUT IN",07/07/2026 1:54:00 PM,0,5.6,MOT RAISE,"Advise to cut in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1358H"
08STBPB1_U04,"FOLLOW RTD",07/07/2026 6:55:00 PM,5.3,5.6,RTD,"Advise to follow RTD schedule; RTD = 5.6 MW; RM = 0 MW"
08STBPB1_U04,"ADVISE TO CUT IN",07/08/2026 10:31:00 AM,0,5.6,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation. Cut-in: 1048H"
08STBPB1_U04,"FOLLOW RTD",07/08/2026 12:05:00 PM,5.6,0,RTD,"Advise to follow RTD-EN from MOT Raise dispatch. (RTD-EN=0MW)"
08STBPB1_U04,"RAISE LOAD",07/08/2026 12:50:00 PM,0,5.6,MOT RAISE,"Advise to cut-in as MOT Raise dispatch. Real power balancing. Cut-in: 1255H"
08STBPB1_U04,"FOLLOW RTD",07/08/2026 3:30:00 PM,5.6,5.6,RTD,"Advised to follow RTD energy schedule = 5.6 MW, from previous MOT raise dispatch. Real power balancing."
08STBPB1_U04,"ADVISE TO CUT - IN",07/09/2026 9:30:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0938H"
08STBPB1_U04,"FOLLOW RTD",07/09/2026 9:51:00 AM,5.6,2.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U04,"ADVISE TO CUT - IN",07/09/2026 12:44:00 PM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1249H"
08STBPB1_U04,"RMS IN EXCESS OF RTD ENERGY",07/09/2026 1:01:00 PM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS disaptch at 5.1 MW in excess of RTD-EN at 0.5 MW"
08STBPB1_U04,"ADVISE TO CUT - IN",07/10/2026 10:24:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1032H"
08STBPB1_U04,"FOLLOW RTD",07/10/2026 11:19:00 AM,5.6,5.6,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08STBPB1_U04,"CONTINUE RUNNING",07/10/2026 3:01:00 PM,1.5,5.6,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch. Real Power balancing."
08STBPB1_U04,"FOLLOW RTD",07/10/2026 3:46:00 PM,5.6,0,RTD,"Advise to follow RTD-En from DR-RMS dispatch."
08STBPB1_U04,"ADVISE TO CUT IN",07/11/2026 2:15:00 PM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 1425H)"
08STBPB1_U04,"FOLLOW RTD",07/11/2026 2:36:00 PM,5.6,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08STBPB1_U04,"ADVISE TO CUT IN",07/11/2026 4:29:00 PM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 1639H)"
08STBPB1_U04,"FOLLOW RTD",07/11/2026 5:46:00 PM,5.6,3.3,RTD,"Advise to follow RTD from DR-RMS dispatch."
08STBPB1_U04,"ADVISED TO CUT IN",07/12/2026 4:40:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advised to cut in unit as RMS dispatch. Unit cut in at 0454H. Real power balancing."
08STBPB1_U04,"RAISE LOAD",07/12/2026 5:01:00 AM,5.6,5.6,MOT RAISE,"Advised to continue running as MOT raise dispatch from previous RMS dispatch.. Real power balancing."
08STBPB1_U04,"FOLLOW RTD",07/12/2026 7:47:00 AM,5.1,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0801H"
08STBPB1_U04,"RESERVE MARKET UTILIZATION",07/12/2026 3:27:00 PM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market schedule for Real Power Balancing; RTD = 0 MW; RM = 5.6 MW; Cut-in time 1537H"
08STBPB1_U04,"CONTINUE LOAD",07/12/2026 3:52:00 PM,5.6,5.6,MOT RAISE,"Advise to continue running under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 5.6 MW"
08STBPB1_U04,"FOLLOW RTD",07/12/2026 4:21:00 PM,5.2,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 1639H"
08STBPB1_U04,"CONTINUE LOAD",07/12/2026 6:37:00 PM,5.6,5.6,MOT RAISE,"Advise to continue running under MOT Raise for Real Power Balancing; RTD = 0 MW; MOT R = 5.6 MW"
08STBPB1_U04,"FOLLOW RTD",07/12/2026 8:26:00 PM,5.4,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 2038H"
08STBPB1_U04,"ADVISE TO CUT IN",07/12/2026 10:50:00 PM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under DR-RMS dispatch. Real Power balancing (Cut In: 2301H)"
08STBPB1_U04,"FOLLOW RTD",07/12/2026 11:11:00 PM,5.6,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
EOF
