Visayas System Operations
05TOLEDO_BAT,"MANUAL DISCHARGE",08/05/2026 3:54:00 PM,0,10,CONTINGENCY RESERVE,"Advise to discharge manually due to the tripping of 138kV Magdugo-Daanglungsod L1 and 138kV Calongcalong-Daanglungsod L1"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/05/2026 4:28:00 PM,10,0,CONTINGENCY RESERVE,"Advise to set to zero for Real Power Balancing; CR = 19.3 MW; SOC = 19.1%"
05TOLEDO_BAT,"MANUAL CHARGE",08/05/2026 5:02:00 PM,0,-10,CONTINGENCY RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; CR = 18 MW;; SOC = 19%"
05TOLEDO_BAT,"MANUAL CHARGE",08/05/2026 5:48:00 PM,-10,-5,CONTINGENCY RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; CR = 18 MW;; SOC = 50.34%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/05/2026 6:04:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to set to zero for Real Power Balancing; CR = 18 MW; SOC = 56%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/05/2026 6:42:00 PM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 18 MW; SOC = 55.89%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/05/2026 6:47:00 PM,5,8,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 18 MW; SOC = 54.3%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/05/2026 7:28:00 PM,8,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 18 MW; SOC = 29.42%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/05/2026 7:39:00 PM,5,0,CONTINGENCY RESERVE,"Advise to set to zero for Real Power Balancing; CR = 19.3 MW; SOC = 25.14%"
05TOLEDO_BAT,"APFC MODE OPERATION",08/05/2026 9:46:00 PM,0,0,CONTINGENCY RESERVE,"Advise to set to APFC mode; CR = 19.3 MW; SOC = 24.59%"
05TOLEDO_BAT,"MANUAL CHARGING",08/06/2026 9:40:00 AM,0,-10,CONTINGENCY RESERVE,"Advised to manually charge as manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",08/06/2026 9:54:00 AM,-10,0,CONTINGENCY RESERVE,"Advise to set APFC mode from manual CR dispatch."
05TOLEDO_BAT,"MANUAL DISCHARGE",08/06/2026 10:57:00 AM,0,10,CONTINGENCY RESERVE,"Advise to manual discharge as manual CR dispatch. Real Power Balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",08/06/2026 11:40:00 AM,10,0,CONTINGENCY RESERVE,"Advise to set APFC mode operation from manual CR dispatch."
05TOLEDO_BAT,"MANUAL CHARGING",08/06/2026 12:15:00 PM,0,-5,CONTINGENCY RESERVE,"Advised to manually charge as manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"MANUAL CHARGING",08/06/2026 12:23:00 PM,-5,-10,CONTINGENCY RESERVE,"Advised to raise manual charging as manual CR dispatch. Real power balancing."
05TOLEDO_BAT,"APFC MODE OPERATION",08/06/2026 1:29:00 PM,-10,0,CONTINGENCY RESERVE,"Advise to set to APFC mode operation."
05TOLEDO_BAT,"MANUAL CHARGE",08/06/2026 2:36:00 PM,0,-5,CONTINGENCY RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; CR = 19.3 MW; SOC = 70.84%"
05TOLEDO_BAT,"MANUAL CHARGE",08/06/2026 2:39:00 PM,-5,-10,CONTINGENCY RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; CR = 19.3 MW; SOC = 71.22%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/06/2026 3:15:00 PM,-10,0,CONTINGENCY RESERVE,"Advise to set to zero for Real Power Balancing; CR = 19.3 MW; SOC = 89.88%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/06/2026 5:54:00 PM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 18 MW; SOC = 88.57%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/06/2026 6:05:00 PM,5,10,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 17.5 MW; SOC = 85.09%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/06/2026 6:17:00 PM,10,15,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/06/2026 6:25:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu Line Limitation; CR = 15.5 MW; SOC = 68.75%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/06/2026 7:11:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu Line Limitation; CR = 11 MW; SOC = 31.85%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/06/2026 7:22:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing under Market Intervention; CR = 10 MW; SOC = 25.86%"
05TOLEDO_BAT,"MANUAL CHARGE",08/06/2026 9:09:00 PM,0,-5,CONTINGENCY RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; CR = 19.3 MW; SOC = 24.92%"
05TOLEDO_BAT,"MANUAL CHARGE",08/06/2026 9:26:00 PM,-5,-10,CONTINGENCY RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; CR = 19.3 MW; SOC = 30.97%"
05TOLEDO_BAT,"APFC MODE OPERATION",08/06/2026 10:52:00 PM,-10,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 11:06:00 AM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 86.2%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 11:06:00 AM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 86.2%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 11:09:00 AM,5,10,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 85.54%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 11:14:00 AM,10,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 82.2%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 11:54:00 AM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 80.46%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 12:30:00 PM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 84.4%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 1:04:00 PM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 1:28:00 PM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 76.4%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 2:31:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge manually from 10 MW to 5 MW under Market Intervention; reason: MLD implementation due to limited gener"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/07/2026 2:41:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along Cebu-"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/07/2026 2:41:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along Cebu-"
05TOLEDO_BAT,"MANUAL CHARGE",08/07/2026 3:15:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -5 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/07/2026 3:24:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
05TOLEDO_BAT,"MANUAL CHARGE",08/07/2026 3:37:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -5 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/07/2026 3:52:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/07/2026 3:52:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
05TOLEDO_BAT,"MANUAL CHARGE",08/07/2026 4:50:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -5 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
05TOLEDO_BAT,"MANUAL CHARGE",08/07/2026 4:53:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from -5 MW to -10 MW under Market Intervention; reason: MLD implementation due to limited generation al"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/07/2026 6:13:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/07/2026 8:35:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually from 0 MW to 10 MW under Market Intervention; reason: MLD implementation due to limited generation a"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/07/2026 8:41:00 PM,10,10,REGULATING RESERVE,"Advised to continue manual RR discharge for Leyte-Cebu 230kV SC line limitation. SOC: 66.7%"
05TOLEDO_BAT,"APFC MODE OPERATION",08/07/2026 9:06:00 PM,10,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation. SOC=66.86%"
05TOLEDO_BAT,"MANUAL CHARGE",08/08/2026 9:14:00 AM,0,-5,CONTINGENCY RESERVE,"Advise to charge as manual CR dispatch; Prepartion for peak demand"
05TOLEDO_BAT,"APFC MODE OPERATION",08/08/2026 10:23:00 AM,-5,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/08/2026 11:30:00 AM,0,10,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"APFC MODE OPERATION",08/08/2026 11:41:00 AM,10,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/08/2026 12:50:00 PM,0,10,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/08/2026 1:41:00 PM,10,5,CONTINGENCY RESERVE,"Advise to lower discharge as manual CR dispatch; Real Power Balancing"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 2:05:00 PM,5,0,CONTINGENCY RESERVE,"Advised to set to manual mode in preparation for peak demand. SOC: 37.1%"
05TOLEDO_BAT,"MANUAL CHARGE",08/08/2026 3:13:00 PM,0,-5,CONTINGENCY RESERVE,"Advised to charge from 0 MW to -5 MW in preparation for peak demand. SOC: 35.5%."
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 3:19:00 PM,-5,0,CONTINGENCY RESERVE,"Advised to set to manual from -5 MW to 0 MW; Leyte-Cebu line limitation. SOC: 37.4%."
05TOLEDO_BAT,"MANUAL DISCHARGE",08/08/2026 3:33:00 PM,0,5,CONTINGENCY RESERVE,"Advise to discharge as manual CR dispatch; Real Power Balancing. SOC: 37.38%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 4:18:00 PM,5,0,CONTINGENCY RESERVE,"Advised to set to manual from 5 MW to 0 MW; Leyte-Cebu line limitation. SOC: 20.6%."
05TOLEDO_BAT,"MANUAL CHARGE",08/08/2026 4:49:00 PM,0,-5,CONTINGENCY RESERVE,"Advised to charge from 0 MW to -5 MW in preparation for peak demand. SOC: 20.19%."
05TOLEDO_BAT,"MANUAL CHARGE",08/08/2026 5:14:00 PM,-5,-10,CONTINGENCY RESERVE,"Advised to charge from -5 MW to -10 MW in preparation for peak demand. SOC: 29.3%."
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 5:50:00 PM,-10,0,CONTINGENCY RESERVE,"Advised to set to manual from -10 MW to 0 MW in preparation for peak demand. SOC: 54.69%."
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to continue to manual 0 as SO dispatch under market intervention caused by MLD implementation due to limited generation alo"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 6:52:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to discharge as SO dispatch under market intervention caused by MLD implementation due to limited generation along Cebu-Neg"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 7:05:00 PM,5,10,MARKET INTERVENTION/SUSPENSION,"Advise to raise discharge as SO dispatch under market intervention caused by MLD implementation due to limited generation along Ce"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 7:05:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to reduce discharge as SO dispatch under market intervention caused by MLD implementation due to limited generation along C"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 8:20:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual zero as SO dispatch under market intervention caused by MLD implementation due to limited generation along"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/08/2026 9:11:00 PM,0,0,CONTINGENCY RESERVE,"Advise to set to manual and zero for Leyte-Cebu 230kV SC line limitation and informed that the SO-initiated Market Intervention is"
05TOLEDO_BAT,"APFC MODE OPERATION",08/08/2026 9:25:00 PM,0,0,CONTINGENCY RESERVE,"Advise to switch to APFC mode operation"
05TPC_G02,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interval 1810H due to "
05TPC_G02,"FOLLOW RTD",08/08/2026 9:11:00 PM,70,70,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
06CALASOL_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,140.7,140.7,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06CALASOL_G01,"PPC OFF",08/08/2026 6:44:00 AM,140.7,140.7,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06CARSOL_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,27.2,27.2,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06CARSOL_G01,"PPC OFF",08/08/2026 6:44:00 AM,27.2,27.2,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06CENPRI_U01,"ADVISE TO CUT IN",08/03/2026 7:06:00 AM,0,4.1,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0715H"
06CENPRI_U01,"FOLLOW RTD",08/03/2026 7:21:00 AM,4.1,0,RTD,"Advised to follow RTD-EN from DR-RMS dispatch."
06CENPRI_U01,"ADVISE TO CUT IN",08/06/2026 11:32:00 AM,0,4.4,MOT RAISE,"Advise to cut in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1140H"
06CENPRI_U01,"FOLLOW RTD",08/06/2026 12:02:00 PM,4.4,4.4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch. (RTD-EN=4.4MW)"
06CENPRI_U01,"CONTINUE LOAD",08/06/2026 6:25:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U01,"RESERVE MARKET UTILIZATION",08/07/2026 8:08:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW; Cut-in time 0818H"
06CENPRI_U01,"CONTINUE LOAD",08/07/2026 8:26:00 AM,3.4,4.4,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
06CENPRI_U01,"FOLLOW RTD",08/07/2026 8:55:00 AM,4.5,3.4,RTD,"Advise to follow RTD schedule; RTD = 3.4 MW; RM = 0 MW"
06CENPRI_U01,"CONTINUE LOAD",08/07/2026 9:06:00 AM,4.4,4.4,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
06CENPRI_U01,"FOLLOW RTD",08/07/2026 10:01:00 AM,2.1,2.1,RTD,"Advise to follow RTD schedule; RTD = 2.1 MW; RM = 0 MW"
06CENPRI_U01,"CONTINUE LOAD",08/07/2026 1:45:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U01,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Negros ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market inter"
06CENPRI_U01,"RESERVE MARKET UTILIZATION",08/08/2026 5:16:00 AM,0,3.8,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 3.8MW"
06CENPRI_U01,"RAISE LOAD",08/08/2026 5:31:00 AM,1,4.4,MOT RAISE,"Advise to continue running under MOT raise real power balancing on top of RTD; RTD = 1.12MW"
06CENPRI_U01,"TRIPPED",08/08/2026 5:34:00 AM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to tripping of their 6.6kV Breaker."
06CENPRI_U01,"FOLLOW RTD",08/08/2026 5:34:00 AM,0,0,RTD,"Advise to follow RTD; RTD = 1.12"
06CENPRI_U01,"ADVISE TO CUT - IN",08/08/2026 12:55:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1306H"
06CENPRI_U01,"FOLLOW RTD",08/08/2026 1:16:00 PM,4.4,0.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
06CENPRI_U01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06CENPRI_U01,"FOLLOW RTD",08/08/2026 9:11:00 PM,4.4,4.4,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
06CENPRI_U02,"ADVISE TO CUT IN",08/03/2026 7:06:00 AM,0,4.1,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0716H"
06CENPRI_U02,"FOLLOW RTD",08/03/2026 7:21:00 AM,4.1,0,RTD,"Advised to follow RTD-EN from DR-RMS dispatch."
06CENPRI_U02,"ADVISE TO CUT IN",08/06/2026 11:32:00 AM,0,4.4,MOT RAISE,"Advise to cut in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1140H"
06CENPRI_U02,"FOLLOW RTD",08/06/2026 12:02:00 PM,4.4,4.4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch. (RTD-EN=4.4MW)"
06CENPRI_U02,"CONTINUE LOAD",08/06/2026 6:25:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U02,"RESERVE MARKET UTILIZATION",08/07/2026 8:11:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4MW; Cut-in time 0820H"
06CENPRI_U02,"CONTINUE LOAD",08/07/2026 8:26:00 AM,3.4,4.4,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
06CENPRI_U02,"FOLLOW RTD",08/07/2026 8:55:00 AM,4.5,3.1,RTD,"Advise to follow RTD schedule; RTD = 3.1 MW; RM = 0 MW"
06CENPRI_U02,"CONTINUE LOAD",08/07/2026 9:06:00 AM,4.4,4.4,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
06CENPRI_U02,"FOLLOW RTD",08/07/2026 10:01:00 AM,2.1,2.1,RTD,"Advise to follow RTD schedule; RTD = 2.1 MW; RM = 0 MW"
06CENPRI_U02,"CONTINUE LOAD",08/07/2026 1:45:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U02,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Negros ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market inter"
06CENPRI_U02,"RESERVE MARKET UTILIZATION",08/08/2026 5:16:00 AM,0,3.8,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 3.8MW"
06CENPRI_U02,"RAISE LOAD",08/08/2026 5:31:00 AM,1,4.4,MOT RAISE,"Advise to continue running under MOT raise real power balancing on top of RTD; RTD = 1.12MW"
06CENPRI_U02,"TRIPPED",08/08/2026 5:34:00 AM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to tripping of their 6.6kV Breaker."
06CENPRI_U02,"FOLLOW RTD",08/08/2026 5:34:00 AM,0,0,RTD,"Advise to follow RTD; RTD = 1.12"
06CENPRI_U02,"ADVISE TO CUT - IN",08/08/2026 12:55:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1307H"
06CENPRI_U02,"FOLLOW RTD",08/08/2026 1:16:00 PM,4.4,0.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
06CENPRI_U02,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06CENPRI_U02,"FOLLOW RTD",08/08/2026 9:11:00 PM,4.4,4.4,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
06CENPRI_U03,"ADVISE TO CUT IN",08/03/2026 7:06:00 AM,0,4.1,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0716H"
06CENPRI_U03,"FOLLOW RTD",08/03/2026 7:21:00 AM,4.1,0,RTD,"Advised to follow RTD-EN from DR-RMS dispatch."
06CENPRI_U03,"ADVISE TO CUT IN",08/06/2026 11:32:00 AM,0,4.4,MOT RAISE,"Advise to cut in as MOT Raise dispatch. Leyte-Cebu line limitation. Cut-in: 1140H"
06CENPRI_U03,"FOLLOW RTD",08/06/2026 12:02:00 PM,4.4,4.4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch. (RTD-EN=4.4MW)"
06CENPRI_U03,"CONTINUE LOAD",08/06/2026 6:25:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",08/07/2026 8:11:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4MW; Cut-in time 0820H"
06CENPRI_U03,"CONTINUE LOAD",08/07/2026 8:26:00 AM,3.4,4.4,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
06CENPRI_U03,"FOLLOW RTD",08/07/2026 8:55:00 AM,4.5,3.1,RTD,"Advise to follow RTD schedule; RTD = 3.1 MW; RM = 0 MW"
06CENPRI_U03,"CONTINUE LOAD",08/07/2026 9:06:00 AM,4.4,4.4,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
06CENPRI_U03,"FOLLOW RTD",08/07/2026 10:01:00 AM,2.1,2.1,RTD,"Advise to follow RTD schedule; RTD = 2.1 MW; RM = 0 MW"
06CENPRI_U03,"CONTINUE LOAD",08/07/2026 1:45:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U03,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Negros ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market inter"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",08/08/2026 5:16:00 AM,0,3.8,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 3.8MW"
06CENPRI_U03,"RAISE LOAD",08/08/2026 5:31:00 AM,1,4.4,MOT RAISE,"Advise to continue running under MOT raise real power balancing on top of RTD; RTD = 1.12MW"
06CENPRI_U03,"FOLLOW RTD",08/08/2026 5:34:00 AM,0,0,RTD,"Advise to follow RTD; RTD = 1.12"
06CENPRI_U03,"TRIPPED",08/08/2026 5:34:00 AM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to tripping of their 6.6kV Breaker."
06CENPRI_U03,"ADVISE TO CUT - IN",08/08/2026 12:55:00 PM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1307H"
06CENPRI_U03,"FOLLOW RTD",08/08/2026 1:16:00 PM,4.4,0.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
06CENPRI_U03,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06CENPRI_U03,"FOLLOW RTD",08/08/2026 9:11:00 PM,4.4,4.4,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
06CENPRI_U05,"CONTINUE LOAD",08/06/2026 6:25:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U05,"RESERVE MARKET UTILIZATION",08/07/2026 8:08:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Cut-in time 0817H"
06CENPRI_U05,"CONTINUE LOAD",08/07/2026 8:22:00 AM,1.6,6,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
06CENPRI_U05,"FOLLOW RTD",08/07/2026 8:55:00 AM,6.5,4,RTD,"Advise to follow RTD schedule; RTD = 4 MW; RM = 0 MW"
06CENPRI_U05,"CONTINUE LOAD",08/07/2026 9:06:00 AM,6.5,6.5,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
06CENPRI_U05,"FOLLOW RTD",08/07/2026 10:01:00 AM,3.4,3.4,RTD,"Advise to follow RTD schedule; RTD = 3.4 MW; RM = 0 MW"
06CENPRI_U05,"CONTINUE LOAD",08/07/2026 1:45:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U05,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Negros ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market inter"
06CENPRI_U05,"RESERVE MARKET UTILIZATION",08/08/2026 5:16:00 AM,0,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 5.6MW"
06CENPRI_U05,"RAISE LOAD",08/08/2026 5:31:00 AM,1,6.5,MOT RAISE,"Advise to continue running under MOT raise real power balancing on top of RTD; RTD = 1.43MW"
06CENPRI_U05,"FOLLOW RTD",08/08/2026 5:34:00 AM,0,0,RTD,"Advise to follow RTD; RTD = 1.43"
06CENPRI_U05,"TRIPPED",08/08/2026 5:34:00 AM,1,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to tripping of their 6.6kV Breaker."
06CENPRI_U05,"ADVISE TO CUT - IN",08/08/2026 12:55:00 PM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1308H"
06CENPRI_U05,"FOLLOW RTD",08/08/2026 1:16:00 PM,6.5,0.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
06CENPRI_U05,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06CENPRI_U05,"FOLLOW RTD",08/08/2026 9:11:00 PM,6.5,6.5,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
06HELIOS_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,108,108,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06HELIOS_G01,"PPC OFF",08/08/2026 6:44:00 AM,108,108,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06KABAN_BAT,"APFC MODE OPERATION",08/03/2026 12:37:00 PM,-15,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. Stop manual charging."
06KABAN_BAT,"MANUAL CHARGE",08/03/2026 3:02:00 PM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL MODE",08/03/2026 4:27:00 PM,-5,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for peak demand"
06KABAN_BAT,"APFC MODE OPERATION",08/03/2026 6:32:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANAUAL CHARGE",08/04/2026 8:14:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/04/2026 8:54:00 AM,-10,0,REGULATING RESERVE,"Advise to set apfc mode from manual charge RR dispatch."
06KABAN_BAT,"MANAUAL CHARGE",08/04/2026 9:17:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL DISCHARGE",08/04/2026 10:04:00 AM,-10,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL DISCHARGE",08/04/2026 10:08:00 AM,10,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL CHARGE",08/04/2026 10:12:00 AM,20,-10,REGULATING RESERVE,"Advise to manual charge as manual charge RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL CHARGE",08/04/2026 10:38:00 AM,-10,-20,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL MODE",08/04/2026 10:45:00 AM,-20,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANAUAL CHARGE",08/04/2026 11:03:00 AM,0,-20,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANUAL MODE OPERATION",08/04/2026 11:08:00 AM,-20,0,REGULATING RESERVE,"Advise to set manual 0 MW as manual RR dispatch."
06KABAN_BAT,"MANUAL DISCHARGE",08/04/2026 11:38:00 AM,0,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL CHARGE",08/04/2026 11:47:00 AM,20,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANUAL DISCHARGE",08/04/2026 11:54:00 AM,-5,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANUAL MODE OPERATION",08/04/2026 11:56:00 AM,20,0,REGULATING RESERVE,"Advise to set manual 0 MW as manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",08/04/2026 12:10:00 PM,0,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANUAL CHARGE",08/04/2026 12:16:00 PM,20,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANUAL CHARGE",08/04/2026 12:28:00 PM,-5,-20,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL MODE",08/04/2026 12:35:00 PM,-20,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANUAL CHARGE",08/04/2026 12:37:00 PM,0,-20,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANUAL DISCHARGE",08/04/2026 12:50:00 PM,-20,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL MODE",08/04/2026 12:55:00 PM,20,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",08/04/2026 1:14:00 PM,0,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANUAL CHARGE",08/04/2026 1:37:00 PM,20,-5,REGULATING RESERVE,"Advise to manual charge as manual CR dispatch. Preparation for peak demand"
06KABAN_BAT,"MANUAL CHARGE",08/04/2026 1:55:00 PM,-5,-20,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE",08/04/2026 2:25:00 PM,-20,0,REGULATING RESERVE,"Advise to reduce load (charge) as man RR dispatch; Preparation for peak demand"
06KABAN_BAT,"MANUAL DISCHARGE",08/04/2026 6:14:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/04/2026 6:18:00 PM,10,20,REGULATING RESERVE,"Advise to raise load (discharge) as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"CONTINUE RUNNING",08/04/2026 6:21:00 PM,20,20,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06KABAN_BAT,"LOWER LOAD",08/04/2026 6:53:00 PM,20,15,MARKET INTERVENTION/SUSPENSION,"Advise to lower laod (discharge) as SO dispatch under Market Intervention"
06KABAN_BAT,"LOWER LOAD",08/04/2026 7:01:00 PM,15,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower laod (discharge) as SO dispatch under Market Intervention"
06KABAN_BAT,"APFC MODE OPERATION",08/04/2026 7:51:00 PM,5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 8:45:00 AM,0,-5,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real power balancing."
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 9:09:00 AM,-5,-20,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/05/2026 9:20:00 AM,-20,0,REGULATING RESERVE,"Advised to set APFC mode from manual RR dispatch."
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 10:25:00 AM,0,-10,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/05/2026 10:39:00 AM,-10,0,REGULATING RESERVE,"Advised to set APFC mode from manual RR dispatch."
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 11:00:00 AM,0,-20,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/05/2026 11:31:00 AM,-20,0,REGULATING RESERVE,"Advised to set APFC mode from manual RR dispatch."
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 11:50:00 AM,0,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 11:53:00 AM,20,-5,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL MODE",08/05/2026 12:19:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 12:28:00 PM,0,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANAUAL MODE",08/05/2026 12:32:00 PM,20,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 12:39:00 PM,0,-5,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"MANAUAL MODE",08/05/2026 12:56:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 1:00:00 PM,0,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANAUAL MODE",08/05/2026 1:11:00 PM,20,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 1:16:00 PM,0,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 1:19:00 PM,20,-5,REGULATING RESERVE,"Advise to manualcharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL MODE",08/05/2026 1:22:00 PM,-5,0,REGULATING RESERVE,"Advise to set manual mode 0MW as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 1:23:00 PM,0,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL MODE",08/05/2026 1:34:00 PM,20,0,REGULATING RESERVE,"Advise to set manual mode 0MW as manual RR dispatch; Preserve SOC for peak demand."
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 1:43:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 1:50:00 PM,-5,20,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 2:22:00 PM,20,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 22%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/05/2026 2:23:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 16.8%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 2:41:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 22 MW;; SOC = 16%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 2:44:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW;; SOC = 17%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 3:00:00 PM,-10,-15,REGULATING RESERVE,"Advise to charge manually to (-15) MW in preparation for peak demand; RR = 22 MW;; SOC = 25.85%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 3:03:00 PM,-15,-20,REGULATING RESERVE,"Advise to charge manually to (-20) MW in preparation for peak demand; RR = 22 MW;; SOC = 28.64%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 3:06:00 PM,-20,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW;; SOC = 32%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 3:15:00 PM,-10,-20,REGULATING RESERVE,"Advise to charge manually to (-20) MW in preparation for peak demand; RR = 22 MW;; SOC = 36.9%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 3:21:00 PM,-20,-15,REGULATING RESERVE,"Advise to charge manually to (-15) MW in preparation for peak demand; RR = 22 MW;; SOC = 43.39%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/05/2026 3:28:00 PM,-15,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 3:30:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 50%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 3:40:00 PM,5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW;; SOC = 46.91%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 3:44:00 PM,-10,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 22 MW;; SOC = 48.32%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/05/2026 3:46:00 PM,-5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 49.02%"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 3:53:00 PM,0,20,REGULATING RESERVE,"Advise to discharge manually due to the tripping of 138kV Magdugo-Daanglungsod L1 and 138kV Calongcalong-Daanglungsod L1; RR = 22 "
06KABAN_BAT,"MANUAL MODE OPERATION",08/05/2026 4:21:00 PM,20,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 13.9%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 5:00:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW;; SOC = 13.62%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 5:04:00 PM,-10,-20,REGULATING RESERVE,"Advise to charge manually to (-20) MW in preparation for peak demand; RR = 22 MW;; SOC = 13.64%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 5:47:00 PM,-20,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW;; SOC = 66.35%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/05/2026 6:02:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 73.62%"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 6:05:00 PM,0,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 73.89%"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 6:08:00 PM,15,20,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 71.3%"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 6:43:00 PM,20,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 21.84%"
06KABAN_BAT,"MANUAL DISCHARGE",08/05/2026 6:44:00 PM,15,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 19.64%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/05/2026 6:45:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 19.22%"
06KABAN_BAT,"MANUAL CHARGE",08/05/2026 7:01:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW;; SOC = 18.3%"
06KABAN_BAT,"APFC MODE OPERATION",08/05/2026 9:46:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode; RR = 22 MW; SOC = 78.99%"
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 10:58:00 AM,0,10,REGULATING RESERVE,"Advise to manually charge as manual RR dispatch. Leyte-Cebu line limitation."
06KABAN_BAT,"APFC MODE OPERATION",08/06/2026 11:36:00 AM,10,0,REGULATING RESERVE,"Advise to set APFC mode operation from manual RR dispatch."
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 11:50:00 AM,0,-20,REGULATING RESERVE,"Advise to manually charge as manual RR dispatch. Real power bsalancing."
06KABAN_BAT,"MANUAL MODE OPERATION",08/06/2026 12:48:00 PM,-20,0,REGULATING RESERVE,"Advise to set manual mode operation from manual RR dispatch."
06KABAN_BAT,"APFC MODE OPERATION",08/06/2026 1:13:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode operation."
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 1:26:00 PM,0,10,REGULATING RESERVE,"Advised to manual discharge as manual RR dispatch. Leyte-Cebu line limitation."
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 1:45:00 PM,10,20,REGULATING RESERVE,"Advised to raise manual discharging as manual RR dispatch. Leyte-Cebu line limitation."
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 2:21:00 PM,15,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 38.99%"
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 2:21:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 83.4%"
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 2:25:00 PM,5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW; SOC = 37.3%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/06/2026 2:37:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 42.88%"
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 2:42:00 PM,0,-15,REGULATING RESERVE,"Advise to charge manually to (-15) MW in preparation for peak demand; RR = 22 MW; SOC = 42.99%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/06/2026 3:25:00 PM,-15,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 77.56%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/06/2026 3:44:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 74.82%"
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 3:50:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW; SOC = 74%"
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 3:57:00 PM,-10,-15,REGULATING RESERVE,"Advise to charge manually to (-15 MW in preparation for peak demand; RR = 22 MW; SOC = 77.57%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/06/2026 4:13:00 PM,-15,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC =89.6%"
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 5:57:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 88.61%"
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 6:03:00 PM,5,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 86.91%"
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 6:07:00 PM,10,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 84.36%"
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 6:17:00 PM,15,20,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 76.25%"
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 6:50:00 PM,20,15,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 33.1%"
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 7:01:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 21.52%"
06KABAN_BAT,"MANUAL DISCHARGE",08/06/2026 7:02:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 19.89%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/06/2026 7:04:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing under Market Intervention; RR = 22 MW; SOC = 18.71%"
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 8:52:00 PM,0,-1,REGULATING RESERVE,"Advise to charge manually to (-1) MW in preparation for peak demand; RR = 22 MW; SOC = 14.9%"
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 8:54:00 PM,-1,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 22 MW; SOC = 15%"
06KABAN_BAT,"MANUAL CHARGE",08/06/2026 9:26:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW; SOC = 24.95%"
06KABAN_BAT,"APFC MODE OPERATION",08/06/2026 10:17:00 PM,-10,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 6:14:00 AM,-2,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW; SOC = 42.94%"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 6:20:00 AM,-10,-15,REGULATING RESERVE,"Advise to charge manually to (-15) MW in preparation for peak demand; RR = 22 MW; SOC = 45.43%"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 7:09:00 AM,-15,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW; SOC = 87.9%"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 7:11:00 AM,-10,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 22 MW; SOC = 89.1%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/07/2026 7:13:00 AM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing under Market Intervention; RR = 22 MW; SOC = 89.6%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 8:07:00 AM,0,10,REGULATING RESERVE,"Advise to discharge manually for Real Power Balancing; RR = 22 MW; SOC = 88.92%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 10:49:00 AM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 83.4%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 10:58:00 AM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 81.6%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 11:24:00 AM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 79.63%"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 11:38:00 AM,5,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 22 MW; SOC = 75.39%"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 11:58:00 AM,-10,-15,REGULATING RESERVE,"Advise to charge manually to (-15) MW in preparation for peak demand; RR = 22 MW; SOC = 80.73%"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 12:09:00 PM,-15,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 22 MW; SOC = 88.9%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 12:29:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 89.7%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 12:31:00 PM,5,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 89.39%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 1:04:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 1:16:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 77.81%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 1:19:00 PM,10,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 76.24%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 1:48:00 PM,15,20,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 44.88%"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 2:07:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually from 15 MW-10 MW under Market Intervention due to limited generation along Cebu-Negros-Panay; MW; SO"
06KABAN_BAT,"MANUAL MODE OPERATION",08/07/2026 2:21:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advised to manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along Cebu-"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 2:47:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -5 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
