Visayas System Operations
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 2:55:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from -5 MW to -10 MW under Market Intervention; reason: MLD implementation due to limited generation al"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 2:59:00 PM,-10,-15,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from -10 MW to -15 MW under Market Intervention; reason: MLD implementation due to limited generation a"
06KABAN_BAT,"MANUAL MODE OPERATION",08/07/2026 3:22:00 PM,15,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 3:38:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -5 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 4:50:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -10 MW under Market Intervention; reason: MLD implementation due to limited generation alo"
06KABAN_BAT,"MANUAL CHARGE",08/07/2026 5:02:00 PM,-10,-15,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from -10 MW to -15 MW under Market Intervention; reason: MLD implementation due to limited generation a"
06KABAN_BAT,"MANUAL MODE OPERATION",08/07/2026 5:51:00 PM,-15,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 6:20:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge manually from 0 MW to 10 MW under Market Intervention; reason: MLD implementation due to limited gener"
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 6:23:00 PM,10,15,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually from 10 MW to 15 MW under Market Intervention; reason: MLD implementation due to limited generation "
06KABAN_BAT,"MANUAL DISCHARGE",08/07/2026 7:00:00 PM,15,5,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge manually from 15 MW to 5 MW under Market Intervention; reason: MLD implementation due to limited gener"
06KABAN_BAT,"MANUAL MODE OPERATION",08/07/2026 7:08:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
06KABAN_BAT,"MANUAL MODE OPERATION",08/07/2026 8:41:00 PM,0,0,REGULATING RESERVE,"Advised to set to manual APFC in preparation of manual charge/discharge for real power balancing. SOC:49.41%"
06KABAN_BAT,"APFC MODE OPERATION",08/07/2026 9:10:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation. SOC=49.68%"
06KABAN_BAT,"MANUAL CHARGE",08/08/2026 8:00:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Prepartion for peak demand"
06KABAN_BAT,"MANUAL CHARGE",08/08/2026 9:15:00 AM,-5,-10,REGULATING RESERVE,"Advise to raise load (charge) as manual RR dispatch; Prepartion for peak demand"
06KABAN_BAT,"APFC MODE OPERATION",08/08/2026 10:54:00 AM,-10,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 1:00:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 1:17:00 PM,10,15,REGULATING RESERVE,"Advise to raise discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 1:23:00 PM,15,20,REGULATING RESERVE,"Advise to raise discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 1:28:00 PM,20,15,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 1:37:00 PM,15,10,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 1:42:00 PM,10,5,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing"
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 2:29:00 PM,5,0,REGULATING RESERVE,"Advised to set to manual mode real power balancing. SOC. SOC: 20.81%"
06KABAN_BAT,"MANUAL CHARGE",08/08/2026 3:14:00 PM,0,-5,REGULATING RESERVE,"Advised to charge from 0 MW to -5 MW in preparation for peak demand. SOC: 18.8%."
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 3:19:00 PM,-5,0,REGULATING RESERVE,"Advised to set to manual from -5 MW to 0 MW; Leyte-Cebu line limitation. SOC: 20.25%."
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 3:35:00 PM,0,5,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing. SOC: 20.31%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 3:41:00 PM,5,0,REGULATING RESERVE,"Advised to set to manual from 5 MW to 0 MW; Leyte-Cebu line limitation. SOC: 18.5%."
06KABAN_BAT,"MANUAL CHARGE",08/08/2026 4:33:00 PM,0,-15,REGULATING RESERVE,"Advised to charge from 0 MW to -15 MW in preparation for peak demand. SOC: 17.62%."
06KABAN_BAT,"MANUAL CHARGE",08/08/2026 5:41:00 PM,-15,-5,REGULATING RESERVE,"Advised to reduce charging from -15 MW to -5 MW in preparation for peak demand. SOC:41.2%."
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 5:52:00 PM,-5,0,REGULATING RESERVE,"Advised to set to manual from -5 MW to 0 MW in preparation for peak demand. SOC: 80.5%."
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 5:55:00 PM,0,10,REGULATING RESERVE,"Advised to discharge from 0 MW to 10 MW for real power balancng. SOC: 80.8%."
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 5:58:00 PM,10,15,REGULATING RESERVE,"Advised to discharge from 10 MW to 15MW for real power balancng. SOC: 79.6%."
06KABAN_BAT,"MANUAL DISCHARGE",08/08/2026 5:58:00 PM,10,15,REGULATING RESERVE,"Advised to discharge from 10 MW to 15MW for real power balancng. SOC: 79.6%."
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 6:07:00 PM,15,15,MARKET INTERVENTION/SUSPENSION,"Advise to continue discharge as SO dispatch under market intervention caused by MLD implementation due to limited generation along"
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 6:53:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advise to reduce discharge as SO dispatch under market intervention caused by MLD implementation due to limited generation along C"
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 6:59:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to reduce discharge as SO dispatch under market intervention caused by MLD implementation due to limited generation along C"
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 7:05:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to  set to manual 0 as SO dispatch under market intervention caused by MLD implementation due to limited generation along C"
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 8:40:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual and zero as SO dispatch under market intervention caused by MLD implementation due to limited generation a"
06KABAN_BAT,"MANUAL MODE OPERATION",08/08/2026 9:11:00 PM,0,0,REGULATING RESERVE,"Advise to set to manual and zero for Leyte-Cebu 230kV SC line limitation and informed that the SO-initiated Market Intervention is"
06KABAN_BAT,"APFC MODE OPERATION",08/08/2026 9:21:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANAUAL CHARGE",08/09/2026 3:04:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANAUAL MODE",08/09/2026 3:41:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode 0 MW as manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANAUAL CHARGE",08/09/2026 5:21:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANAUAL MODE",08/09/2026 5:31:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode 0 MW as manual RR dispatch. Preparation for peak demand."
06KABAN_BAT,"MANUAL DISCHARGE",08/09/2026 7:26:00 PM,0,5,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/09/2026 7:50:00 PM,5,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch."
06MANSOL_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,40.5,40.5,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06MANSOL_G01,"PPC OFF",08/08/2026 6:44:00 AM,40.5,40.5,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06MNTSOL_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,14.4,14.4,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06MNTSOL_G01,"PPC OFF",08/08/2026 6:44:00 AM,14.4,14.4,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06PAL1A_U01,"CONTINUE LOAD",08/06/2026 6:25:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL1A_U01,"CONTINUE LOAD",08/07/2026 1:45:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL1A_U01,"FOLLOW RTD",08/08/2026 5:37:00 PM,20,20,RTD,"Advised to follow RTD-EN=20 MW; from manual CR-RMS dispatch."
06PAL1A_U01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06PAL1A_U02,"CONTINUE LOAD",08/06/2026 6:25:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL1A_U02,"CONTINUE LOAD",08/07/2026 1:45:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL1A_U02,"FOLLOW RTD",08/08/2026 5:37:00 PM,20,20,RTD,"Advised to follow RTD-EN=20 MW; from manual CR-RMS dispatch."
06PAL1A_U02,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06PAL1A_U03,"LOWER LOAD",08/05/2026 11:13:00 AM,35.3,23,SECURITY - LOWER,"Advised to lower load as security lower dispatch. Real Power Balancing."
06PAL1A_U03,"FOLLOW RTD",08/05/2026 11:24:00 AM,23,35.3,RTD,"Advised to follow RTD from security lower dispatch."
06PAL1A_U03,"LOWER LOAD",08/05/2026 12:49:00 PM,35.3,23,SECURITY - LOWER,"Advised to lower load as security lower dispatch. Real Power Balancing."
06PAL1A_U03,"FOLLOW RTD",08/05/2026 1:07:00 PM,23,35.3,RTD,"Advised to follow RTD from security lower dispatch."
06PAL1A_U03,"CONTINUE LOAD",08/06/2026 6:25:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL1A_U03,"CONTINUE LOAD",08/07/2026 1:45:00 PM,35,35,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL1A_U03,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06PAL2A_U01,"GENERATOR TRIPPING",08/03/2026 8:49:00 AM,20,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to condenser vacuum low-low."
06PAL2A_U01,"CONTINUE LOAD",08/06/2026 6:25:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL2A_U01,"CONTINUE LOAD",08/07/2026 1:45:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL2A_U01,"RMS IN EXCESS OF RTD ENERGY",08/08/2026 2:57:00 PM,16.5,8.8,CONTINGENCY RESERVE,"Advise to raise load as manual CR dispatch on top of RTD-EN for Leyte-Cebu 230kV SC Line limitation; RTD = 16.5 MW; CR = 8.8 MW"
06PAL2A_U01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06PAL2A_U02,"CONTINUE LOAD",08/06/2026 6:25:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL2A_U02,"CONTINUE LOAD",08/07/2026 1:45:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL2A_U02,"RMS IN EXCESS OF RTD ENERGY",08/08/2026 2:57:00 PM,16.9,8.9,CONTINGENCY RESERVE,"Advise to raise load as manual CR dispatch on top of RTD-EN for Leyte-Cebu 230kV SC Line limitation; RTD = 16.9 MW; CR = 8.9 MW"
06PAL2A_U02,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06PAL2A_U03,"LOWER LOAD",08/05/2026 11:13:00 AM,18.9,9,SECURITY - LOWER,"Advised to lower load as security lower dispatch. Real Power Balancing."
06PAL2A_U03,"FOLLOW RTD",08/05/2026 11:24:00 AM,9,18.9,RTD,"Advised to follow RTD from security lower dispatch."
06PAL2A_U03,"LOWER LOAD",08/05/2026 12:49:00 PM,18.9,9,SECURITY - LOWER,"Advised to lower load as security lower dispatch. Real Power Balancing."
06PAL2A_U03,"FOLLOW RTD",08/05/2026 1:07:00 PM,9,18.9,RTD,"Advised to follow RTD from security lower dispatch."
06PAL2A_U03,"CONTINUE LOAD",08/06/2026 6:25:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL2A_U03,"CONTINUE LOAD",08/07/2026 1:45:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06PAL2A_U03,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06PAL2A_U03,"LOWER LOAD",08/09/2026 9:52:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=18.9"
06PAL2A_U03,"FOLLOW RTD",08/09/2026 11:50:00 AM,8.9,18.9,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
06PAL2A_U04,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Negros ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interv"
06SACASL_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SACASL_G01,"PPC OFF",08/08/2026 6:44:00 AM,19.8,19.8,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SACASL_G02,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,19.8,19.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SACASL_G02,"PPC OFF",08/08/2026 6:44:00 AM,19.8,19.8,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SACSUN_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,46.8,46.8,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SACSUN_G01,"PPC OFF",08/08/2026 6:44:00 AM,46.8,46.8,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SLYSOL_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,20,20,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SLYSOL_G01,"PPC OFF",08/08/2026 6:44:00 AM,20,20,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SLYSOL_G02,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,25,25,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SLYSOL_G02,"PPC OFF",08/08/2026 6:44:00 AM,25,25,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SLYSOL_G03,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,25,25,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SLYSOL_G03,"PPC OFF",08/08/2026 6:44:00 AM,25,25,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06SONEG_BAT,"MANUAL CHARGING",08/03/2026 1:48:00 PM,-2.2,-10,REGULATING RESERVE,"Advised to manual charge by -7.8 MW as manual regulating reserve, in preparation for the evening short peak period."
06SONEG_BAT,"MANUAL MODE",08/03/2026 2:18:00 PM,-10,0,REGULATING RESERVE,"Advise to lower load (charge) as manual RR dispatch; Preparation for peak demand"
06SONEG_BAT,"APFC MODE OPERATION",08/03/2026 6:33:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANAUAL CHARGE",08/04/2026 8:20:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"APFC MODE OPERATION",08/04/2026 8:38:00 AM,-10,0,REGULATING RESERVE,"Advise to set apfc mode from manual charge RR dispatch."
06SONEG_BAT,"MANAUAL CHARGE",08/04/2026 9:18:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"APFC MODE OPERATION",08/04/2026 9:41:00 AM,-10,0,REGULATING RESERVE,"Advise to set apfc mode from manual charge RR dispatch."
06SONEG_BAT,"MANAUAL DISCHARGE",08/04/2026 10:05:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANAUAL CHARGE",08/04/2026 10:20:00 AM,10,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANAUAL CHARGE",08/04/2026 10:37:00 AM,-5,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL MODE OPERATION",08/04/2026 11:05:00 AM,-10,0,REGULATING RESERVE,"Advise to set manual 0 MW as manual RR dispatch."
06SONEG_BAT,"MANUAL DISCHARGE",08/04/2026 11:38:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANAUAL CHARGE",08/04/2026 11:48:00 AM,10,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL DISCHARGE",08/04/2026 11:54:00 AM,-5,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL MODE OPERATION",08/04/2026 12:01:00 PM,10,0,REGULATING RESERVE,"Advise to set manual 0 MW as manual RR dispatch. Preservation of SOC for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",08/04/2026 12:11:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL CHARGE",08/04/2026 12:17:00 PM,10,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL CHARGE",08/04/2026 12:27:00 PM,-5,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANAUAL MODE",08/04/2026 12:35:00 PM,-10,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",08/04/2026 12:52:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL CHARGE",08/04/2026 12:56:00 PM,10,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANAUAL MODE",08/04/2026 1:11:00 PM,-10,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",08/04/2026 1:20:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL CHARGE",08/04/2026 1:50:00 PM,10,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL CHARGE",08/04/2026 1:55:00 PM,-5,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Preparation for peak demand."
06SONEG_BAT,"MANUAL MODE",08/04/2026 2:22:00 PM,-10,0,REGULATING RESERVE,"Advise to reduce load (charge) as man RR dispatch; Preparation for peak demand"
06SONEG_BAT,"MANUAL DISCHARGE",08/04/2026 6:16:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"CONTINUE RUNNING",08/04/2026 6:21:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06SONEG_BAT,"LOWER LOAD",08/04/2026 6:54:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower laod (discharge) as SO dispatch under Market Intervention"
06SONEG_BAT,"LOWER LOAD",08/04/2026 7:37:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower laod (discharge) as SO dispatch under Market Intervention"
06SONEG_BAT,"MANUAL MODE",08/04/2026 7:51:00 PM,0,0,REGULATING RESERVE,"Advise to continue manual mode as manual RR dispatch"
06SONEG_BAT,"MANUAL CHARGE",08/04/2026 8:07:00 PM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch"
06SONEG_BAT,"APFC MODE OPERATION",08/04/2026 8:40:00 PM,-5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 9:11:00 AM,0,-10,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",08/05/2026 9:20:00 AM,-10,0,REGULATING RESERVE,"Advised to set APFC mode from manual RR dispatch."
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 10:16:00 AM,0,-10,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",08/05/2026 10:39:00 AM,-10,0,REGULATING RESERVE,"Advised to set APFC mode from manual RR dispatch."
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 11:00:00 AM,0,-10,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",08/05/2026 11:18:00 AM,-10,0,REGULATING RESERVE,"Advised to set APFC mode from manual RR dispatch."
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 11:49:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 11:53:00 AM,10,-5,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANAUAL MODE",08/05/2026 12:11:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 12:27:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANAUAL MODE",08/05/2026 12:32:00 PM,10,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 12:39:00 PM,0,-5,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANAUAL MODE",08/05/2026 12:50:00 PM,-5,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 1:01:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANAUAL MODE",08/05/2026 1:12:00 PM,10,0,REGULATING RESERVE,"Advise to manual mode 0MW manual RR dispatch. Preservation of SOC for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 1:16:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 1:20:00 PM,10,-5,REGULATING RESERVE,"Advise to manualcharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 1:22:00 PM,-5,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL MODE",08/05/2026 1:38:00 PM,10,0,REGULATING RESERVE,"Advise to set manual mode 0MW as manual RR dispatch; Preservation of SOC for peak demand."
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 1:43:00 PM,0,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 2:15:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 10 MW; SOC = 73%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/05/2026 2:52:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 6.2 MW; SOC = 28%"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 2:55:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 6.2 MW;; SOC = 27.1%"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 3:04:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 3 MW;; SOC = 31.7%"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 3:11:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 3 MW;; SOC = 32.6%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/05/2026 3:28:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3 MW"
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 3:30:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 3 MW; SOC = 56.6%"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 3:33:00 PM,5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 3 MW;; SOC = 50.6%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/05/2026 3:38:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3 MW; SOC = 53.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 3:54:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to the tripping of 138kV Magdugo-Daanglungsod L1 and 138kV Calongcalong-Daanglungsod L1"
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 4:25:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 5:02:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 3 MW;; SOC = 10.5%"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 5:47:00 PM,-10,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 3 MW;; SOC = 64%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/05/2026 6:03:00 PM,-5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 10 MW; SOC = 73.1%"
06SONEG_BAT,"MANUAL DISCHARGE",08/05/2026 6:05:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 10 MW; SOC = 73.2%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/05/2026 6:54:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3 MW; SOC = 8.4%"
06SONEG_BAT,"MANUAL CHARGE",08/05/2026 7:03:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 3 MW;; SOC = 8.4%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/05/2026 8:34:00 PM,-5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3 MW; SOC = 62.8%"
06SONEG_BAT,"APFC MODE OPERATION",08/05/2026 9:47:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode; RR = 10 MW; SOC = 63.4%"
06SONEG_BAT,"MANUAL CHARGE",08/06/2026 9:46:00 AM,0,-10,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"APFC MODE OPERATION",08/06/2026 9:51:00 AM,-10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch."
06SONEG_BAT,"MANUAL DISCHARGE",08/06/2026 11:08:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Leyte-Cebu line limitation."
06SONEG_BAT,"APFC MODE OPERATION",08/06/2026 11:33:00 AM,10,0,REGULATING RESERVE,"Advise to set APFC mode operation from manual RR dispatch."
06SONEG_BAT,"MANUAL CHARGE",08/06/2026 11:48:00 AM,0,-10,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"MANUAL MODE OPERATION",08/06/2026 12:50:00 PM,-10,0,REGULATING RESERVE,"Advise to set manual mode operation from manual RR dispatch."
06SONEG_BAT,"APFC MODE OPERATION",08/06/2026 1:17:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode operation."
06SONEG_BAT,"MANUAL DISCHARGING",08/06/2026 1:41:00 PM,0,10,REGULATING RESERVE,"Advised to manually discharge as manual RR dispatch. Leyte-Cebu line limitation."
06SONEG_BAT,"MANUAL MODE OPERATION",08/06/2026 2:15:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 10 MW; SOC = 42.4%"
06SONEG_BAT,"MANUAL CHARGE",08/06/2026 2:24:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 10 MW;; SOC = 41.7%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/06/2026 2:59:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 10 MW; SOC = 81.2%"
06SONEG_BAT,"MANUAL DISCHARGE",08/06/2026 3:25:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 3 MW; SOC = 81%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/06/2026 3:34:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3 MW; SOC = 72.6%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/06/2026 3:44:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3 MW; SOC = 68.3%"
06SONEG_BAT,"MANUAL CHARGE",08/06/2026 3:52:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 3 MW;; SOC = 67.1%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/06/2026 4:14:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/06/2026 6:00:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 3 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/06/2026 6:06:00 PM,5,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 10 MW; SOC = 87.3%"
06SONEG_BAT,"MANUAL DISCHARGE",08/06/2026 7:02:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu Line Limitation; RR = 3 MW; SOC = 13.2%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/06/2026 7:06:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing under Market Intervention; RR = 3 MW; SOC = 10.5%"
06SONEG_BAT,"MANUAL CHARGE",08/06/2026 9:10:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW in preparation for peak demand; RR = 10 MW; SOC = 10.7%"
06SONEG_BAT,"MANUAL CHARGE",08/06/2026 9:27:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 9.9 MW; SOC = 20.1%"
06SONEG_BAT,"APFC MODE OPERATION",08/06/2026 10:04:00 PM,-10,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 6:13:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 2.8 MW; SOC = 47.5%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/07/2026 6:48:00 AM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing under Market Intervention; RR = 2.8 MW; SOC = 87.9%"
06SONEG_BAT,"MANUAL DISCHARGE",08/07/2026 10:56:00 AM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 10 MW; SOC = 88.4%"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 11:39:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW in preparation for peak demand; RR = 10 MW; SOC = 62.6%"
06SONEG_BAT,"NOT TO CUT - IN",08/07/2026 12:14:00 PM,0,0,MOT LOWER,"Advise not to follow RTD schedule (discharge 7MW), not to cut-in"
06SONEG_BAT,"FOLLOW RTD",08/07/2026 12:28:00 PM,0,7,RTD,"Advise to follow RTD schedule (discharge 7MW) due to Leyte-Cebu Line Limitation; SOC = 90.4%"
06SONEG_BAT,"MANUAL DISCHARGE",08/07/2026 1:04:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 10 MW; SOC = 72.4%"
06SONEG_BAT,"MANUAL DISCHARGE",08/07/2026 1:15:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 10 MW; SOC = 64.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/07/2026 1:47:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 3 MW; SOC = 22.8%"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 2:10:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -5 MW under Market Intervention due to limited generation along Cebu-Negros-Panay; MW; SOC"
06SONEG_BAT,"MANUAL MODE OPERATION",08/07/2026 2:12:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advised to manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along Cebu-"
06SONEG_BAT,"MANUAL DISCHARGE",08/07/2026 2:18:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually from 0 MW to 5 MW under Market Intervention; reason: MLD implementation due to limited generation al"
06SONEG_BAT,"MANUAL MODE OPERATION",08/07/2026 2:28:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along Cebu-"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 2:48:00 PM,0,-3,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -3 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 2:54:00 PM,-3,-8,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from -3 MW to -8 MW under Market Intervention; reason: MLD implementation due to limited generation alo"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 2:59:00 PM,-8,-10,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 8 MW to 10 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
06SONEG_BAT,"MANUAL MODE OPERATION",08/07/2026 3:24:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 3:39:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -5 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
06SONEG_BAT,"MANUAL MODE OPERATION",08/07/2026 3:53:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 4:51:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from 0 MW to -5 MW under Market Intervention; reason: MLD implementation due to limited generation alon"
06SONEG_BAT,"MANUAL CHARGE",08/07/2026 5:03:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually from -5 MW to -10 MW under Market Intervention; reason: MLD implementation due to limited generation al"
06SONEG_BAT,"MANUAL MODE OPERATION",08/07/2026 5:26:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
06SONEG_BAT,"MANUAL DISCHARGE",08/07/2026 6:20:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge manually from 0 MW to 10 MW under Market Intervention; reason: MLD implementation due to limited gener"
06SONEG_BAT,"MANUAL DISCHARGE",08/07/2026 7:01:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge manually from 10 MW to 5 MW under Market Intervention; reason: MLD implementation due to limited gener"
06SONEG_BAT,"MANUAL MODE OPERATION",08/07/2026 7:08:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set manual mode and set to zero under Market Intervention, reason: MLD implementation due to limited generation along C"
06SONEG_BAT,"MANUAL MODE OPERATION",08/07/2026 8:41:00 PM,0,0,REGULATING RESERVE,"Advised to set to manual APFC in preparation of manual charge/discharge for real power balancing. SOC:31.0%"
06SONEG_BAT,"APFC MODE OPERATION",08/07/2026 9:02:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation."
06SONEG_BAT,"MANUAL CHARGE",08/08/2026 8:38:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Prepartion for peak demand"
06SONEG_BAT,"APFC MODE OPERATION",08/08/2026 9:38:00 AM,-5,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL DISCHARGE",08/08/2026 11:30:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",08/08/2026 11:36:00 AM,10,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL DISCHARGE",08/08/2026 11:50:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL DISCHARGE",08/08/2026 1:16:00 PM,10,5,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL MODE",08/08/2026 1:19:00 PM,5,0,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"MANUAL CHARGE",08/08/2026 4:33:00 PM,0,-10,REGULATING RESERVE,"Advised to charge from 0 MW to -10 MW in preparation for peak demand. SOC: 14.2%."
06SONEG_BAT,"MANUAL MODE OPERATION",08/08/2026 5:42:00 PM,-10,0,REGULATING RESERVE,"Advised to set to manual from -10 MW to 0 MW; Leyte-Cebu line limitation. SOC: 32.0%."
06SONEG_BAT,"MANUAL DISCHARGE",08/08/2026 5:54:00 PM,0,10,REGULATING RESERVE,"Advised to discharge from 0 MW to 10 MW for real power balancng. SOC: 89.1%."
06SONEG_BAT,"MANUAL MODE OPERATION",08/08/2026 6:07:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue discharge as SO dispatch under market intervention caused by MLD implementation due to limited generation along"
06SONEG_BAT,"MANUAL MODE OPERATION",08/08/2026 6:53:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to reduce discharge as SO dispatch under market intervention caused by MLD implementation due to limited generation along C"
06SONEG_BAT,"MANUAL MODE OPERATION",08/08/2026 7:03:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to  set to manual 0 as SO dispatch under market intervention caused by MLD implementation due to limited generation along C"
06SONEG_BAT,"MANUAL MODE OPERATION",08/08/2026 9:11:00 PM,0,0,REGULATING RESERVE,"Advise to set to manual and zero for Leyte-Cebu 230kV SC line limitation and informed that the SO-initiated Market Intervention is"
06SONEG_BAT,"APFC MODE OPERATION",08/08/2026 9:19:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL DISCHARGE",08/09/2026 1:49:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"APFC MODE OPERATION",08/09/2026 2:08:00 PM,10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch."
06SONEG_BAT,"MANAUAL CHARGE",08/09/2026 3:00:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Preparation for peak demand."
06SONEG_BAT,"MANAUAL MODE",08/09/2026 3:28:00 PM,-10,0,REGULATING RESERVE,"Advise to manual mode 0 MW as manual RR dispatch. Preparation for peak demand."
06SONEG_BAT,"MANUAL DISCHARGE",08/09/2026 7:24:00 PM,0,5,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power Balancing."
06SONEG_BAT,"APFC MODE OPERATION",08/09/2026 7:50:00 PM,5,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch."
06VISTASOL_G01,"PPC CONTROLLER ON",08/08/2026 6:08:00 AM,50.1,50.1,VRE OUTPUT RESTRICTION,"Advise to set PPC ON thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
06VISTASOL_G01,"PPC OFF",08/08/2026 6:44:00 AM,50.1,50.1,LIFTED VRE Output Restriction,"Advise to switch PPC OFF thru Negros ACC; Scheduled shutdown of Leyte-Luzon (NCS-OCS) 350kV HVDC Lines"
07BDPP_U01,"ADVISE TO CUT IN",08/03/2026 4:09:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In 0419H"
07BDPP_U01,"FOLLOW RTD",08/03/2026 5:16:00 AM,4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U01,"RAISE LOAD",08/03/2026 9:24:00 AM,0,4,MOT RAISE,"Advise to cut-in as MOT raise dispatch. Real Power balancing. Cut-in: 0931H"
07BDPP_U01,"ADVISE TO CONTINUE RUNNING",08/03/2026 9:51:00 AM,4,4,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS=4.0 form previous MOT raise dispatch. Real Power Balancing."
07BDPP_U01,"FOLLOW RTD",08/03/2026 4:31:00 PM,3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BDPP_U01,"ADVISE TO CUT IN",08/04/2026 10:11:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In:1020H"
07BDPP_U01,"FOLLOW RTD",08/04/2026 10:46:00 AM,4,2.4,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U01,"CONTINUE LOAD",08/06/2026 6:25:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U01,"CONTINUE LOAD",08/07/2026 1:45:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U01,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advice and informed thru Bohol ACC that Market Intervention was lifted at interval 2035H. SO-initiated market intervention issued "
07BDPP_U01,"RESERVE MARKET UTILIZATION",08/08/2026 5:16:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 4MW"
07BDPP_U01,"FOLLOW RTD",08/08/2026 5:41:00 AM,2,2,RTD,"Advise to follow RTD; RTD = 2 MW"
07BDPP_U01,"ADVISE TO CUT - OUT",08/08/2026 10:25:00 AM,3,0,SECURITY - LOWER,"Advise to cut-out unit as Security Lower dispatch; Real Power Balancing"
07BDPP_U01,"FOLLOW RTD",08/08/2026 11:06:00 AM,0,0,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
07BDPP_U01,"ADVISE TO CUT - IN",08/08/2026 12:41:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 1249H"
07BDPP_U01,"FOLLOW RTD",08/08/2026 12:55:00 PM,4,2,RTD,"Advise to follow RTD-EN; from DR-RMs dispatch"
07BDPP_U01,"CONTINUE RUNNING AS DR - RMS",08/08/2026 1:01:00 PM,2,4,DISPATCHABLE RESERVE,"Advise to continue running as MOT Raise dispatch; Real Power Balancing"
07BDPP_U01,"FOLLOW RTD",08/08/2026 1:06:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07BDPP_U01,"FOLLOW RTD",08/08/2026 9:11:00 PM,4,4,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
07BDPP_U01,"ADVISE TO CUT IN",08/09/2026 2:43:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1454H"
07BDPP_U01,"FOLLOW RTD",08/09/2026 4:00:00 PM,4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U02,"ADVISE TO CUT IN",08/03/2026 4:09:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In 0418H"
07BDPP_U02,"FOLLOW RTD",08/03/2026 4:46:00 AM,4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U02,"RAISE LOAD",08/03/2026 9:24:00 AM,0,4,MOT RAISE,"Advise to cut-in as MOT raise dispatch. Real Power balancing. Cut-in: 0932H"
07BDPP_U02,"ADVISE TO CONTINUE RUNNING",08/03/2026 10:06:00 AM,4,4,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS=4.0 form previous MOT raise dispatch. Real Power Balancing."
07BDPP_U02,"FOLLOW RTD",08/03/2026 11:58:00 AM,0,5.26,RTD,"Advised to cut-in as DR RMS schedule; Real power balancing. Cut-in: 1203H."
07BDPP_U02,"FOLLOW RTD",08/03/2026 4:31:00 PM,3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BDPP_U02,"ADVISE TO CUT IN",08/04/2026 10:11:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In:1020H"
07BDPP_U02,"FOLLOW RTD",08/04/2026 10:46:00 AM,4,2.4,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U02,"ADVISE TO CUT IN",08/04/2026 1:28:00 PM,0,4,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real power balancing. Cut In: 1335H"
07BDPP_U02,"FOLLOW RTD",08/04/2026 1:46:00 PM,4,2,RTD,"Advise to follow RTD from MOT raise dispatch."
07BDPP_U02,"ADVISE TO CUT IN",08/05/2026 12:24:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu line limitation. Cut In:0034H"
07BDPP_U02,"FOLLOW RTD",08/05/2026 12:41:00 AM,4,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
07BDPP_U02,"CONTINUE LOAD",08/06/2026 6:25:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U02,"CONTINUE LOAD",08/07/2026 1:45:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U02,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advice and informed thru Bohol ACC that Market Intervention was lifted at interval 2035H. SO-initiated market intervention issued "
07BDPP_U02,"ADVISE TO CUT - OUT",08/08/2026 10:25:00 AM,4,0,SECURITY - LOWER,"Advise to cut-out unit as Security Lower dispatch; Real Power Balancing"
07BDPP_U02,"FOLLOW RTD",08/08/2026 11:06:00 AM,0,0,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
07BDPP_U02,"ADVISE TO CUT - IN",08/08/2026 12:41:00 PM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1248H"
07BDPP_U02,"FOLLOW RTD",08/08/2026 12:51:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U02,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07BDPP_U02,"FOLLOW RTD",08/08/2026 9:11:00 PM,4,4,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
07BDPP_U02,"ADVISE TO CUT IN",08/09/2026 2:43:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1454H"
07BDPP_U02,"FOLLOW DR SCHEDULE",08/09/2026 3:46:00 PM,4,3,DISPATCHABLE RESERVE,"Advise to follow DR schedule under DR-RMS dispatch. Real Power Balancing."
07BDPP_U02,"FOLLOW RTD",08/09/2026 4:00:00 PM,3,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U03,"ADVISE TO CUT IN",08/03/2026 4:09:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing."
07BDPP_U03,"FOLLOW RTD",08/03/2026 4:31:00 AM,0,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U03,"ADVISED TO CUT IN",08/03/2026 11:11:00 AM,0,3.2,DISPATCHABLE RESERVE,"Advised to cut-in as DR RMS dispatch, real power balancing; Cut-in: 1116H"
07BDPP_U03,"FOLLOW RTD",08/03/2026 4:31:00 PM,3.2,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BDPP_U03,"ADVISE TO CUT IN",08/04/2026 10:11:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In:1017H"
07BDPP_U03,"FOLLOW DR SCHEDULE",08/04/2026 10:26:00 AM,4.2,3.2,DISPATCHABLE RESERVE,"Advise to follow DR-RMS dispatch. Real Power Balancing."
