Visayas System Operations
07BDPP_U03,"FOLLOW RTD",08/04/2026 10:46:00 AM,3.2,2,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U03,"ADVISE TO CUT IN",08/04/2026 1:28:00 PM,0,4.2,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real power balancing. Cut In: 1334H"
07BDPP_U03,"FOLLOW RTD",08/04/2026 1:46:00 PM,4.2,2,RTD,"Advise to follow RTD from MOT raise dispatch."
07BDPP_U03,"ADVISE TO CUT IN",08/05/2026 12:24:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu line limitation. Cut In:0032H"
07BDPP_U03,"FOLLOW RTD",08/05/2026 12:41:00 AM,4.2,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
07BDPP_U03,"ADVISE TO CUT IN",08/06/2026 6:14:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0622H"
07BDPP_U03,"FOLLOW RTD",08/06/2026 6:31:00 AM,4.2,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
07BDPP_U03,"FOLLOW RTD",08/07/2026 9:56:00 AM,4.2,4.2,RTD,"Advise to follow RTD schedule; RTD = 4.2 MW; RM = 0 MW"
07BDPP_U03,"CONTINUE LOAD",08/07/2026 1:45:00 PM,4.2,4.2,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U03,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,4.2,4.2,MARKET INTERVENTION/SUSPENSION,"Advice and informed thru Bohol ACC that Market Intervention was lifted at interval 2035H. SO-initiated market intervention issued "
07BDPP_U03,"RESERVE MARKET UTILIZATION",08/08/2026 5:16:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 4.2MW"
07BDPP_U03,"FOLLOW RTD",08/08/2026 5:41:00 AM,2,4,RTD,"Advise to follow RTD; RTD = 4 MW"
07BDPP_U03,"ADVISE TO CUT - OUT",08/08/2026 10:25:00 AM,4.2,0,SECURITY - LOWER,"Advise to cut-out unit as Security Lower dispatch; Real Power Balancing"
07BDPP_U03,"FOLLOW RTD",08/08/2026 11:06:00 AM,0,0,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
07BDPP_U03,"ADVISE TO CUT - IN",08/08/2026 12:41:00 PM,0,4.2,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1252H"
07BDPP_U03,"FOLLOW RTD",08/08/2026 12:51:00 PM,4.2,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U03,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07BDPP_U03,"FOLLOW RTD",08/08/2026 9:11:00 PM,4.2,4.2,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
07BDPP_U03,"ADVISE TO CUT IN",08/09/2026 2:43:00 PM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1450H"
07BDPP_U03,"FOLLOW DR SCHEDULE",08/09/2026 3:06:00 PM,4.2,3.2,DISPATCHABLE RESERVE,"Advise to follow DR schedule under DR-RMS dispatch. Real Power Balancing."
07BDPP_U03,"FOLLOW RTD",08/09/2026 4:00:00 PM,3.2,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U04,"ADVISE TO CUT IN",08/03/2026 4:09:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In 0423H"
07BDPP_U04,"FOLLOW RTD",08/03/2026 4:31:00 AM,4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U04,"ADVISED TO CUT IN",08/03/2026 1:08:00 PM,0,2,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real power balancing. Cut-in: 1318H."
07BDPP_U04,"FOLLOW RTD",08/03/2026 1:11:00 PM,2,2,RTD,"Advised to follow RTD En=2 MW from previous MOT Raise dispatch."
07BDPP_U04,"ADVISE TO CUT IN",08/04/2026 1:28:00 PM,0,4,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real power balancing."
07BDPP_U04,"FOLLOW RTD",08/04/2026 1:46:00 PM,0,2,RTD,"Advise to follow RTD from MOT raise dispatch. Ongoing process to cut in."
07BDPP_U04,"UNABLE TO CUT - IN",08/04/2026 2:07:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to hard starting"
07BDPP_U04,"ADVISE TO CUT IN",08/06/2026 6:14:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu line limitation. Cut-in: 0624H"
07BDPP_U04,"FOLLOW RTD",08/06/2026 6:31:00 AM,4,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
07BDPP_U04,"ADVISE TO CUT IN",08/06/2026 11:30:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Cut-in: 1138H"
07BDPP_U04,"FOLLOW RTD",08/06/2026 11:46:00 AM,4,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
07BDPP_U04,"CONTINUE LOAD",08/06/2026 6:25:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U04,"FOLLOW RTD",08/07/2026 9:56:00 AM,4,4,RTD,"Advise to follow RTD schedule; RTD = 4 MW; RM = 0 MW"
07BDPP_U04,"CONTINUE LOAD",08/07/2026 1:45:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U04,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advice and informed thru Bohol ACC that Market Intervention was lifted at interval 2035H. SO-initiated market intervention issued "
07BDPP_U04,"RESERVE MARKET UTILIZATION",08/08/2026 5:16:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 4MW"
07BDPP_U04,"FOLLOW RTD",08/08/2026 5:41:00 AM,2,2,RTD,"Advise to follow RTD; RTD = 2 MW"
07BDPP_U04,"ADVISE TO CUT - IN",08/08/2026 8:22:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0830H"
07BDPP_U04,"FOLLOW RTD",08/08/2026 8:41:00 AM,4,2,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BDPP_U04,"ADVISE TO CUT - OUT",08/08/2026 10:25:00 AM,3,0,SECURITY - LOWER,"Advise to cut-out unit as Security Lower dispatch; Real Power Balancing"
07BDPP_U04,"FOLLOW RTD",08/08/2026 11:06:00 AM,0,0,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
07BDPP_U04,"ADVISE TO CUT - IN",08/08/2026 12:41:00 PM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1253H"
07BDPP_U04,"FOLLOW RTD",08/08/2026 12:51:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U04,"GENERATOR PROBLEM",08/08/2026 6:01:00 PM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to oil leak at B-bank turbo charger.  Cut-out: 1801H"
07BDPP_U04,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07BDPP_U04,"FOLLOW RTD",08/08/2026 9:11:00 PM,4,4,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
07BDPP_U04,"ADVISE TO CUT IN",08/09/2026 2:43:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1451H"
07BDPP_U04,"FOLLOW DR SCHEDULE",08/09/2026 3:06:00 PM,4,3,DISPATCHABLE RESERVE,"Advise to follow DR schedule under DR-RMS dispatch. Real Power Balancing."
07BDPP_U04,"FOLLOW RTD",08/09/2026 4:00:00 PM,3,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BIDPP_G01,"ADVISED TO CUT IN",08/03/2026 8:40:00 AM,0,30,MOT RAISE,"Advise to cut-in as MOT raise dispatch. Real Power balancing. Cut-in: 0845H"
07BIDPP_G01,"RAISE LOAD",08/03/2026 9:27:00 AM,30,45,MOT RAISE,"Advised to raise load as MOT raise dispatch; dispatch; Real power balancing."
07BIDPP_G01,"RAISE LOAD",08/03/2026 9:49:00 AM,10,10,MOT RAISE,"Advised to continue running as MOT raise dispatch in excess RTD En=0.64 MW dispatch; Real power balancing."
07BIDPP_G01,"FOLLOW RTD",08/03/2026 1:33:00 PM,45,45,RTD,"Advised to follow RTD En from previous DR RMS dispatch."
07BIDPP_G01,"ADVISE TO CUT IN",08/04/2026 10:18:00 AM,0,20,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1023H"
07BIDPP_G01,"FOLLOW RTD",08/04/2026 10:52:00 AM,20,0,RTD,"Advise to follow RTD from MOT raise dispatch."
07BIDPP_G01,"ADVISE TO CUT IN",08/04/2026 12:18:00 PM,0,20,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1225H"
07BIDPP_G01,"RAISE LOAD",08/04/2026 1:11:00 PM,20,45,MOT RAISE,"Advise to raise load as  MOT raise dispatch. Real Power Balancing."
07BIDPP_G01,"RAISE LOAD",08/04/2026 1:31:00 PM,45,56.6,MOT RAISE,"Advise to raise load as MOT raise dispatch. Real power balancing."
07BIDPP_G01,"FOLLOW RTD",08/04/2026 5:54:00 PM,56.6,56.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_G01,"LOWER LOAD",08/05/2026 11:06:00 AM,45,20,MOT LOWER,"Advised to lower load as MOT lower dispatch. Real Power Balancing."
07BIDPP_G01,"FOLLOW RTD",08/05/2026 11:31:00 AM,20,15,RTD,"Advised to follow RTD from MOT lower dispatch."
07BIDPP_G01,"ADVISE TO CUT OUT",08/05/2026 11:39:00 AM,21,0,MOT LOWER,"Advised to cut out as MOT lower dispatch. Real Power Balancing."
07BIDPP_G01,"FOLLOW RTD",08/05/2026 11:51:00 AM,0,10,RTD,"Advised to follow RTD from MOT lower dispatch."
07BIDPP_G01,"RAISE LOAD",08/05/2026 1:08:00 PM,6,45,MOT RAISE,"Advised to raise load as MOT raise dispatch. Real power balancing"
07BIDPP_G01,"RAISE LOAD",08/05/2026 2:03:00 PM,40,50,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 36.9 MW"
07BIDPP_G01,"RAISE LOAD",08/05/2026 2:11:00 PM,45,50,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 39.9 MW"
07BIDPP_G01,"RESERVE MARKET ON TOP OF RTD",08/05/2026 2:54:00 PM,50,56,DISPATCHABLE RESERVE,"Advise to continue under Reserve Market Schedule in excess of RTD; RTD = 48.2 MW; RM = 8.4 MW"
07BIDPP_G01,"FOLLOW RTD",08/05/2026 3:46:00 PM,56,53.7,RTD,"Advise to follow RTD schedule; RTD = 53.7 MW"
07BIDPP_G01,"ADVISE TO CUT IN",08/06/2026 11:27:00 AM,0,20,MOT RAISE,"Advise to cut in as MOT Raise dispatch. Cut-in: 1134H"
07BIDPP_G01,"HOLD LOAD",08/06/2026 11:42:00 AM,9,9,MOT RAISE,"Advise to hold load as MOT Raise dispatch. Real Power Balancing."
07BIDPP_G01,"RAISE LOAD",08/06/2026 12:08:00 PM,9,20,MOT RAISE,"Advise to raise load as MOT Raise dispatch. Leyte-Cebu line limitation."
07BIDPP_G01,"RAISE LOAD",08/06/2026 1:43:00 PM,20,54,MOT RAISE,"Advise to raise load as MOT Raise dispatch. Leyte-Cebu line limitation."
07BIDPP_G01,"FOLLOW RTD",08/06/2026 3:12:00 PM,54,45.1,RTD,"Advise to follow RTD schedule; RTD = 45.1 MW"
07BIDPP_G01,"RAISE LOAD",08/06/2026 3:42:00 PM,46,54,MOT RAISE,"Advise to raise load under MOT Raise for Real Power Balancing; RTD = 47.3 MW"
07BIDPP_G01,"CONTINUE LOAD",08/06/2026 6:25:00 PM,54,54,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BIDPP_G01,"FOLLOW RTD",08/06/2026 9:48:00 PM,54,54,RTD,"Advise to follow RTD schedule; RTD = 54 MW"
07BIDPP_G01,"CUT - IN",08/07/2026 8:28:00 AM,0,15,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"CONTINUE LOAD",08/07/2026 10:05:00 AM,20,10,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"CONTINUE LOAD",08/07/2026 10:47:00 AM,10,54,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"CONTINUE LOAD",08/07/2026 12:04:00 PM,53,40,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"FOLLOW RTD",08/07/2026 12:16:00 PM,40,30.4,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 30.4  MW"
07BIDPP_G01,"CONTINUE LOAD",08/07/2026 12:32:00 PM,32,40,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"FOLLOW RTD",08/07/2026 12:46:00 PM,40,33,RTD,"Advise to follow RTD schedule; RTD = 33 MW"
07BIDPP_G01,"CONTINUE LOAD",08/07/2026 1:45:00 PM,54,54,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BIDPP_G01,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,54,54,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Bohol ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market interv"
07BIDPP_G01,"RAISE LOAD",08/08/2026 5:21:00 AM,0,20,MOT RAISE,"Advise to cut-in under MOT raise real power balancing; RTD = 0 MW"
07BIDPP_G01,"RAISE LOAD",08/08/2026 5:43:00 AM,10,40,MOT RAISE,"Advise to cut-in under MOT raise real power balancing; RTD = 0 MW"
07BIDPP_G01,"LOWER LOAD",08/08/2026 6:08:00 AM,40,20,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing"
07BIDPP_G01,"LOWER LOAD",08/08/2026 6:22:00 AM,20,10,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing"
07BIDPP_G01,"RAISE LOAD",08/08/2026 6:33:00 AM,10,30,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
07BIDPP_G01,"RAISE LOAD",08/08/2026 7:37:00 AM,30,54,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
07BIDPP_G01,"RAISE LOAD",08/08/2026 7:37:00 AM,30,54,MOT RAISE,"Advise to raise load as MOT Raise dispatch; Real Power Balancing"
07BIDPP_G01,"FOLLOW RTD",08/08/2026 9:27:00 AM,54,18.8,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_G01,"LOWER LOAD",08/08/2026 9:49:00 AM,30.94,15,MOT LOWER,"Advise to lower load MOT Lower dispatch; Real Power Balancing"
07BIDPP_G01,"FOLLOW RTD",08/08/2026 10:05:00 AM,15,16.6,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
07BIDPP_G01,"ADVISE TO CUT - IN",08/08/2026 12:31:00 PM,0,10,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1237H"
07BIDPP_G01,"RAISE LOAD",08/08/2026 12:43:00 PM,10,30,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing"
07BIDPP_G01,"DR - RMS IN EXCESS OF MOT",08/08/2026 1:15:00 PM,30,54,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS at 17.17 MW in excess of MOT Raise dispatch at 36.83 MW"
07BIDPP_G01,"CONTINUE RUNNING",08/08/2026 1:24:00 PM,54,54,MOT RAISE,"Advise to continue running as MOT Raise dispatch; Real Power Balancing"
07BIDPP_G01,"FOLLOW RTD",08/08/2026 4:55:00 PM,54,50,RTD,"Advised to follow RTD-EN=50 MW; from MOT Raise dispatch"
07BIDPP_G01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07BIDPP_G01,"FOLLOW RTD",08/08/2026 9:11:00 PM,50,50,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
07BIDPP_G01,"RAISE LOAD",08/09/2026 6:35:00 PM,48.96,54,DISPATCHABLE RESERVE,"Advise to raise load as DR-RMS dispatch on top of RTD-EN. (RTD-EN=48.96 MW) (DR_RMS=5.04 MW)"
07BIDPP_G01,"FOLLOW RTD",08/09/2026 6:43:00 PM,54,49.46,RTD,"Advise to follow RTD from DR-RMS dispatch."
07DAGSOL_G01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07TPLPB4_U01,"FOLLOW RTD",08/06/2026 9:40:00 PM,0,7,RTD,"Advise to follow RTD schedule; RTD = 7 MW; RM = 0 MW"
07TPLPB4_U01,"DO NOT CUT - IN",08/07/2026 1:07:00 PM,0,0,MOT LOWER,"Advise not to cut-in RTD schedule under MOT Lower due to Leyte-Cebu Line Limitation; RTD = 7 MW"
07TPLPB4_U01,"CONTINUE NOT TO CUT - IN",08/07/2026 1:45:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in under Market Intervention due to Leyte-Cebu Line Limitation"
07TPLPB4_U01,"ADVISE NOT TO CUT - IN",08/07/2026 5:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised not to cut-in under due to Leyte-Cebu Line Limitation and Market Intervention, Reason: MLD implementation due to limited g"
07TPLPB4_U01,"ADVISE TO CUT IN",08/07/2026 6:51:00 PM,0,7,MARKET INTERVENTION/SUSPENSION,"Advised to cut in under market suspension due to the implementation of MLD for limited generation along Cebu-Negros-Panay area. Cu"
07TPLPB4_U01,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advice follow RTD thru Bohol ACC that Market Intervention was lifted at interval 2035H. SO-initiated market intervention issued to"
07TPLPB4_U01,"RESERVE MARKET UTILIZATION",08/08/2026 5:15:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 7MW"
07TPLPB4_U01,"ADVISE TO CUT - IN",08/08/2026 7:37:00 AM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; unit cut-in at 0747H"
07TPLPB4_U01,"FOLLOW RTD",08/08/2026 8:01:00 AM,4,2.5,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07TPLPB4_U01,"ADVISE TO CUT - OUT",08/08/2026 10:11:00 AM,7,0,SECURITY - LOWER,"Advise to cut-out unit as Security Lower dispatch; Real Power Balancing"
07TPLPB4_U01,"FOLLOW RTD",08/08/2026 10:43:00 AM,0,0,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
07TPLPB4_U01,"ADVICE NOT TO CUT - IN",08/08/2026 2:01:00 PM,0,0,MOT LOWER,"Advised not to cut-in under MOT lower due to Leyte-Cebu Line Limitation. RTD=2.5."
07TPLPB4_U01,"FOLLOW RTD",08/08/2026 5:43:00 PM,0,7,RTD,"Advised to follow RTD-EN=7 MW; from MOT lower dispatch."
07TPLPB4_U01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07TPLPB4_U01,"FOLLOW RTD",08/08/2026 9:11:00 PM,7,7,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
07TPLPB4_U02,"ADVISE TO CUT IN",08/03/2026 8:12:00 AM,0,7,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0825H"
07TPLPB4_U02,"FOLLOW RTD",08/03/2026 11:36:00 AM,7,0,RTD,"Advised to follow RTD En schedule; RTD = 0 MW from previous DR RMS dispatch."
07TPLPB4_U02,"LOWER LOAD",08/06/2026 1:47:00 PM,0,0,MOT LOWER,"Advise not to cut-in as MOT Lower dispatch. Leyte-Cebu line limitation. (MOT L = 7MW)"
07TPLPB4_U02,"FOLLOW RTD",08/06/2026 9:40:00 PM,0,7,RTD,"Advise to follow RTD schedule; RTD = 7 MW; RM = 0 MW"
07TPLPB4_U02,"DO NOT CUT - IN",08/07/2026 1:07:00 PM,0,0,MOT LOWER,"Advise not to cut-in RTD schedule under MOT Lower due to Leyte-Cebu Line Limitation; RTD = 7 MW"
07TPLPB4_U02,"CONTINUE NOT TO CUT - IN",08/07/2026 1:45:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in under Market Intervention due to Leyte-Cebu Line Limitation"
07TPLPB4_U02,"ADVISE NOT TO CUT - IN",08/07/2026 5:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised not to cut-in under due to Leyte-Cebu Line Limitation and Market Intervention, Reason: MLD implementation due to limited g"
07TPLPB4_U02,"ADVISE TO CUT IN",08/07/2026 6:51:00 PM,0,7,MARKET INTERVENTION/SUSPENSION,"Advised to cut in under market suspension due to the implementation of MLD for limited generation along Cebu-Negros-Panay area. Cu"
07TPLPB4_U02,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advice follow RTD thru Bohol ACC Bohol ACC that Market Intervention was lifted at interval 2035H. SO-initiated market intervention"
07TPLPB4_U02,"RESERVE MARKET UTILIZATION",08/08/2026 5:15:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 7MW"
07TPLPB4_U02,"RESERVE MARKET UTILIZATION",08/08/2026 5:51:00 AM,7,7,DISPATCHABLE RESERVE,"Advise to continue running under reserve market schedule on top of RTD; RTD = 1MW; RMS = 6MW"
07TPLPB4_U02,"ADVISE TO CUT - IN",08/08/2026 7:37:00 AM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; unit cut-in at 0748H"
07TPLPB4_U02,"FOLLOW RTD",08/08/2026 8:01:00 AM,4,2.5,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07TPLPB4_U02,"ADVISE TO CUT - OUT",08/08/2026 10:11:00 AM,7,0,SECURITY - LOWER,"Advise to cut-out unit as Security Lower dispatch; Real Power Balancing"
07TPLPB4_U02,"FOLLOW RTD",08/08/2026 10:43:00 AM,0,0,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
07TPLPB4_U02,"ADVICE NOT TO CUT - IN",08/08/2026 2:01:00 PM,0,0,MOT LOWER,"Advised not to cut-in under MOT lower due to Leyte-Cebu Line Limitation. RTD=2.5."
07TPLPB4_U02,"FOLLOW RTD",08/08/2026 5:43:00 PM,0,7,RTD,"Advised to follow RTD-EN=7 MW; from MOT lower dispatch."
07TPLPB4_U02,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07TPLPB4_U02,"FOLLOW RTD",08/08/2026 9:11:00 PM,7,7,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
07TPLPB4_U03,"ADVISE TO CUT IN",08/03/2026 8:12:00 AM,0,7,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0824H"
07TPLPB4_U03,"FOLLOW RTD",08/03/2026 11:41:00 AM,7,0,RTD,"Advised to follow RTD En schedule; RTD = 0 MW from previous DR RMS dispatch."
07TPLPB4_U03,"ADVISE NOT TO CUT - IN",08/06/2026 1:47:00 PM,0,0,MOT LOWER,"Advise not to cut-in as MOT Lower dispatch. Leyte-Cebu line limitation. (MOT L=7MW)"
07TPLPB4_U03,"FOLLOW RTD",08/06/2026 9:40:00 PM,0,7,RTD,"Advise to follow RTD schedule; RTD = 7 MW; RM = 0 MW"
07TPLPB4_U03,"DO NOT CUT - IN",08/07/2026 1:07:00 PM,0,0,MOT LOWER,"Advise not to cut-in RTD schedule under MOT Lower due to Leyte-Cebu Line Limitation; RTD = 7 MW"
07TPLPB4_U03,"CONTINUE NOT TO CUT - IN",08/07/2026 1:45:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in under Market Intervention due to Leyte-Cebu Line Limitation"
07TPLPB4_U03,"ADVISE NOT TO CUT - IN",08/07/2026 5:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised not to cut-in under due to Leyte-Cebu Line Limitation and Market Intervention, Reason: MLD implementation due to limited g"
07TPLPB4_U03,"ADVISE TO CUT IN",08/07/2026 6:51:00 PM,0,7,MARKET INTERVENTION/SUSPENSION,"Advised to cut in under market suspension due to the implementation of MLD for limited generation along Cebu-Negros-Panay area. Cu"
07TPLPB4_U03,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advice follow RTD thru Bohol ACC that Market Intervention was lifted at interval 2035H. SO-initiated market intervention issued to"
07TPLPB4_U03,"RESERVE MARKET UTILIZATION",08/08/2026 5:15:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 7MW"
07TPLPB4_U03,"RESERVE MARKET UTILIZATION",08/08/2026 5:51:00 AM,7,7,DISPATCHABLE RESERVE,"Advise to continue running under reserve market schedule on top of RTD; RTD = 1MW; RMS = 6MW"
07TPLPB4_U03,"ADVISE TO CUT - IN",08/08/2026 7:37:00 AM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; unit cut-in at 0748H"
07TPLPB4_U03,"FOLLOW RTD",08/08/2026 8:01:00 AM,4,2.5,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07TPLPB4_U03,"ADVISE TO CUT - OUT",08/08/2026 10:11:00 AM,7,0,SECURITY - LOWER,"Advise to cut-out unit as Security Lower dispatch; Real Power Balancing"
07TPLPB4_U03,"FOLLOW RTD",08/08/2026 10:43:00 AM,0,0,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
07TPLPB4_U03,"ADVICE NOT TO CUT - IN",08/08/2026 2:01:00 PM,0,0,MOT LOWER,"Advised not to cut-in under MOT lower due to Leyte-Cebu Line Limitation. RTD=2.5."
07TPLPB4_U03,"FOLLOW RTD",08/08/2026 5:43:00 PM,0,7,RTD,"Advised to follow RTD-EN=7 MW; from MOT lower dispatch."
07TPLPB4_U03,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07TPLPB4_U03,"FOLLOW RTD",08/08/2026 9:11:00 PM,7,7,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
07TPLPB4_U04,"ADVISE TO CUT IN",08/03/2026 8:12:00 AM,0,7,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0824H"
07TPLPB4_U04,"FOLLOW RTD",08/03/2026 1:10:00 PM,7,0,RTD,"Advised to follow RTD En=0 MW from previous DR RMS dispatch."
07TPLPB4_U04,"ADVISE NOT TO CUT - IN",08/05/2026 9:46:00 AM,0,0,SECURITY - LOWER,"Advised not to cut in as security lower dispatch. Real Power Balancing (RTD=7MW)"
07TPLPB4_U04,"FOLLOW RTD",08/05/2026 10:11:00 AM,0,0,RTD,"Advised to follow RTD from security lower dispatch."
07TPLPB4_U04,"ADVISE NOT TO CUT - IN",08/06/2026 1:47:00 PM,0,0,MOT LOWER,"Advise not to cut-in as MOT Lower dispatch. Leyte-Cebu line limitation. (MOT L=8MW)"
07TPLPB4_U04,"FOLLOW RTD",08/06/2026 9:40:00 PM,0,8,RTD,"Advise to follow RTD schedule; RTD = 8 MW; RM = 0 MW"
07TPLPB4_U04,"DO NOT CUT - IN",08/07/2026 1:07:00 PM,0,0,MOT LOWER,"Advise not to cut-in RTD schedule under MOT Lower due to Leyte-Cebu Line Limitation; RTD = 8 MW"
07TPLPB4_U04,"CONTINUE NOT TO CUT - IN",08/07/2026 1:45:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise not to cut-in under Market Intervention due to Leyte-Cebu Line Limitation"
07TPLPB4_U04,"ADVISE NOT TO CUT - IN",08/07/2026 5:11:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised not to cut-in under due to Leyte-Cebu Line Limitation and Market Intervention, Reason: MLD implementation due to limited g"
07TPLPB4_U04,"ADVISE TO CUT IN",08/07/2026 6:51:00 PM,0,8,MARKET INTERVENTION/SUSPENSION,"Advised to cut in under market suspension due to the implementation of MLD for limited generation along Cebu-Negros-Panay area. Cu"
07TPLPB4_U04,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advice follow RTD thru Bohol ACC that Market Intervention was lifted at interval 2035H. SO-initiated market intervention issued to"
07TPLPB4_U04,"RESERVE MARKET UTILIZATION",08/08/2026 5:15:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market; RMS = 7MW"
07TPLPB4_U04,"ADVISE TO CUT - IN",08/08/2026 7:37:00 AM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; unit cut-in at 0749H"
07TPLPB4_U04,"FOLLOW RTD",08/08/2026 8:01:00 AM,4,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07TPLPB4_U04,"ADVISE TO CUT - OUT",08/08/2026 10:11:00 AM,7,0,SECURITY - LOWER,"Advise to cut-out unit as Security Lower dispatch; Real Power Balancing"
07TPLPB4_U04,"FOLLOW RTD",08/08/2026 10:43:00 AM,0,0,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
07TPLPB4_U04,"ADVICE NOT TO CUT - IN",08/08/2026 2:01:00 PM,0,0,MOT LOWER,"Advised not to cut-in under MOT lower due to Leyte-Cebu Line Limitation. RTD=4.5."
07TPLPB4_U04,"FOLLOW RTD",08/08/2026 5:43:00 PM,0,8,RTD,"Advised to follow RTD-EN=8 MW; from MOT lower dispatch."
07TPLPB4_U04,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Bohol ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
07TPLPB4_U04,"FOLLOW RTD",08/08/2026 9:11:00 PM,8,8,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
08NABASDPP_U01,"ADVISE TO CUT IN",08/03/2026 8:38:00 AM,0,3,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0844H"
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",08/03/2026 8:52:00 AM,3,3,MOT RAISE,"Advised to continue running as MOT raise dispatch from DR-RMS dispatch; Real power balancing."
08NABASDPP_U01,"ADVISE TO CUT IN",08/03/2026 9:06:00 AM,3,3,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS dispatch from MOT Raise dispatch. Real Power Balancing."
08NABASDPP_U01,"FOLLOW RTD",08/03/2026 9:17:00 AM,3,3,RTD,"Advised to follow RTD energy schedule =3 MW, from previous DR-RMS dispatch."
08NABASDPP_U01,"ADVISE TO CONTINUE RUNNING",08/03/2026 10:13:00 AM,3,3,MOT RAISE,"Advised to continue running as MOT raise dispatch from previous DR-RMS=3 MW dispatch; Real power balancing."
08NABASDPP_U01,"FOLLOW RTD",08/03/2026 10:26:00 AM,3,3,RTD,"Advised to follow RTD energy schedule =3 MW, from previous MOT raise dispatch."
08NABASDPP_U01,"ADVISE TO CUT IN",08/04/2026 10:17:00 AM,0,3,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1023H"
08NABASDPP_U01,"FOLLOW RTD",08/04/2026 11:03:00 AM,3,0,RTD,"Advise to follow RTD from MOT raise dispatch."
08NABASDPP_U01,"ADVISE TO CUT IN",08/04/2026 12:10:00 PM,0,3,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1221H"
08NABASDPP_U01,"FOLLOW RTD",08/04/2026 1:11:00 PM,3,3,RTD,"Advise to follow RTD from MOT raise dispatch."
08NABASDPP_U01,"CONTINUE LOAD",08/05/2026 9:06:00 AM,3,3,DISPATCHABLE RESERVE,"Advised to continue load as DR-RMS dispatch. Real Power Balancing."
08NABASDPP_U01,"FOLLOW RTD",08/05/2026 9:23:00 AM,3,0,RTD,"Advised to follow RTD from DR-RMS dispatch."
08NABASDPP_U01,"CONTINUE LOAD",08/05/2026 11:16:00 AM,3,3,DISPATCHABLE RESERVE,"Advised to continue load as DR-RMS dispatch. Real Power Balancing"
08NABASDPP_U01,"FOLLOW RTD",08/05/2026 11:46:00 AM,3,3,RTD,"Advised to follow RTD from DR-RMS dispatch."
08NABASDPP_U01,"ADVISE TO CUT IN",08/06/2026 7:10:00 AM,0,3,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Cut-in: 0715H"
08NABASDPP_U01,"FOLLOW RTD",08/06/2026 7:31:00 AM,3,0,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
08NABASDPP_U01,"CUT - IN",08/07/2026 7:21:00 AM,0,3,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 3 MW; Cut-in time 0730H"
08NABASDPP_U01,"FOLLOW RTD",08/07/2026 7:42:00 AM,3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out 0753H"
08NABASDPP_U01,"RESERVE MARKET UTILIZATION",08/07/2026 8:02:00 AM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 3 MW; Cut-in time 0809H"
08NABASDPP_U01,"FOLLOW RTD",08/07/2026 8:41:00 AM,3,3,RTD,"Advise to follow RTD schedule; RTD = 3 MW; RM = 0 MW"
08NABASDPP_U01,"FOLLOW RTD",08/07/2026 11:31:00 AM,3,3,RTD,"Advise to follow RTD schedule; RTD = 3 MW; RM = 0 MW"
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",08/08/2026 7:02:00 AM,3,3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
08NABASDPP_U01,"FOLLOW RTD",08/08/2026 7:53:00 AM,3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08NABASDPP_U01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Panay ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
08NABASDPP_U01,"FOLLOW RTD",08/08/2026 9:11:00 PM,3,3,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
08PALM_G01,"LOWER LOAD",08/04/2026 7:13:00 AM,135,120,MOT LOWER,"Advise to lower load as MOT lower dispatch. Real Power Balancing."
08PALM_G01,"FOLLOW RTD",08/04/2026 8:03:00 AM,120,135,RTD,"Advise to follow RTD from MOT lower dispatch."
08PALM_G01,"CONTINUE LOAD",08/06/2026 6:25:00 PM,135,135,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PALM_G01,"CONTINUE LOAD",08/07/2026 1:45:00 PM,135,135,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PALM_G01,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Panay ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
08PALM_G01,"LOWER LOAD",08/09/2026 9:53:00 AM,135,110,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=135"
08PALM_G01,"LOWER LOAD",08/09/2026 10:58:00 AM,110,100,SECURITY - LOWER,"Advise to lower load as Security Lower dispatch; Real Power Balancing; RTD-EN=123.84"
08PALM_G01,"FOLLOW RTD",08/09/2026 11:47:00 AM,100,113.96,RTD,"Advise to follow RTD-EN; from Security Lower dispatch"
08PDPP1_U03,"ADVISE TO CUT IN",08/03/2026 10:50:00 AM,0,5,MOT RAISE,"Advised to cut-in as MOT raise dispatch; Real power balancing."
08PDPP1_U03,"FOLLOW RTD",08/03/2026 11:12:00 AM,5,0,RTD,"Advised to follow RTD EN schedule from previous MOT Raise dispatch."
08PDPP1_U03,"ADVISE TO CUT IN",08/04/2026 1:18:00 PM,0,5,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1325H"
08PDPP1_U03,"FOLLOW RTD",08/04/2026 1:41:00 PM,5,2,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP1_U03,"CONTINUE LOAD",08/06/2026 6:25:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP1_U03,"CUT - IN",08/07/2026 8:09:00 AM,0,5,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation"
08PDPP1_U03,"FOLLOW RTD",08/07/2026 8:32:00 AM,2,2.6,RTD,"Advise to follow RTD schedule; RTD = 2.6 MW; RM = 0 MW"
08PDPP1_U03,"RESERVE MARKET UTILIZATION",08/07/2026 11:21:00 AM,5,5,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5 MW"
08PDPP1_U03,"FOLLOW RTD",08/07/2026 12:20:00 PM,5,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW"
08PDPP1_U03,"CONTINUE LOAD",08/07/2026 1:45:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP1_U03,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Panay ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market interv"
08PDPP1_U03,"ADVISE TO CUT - IN",08/08/2026 7:20:00 AM,0,5,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; unit cut-in at 0728H"
08PDPP1_U03,"FOLLOW RTD",08/08/2026 7:45:00 AM,5,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP1_U03,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Panay ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
08PDPP1_U03,"FOLLOW RTD",08/08/2026 9:11:00 PM,5,5,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
08PDPP1_U05,"ADVISE TO CUT IN",08/03/2026 7:09:00 AM,0,5,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0718H"
08PDPP1_U05,"FOLLOW RTD",08/03/2026 7:26:00 AM,5,0,RTD,"Advised to follow RTD-EN from DR-RMS dispatch."
08PDPP1_U05,"ADVISE TO CUT IN",08/03/2026 10:47:00 AM,0,5,MOT RAISE,"Advised to cut-in as MOT raise dispatch; Real power balancing. Cut-in: 1055H"
08PDPP1_U05,"FOLLOW RTD",08/03/2026 10:59:00 AM,5,5,RTD,"Advised to follow RTD=5.0 MW from previous MOT raise dispatch."
08PDPP1_U05,"ADVISE TO CUT IN",08/04/2026 1:18:00 PM,0,5,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1344H"
08PDPP1_U05,"FOLLOW RTD",08/04/2026 2:15:00 PM,5,5,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP1_U05,"ADVISE TO CUT IN",08/05/2026 8:40:00 AM,0,5,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 0848H"
08PDPP1_U05,"FOLLOW RTD",08/05/2026 9:01:00 AM,5,0,RTD,"Advised to follow RTD from DR-RMS dispatch."
08PDPP1_U05,"CONTINUE LOAD",08/06/2026 6:25:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP1_U05,"RESERVE MARKET UTILIZATION",08/07/2026 7:14:00 AM,0,5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 5 MW; Cut-in time 0723H"
08PDPP1_U05,"FOLLOW RTD",08/07/2026 7:36:00 AM,3.5,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out 0738H"
08PDPP1_U05,"FOLLOW RTD",08/07/2026 8:32:00 AM,5,5,RTD,"Advise to follow RTD schedule; RTD = 5 MW; RM = 0 MW"
08PDPP1_U05,"CONTINUE LOAD",08/07/2026 1:45:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP1_U05,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Panay ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market interv"
08PDPP1_U05,"CONTINUE RUNNING",08/08/2026 11:30:00 AM,5,5,MOT RAISE,"Advise to continue running as MOT Raise dispatch; from RTD-EN dispatch"
08PDPP1_U05,"FOLLOW RTD",08/08/2026 12:03:00 PM,5,1.8,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP1_U05,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Panay ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
08PDPP1_U05,"FOLLOW RTD",08/08/2026 9:11:00 PM,5,5,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
08PDPP1_U05,"ADVISE TO CUT IN",08/09/2026 2:42:00 PM,0,4.6,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1450H"
08PDPP1_U05,"FOLLOW DR SCHEDULE",08/09/2026 3:01:00 PM,4.6,4,DISPATCHABLE RESERVE,"Advise to follow DR schedule under DR-RMS dispatch. Real Power Balancing."
08PDPP1_U05,"FOLLOW RTD",08/09/2026 4:04:00 PM,4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08PDPP3_C,"ADVISE TO CUT IN",08/03/2026 10:48:00 AM,0,8,MOT RAISE,"Advised to cut-in as MOT raise dispatch; Real power balancing. Cut-in: 1103H"
08PDPP3_C,"FOLLOW RTD",08/03/2026 11:28:00 AM,8,0,RTD,"Advised to follow RTD En=0 MW from previous MOT raise dispatch."
08PDPP3_C,"ADVISED TO CUT IN",08/03/2026 1:09:00 PM,0,6,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real power balancing. Cut-in: 1318H."
08PDPP3_C,"ADVISED TO CUT IN",08/03/2026 1:09:00 PM,0,7,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real power balancing. Cut-in: 1316H."
08PDPP3_C,"FOLLOW RTD",08/03/2026 1:21:00 PM,3.2,7.5,RTD,"Advised to follow RTD En from previous MOT Raise dispatch."
08PDPP3_C,"ADVISE TO CUT IN",08/04/2026 1:13:00 PM,0,8,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1332H"
08PDPP3_C,"FOLLOW RTD",08/04/2026 1:51:00 PM,9,4,RTD,"Advise to follow RTD-EN; from MOT raise dispatch"
08PDPP3_C,"ADVISE TO CUT IN",08/05/2026 8:42:00 AM,0,5.9,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 0851H"
08PDPP3_C,"FOLLOW RTD",08/05/2026 9:01:00 AM,5.9,0,RTD,"Advised to follow RTD from DR-RMS dispatch."
08PDPP3_C,"ADVISE TO CUT IN",08/05/2026 1:34:00 PM,0,8,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1341H"
08PDPP3_C,"FOLLOW RTD",08/05/2026 1:51:00 PM,8,6.5,RTD,"Advised to follow RTD from DR-RMS dispatch."
08PDPP3_C,"FOLLOW RTD",08/05/2026 3:53:00 PM,8,0,RTD,"Advise to follow RTD schedule; RTD = 8 MW but unit tripped affected by the tripping of 138kV Dingle-PDPP3 L2"
08PDPP3_C,"RESERVE MARKET ON TOP OF RTD",08/05/2026 7:12:00 PM,8,8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 6 MW"
08PDPP3_C,"FOLLOW RTD",08/05/2026 7:26:00 PM,8,8,RTD,"Advise to follow RTD schedule; RTD = 8 MW"
08PDPP3_C,"CONTINUE LOAD",08/06/2026 6:25:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_C,"FOLLOW RTD",08/07/2026 9:16:00 AM,8,8,RTD,"Advise to follow RTD schedule; RTD = 8 MW; RM = 0 MW"
08PDPP3_C,"CONTINUE LOAD",08/07/2026 1:45:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_C,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Panay ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market interv"
08PDPP3_C,"RAISE LOAD",08/08/2026 5:22:00 AM,0,8,MOT RAISE,"Advise to cut-in under MOT raise real power balancing on top of RTD; RTD = 2MW"
08PDPP3_C,"FOLLOW RTD",08/08/2026 5:44:00 AM,8,8,RTD,"Advise to follow RTD; RTD = 8 MW"
08PDPP3_C,"ADVISE TO CUT - IN",08/08/2026 12:30:00 PM,0,8,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1240H"
08PDPP3_C,"FOLLOW RTD",08/08/2026 12:51:00 PM,8,6.5,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_C,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Panay ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
08PDPP3_C,"FOLLOW RTD",08/08/2026 9:11:00 PM,8,8,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
08PDPP3_E,"ADVISE TO CUT IN",08/03/2026 7:10:00 AM,0,9,DISPATCHABLE RESERVE,"Advised to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0719H"
08PDPP3_E,"FOLLOW RTD",08/03/2026 7:26:00 AM,9,0,RTD,"Advised to follow RTD-EN from DR-RMS dispatch."
08PDPP3_E,"FOLLOW RTD",08/03/2026 7:31:00 AM,9,0,RTD,"Advised to follow RTD energy schedule = 0 MW, from previous DR-RMS dispatch."
08PDPP3_E,"RAISE LOAD",08/03/2026 9:17:00 AM,0,9,MOT RAISE,"Advised to cut in as MOT Raise dispatch. Real Power Balancing. Cut-in: 0924H"
08PDPP3_E,"FOLLOW RTD",08/03/2026 9:41:00 AM,9,4.24,RTD,"Advised to follow RTD energy schedule =4.24 MW, from previous MOT raise dispatch."
08PDPP3_E,"ADVISED TO CUT IN",08/03/2026 10:10:00 PM,0,7.21,DISPATCHABLE RESERVE,"Advised to cut-in as DR RMS dispatch. Real power balancing. Cut-in: 2221H"
08PDPP3_E,"FOLLOW RTD",08/03/2026 10:31:00 PM,7.21,5.5,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=5.5)"
08PDPP3_E,"ADVISE TO CUT IN",08/04/2026 10:34:00 AM,0,9,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1046H"
08PDPP3_E,"FOLLOW RTD",08/04/2026 10:59:00 AM,9,0,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_E,"ADVISE TO CUT IN",08/04/2026 1:13:00 PM,0,9,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1320H"
08PDPP3_E,"FOLLOW RTD",08/04/2026 1:21:00 PM,8,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
08PDPP3_E,"FOLLOW RTD",08/05/2026 3:53:00 PM,9,0,RTD,"Advise to follow RTD schedule; RTD = 9 MW but unit tripped affected by the tripping of 138kV Dingle-PDPP3 L2"
08PDPP3_E,"RESERVE MARKET ON TOP OF RTD",08/05/2026 7:12:00 PM,9,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 7 MW"
08PDPP3_E,"FOLLOW RTD",08/05/2026 7:26:00 PM,9,9,RTD,"Advise to follow RTD schedule; RTD = 9 MW"
08PDPP3_E,"CONTINUE LOAD",08/06/2026 6:25:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_E,"CONTINUE LOAD",08/07/2026 1:45:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_E,"MARKET INTERVENTION LIFTED",08/07/2026 8:41:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advice to follow RTD thru Panay ACC and informed that Market Intervention was lifted at interval 2035H. SO-initiated market interv"
08PDPP3_E,"RAISE LOAD",08/08/2026 5:22:00 AM,0,9,MOT RAISE,"Advise to cut-in under MOT raise real power balancing on top of RTD; RTD = 2MW"
08PDPP3_E,"FOLLOW RTD",08/08/2026 5:44:00 AM,8,8,RTD,"Advise to follow RTD; RTD = 8 MW"
08PDPP3_E,"CONTINUE RUNNING",08/08/2026 6:07:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised power plants thru Panay ACC on SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interva"
08PDPP3_E,"GENERATOR PROBLEM",08/08/2026 6:16:00 PM,3.8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manual shutdown due to high exhaust gas temperature on cylinder B5.  Cut-out: 1816H"
08PDPP3_E,"ADVISE TO CUT - IN",08/08/2026 8:57:00 PM,0,9,MARKET INTERVENTION/SUSPENSION,"Advised to cut-in at 9 MW as SO-initiated market intervention issued today, 8-Aug-2026 for Visayas grid starting interval 1810H du"
08PDPP3_E,"FOLLOW RTD",08/08/2026 9:11:00 PM,8,8,RTD,"Advised to follow RTD and informed that the SO-initiated Market Intervention issued today, 08-August-2026, for the Visayas grid ha"
08PDPP3_E,"ADVISE TO CUT IN",08/09/2026 2:17:00 PM,0,8,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1425H"
08PDPP3_E,"FOLLOW RTD",08/09/2026 4:01:00 PM,9,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08PDPP3_G,"ADVISE TO CUT IN",08/03/2026 10:48:00 AM,0,9,MOT RAISE,"Advised to cut-in as MOT raise dispatch; Real power balancing. Cut-in: 1114H"
08PDPP3_G,"FOLLOW RTD",08/03/2026 11:28:00 AM,9,0,RTD,"Advised to follow RTD En=0 MW from previous MOT raise dispatch."
08PDPP3_G,"ADVISED TO CUT IN",08/03/2026 1:09:00 PM,0,7,MOT RAISE,"Advise to cut-in as MOT Raise dispatch; Real power balancing. Cut-in: 1316H."
08PDPP3_G,"FOLLOW RTD",08/03/2026 1:31:00 PM,7,0,RTD,"Advised to follow RTD En from previous DR RMS dispatch."
08PDPP3_G,"ADVISE TO CUT IN",08/04/2026 1:13:00 PM,0,9,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1332H"
08PDPP3_G,"FOLLOW RTD",08/04/2026 1:41:00 PM,8,3,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_G,"FOLLOW RTD",08/05/2026 3:53:00 PM,9,0,RTD,"Advise to follow RTD schedule; RTD = 9 MW but unit tripped affected by the tripping of 138kV Dingle-PDPP3 L2"
08PDPP3_G,"RESERVE MARKET ON TOP OF RTD",08/05/2026 7:32:00 PM,9,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 7 MW"
08PDPP3_G,"FOLLOW RTD",08/05/2026 7:46:00 PM,0,9,RTD,"Advise to continue cut-in and follow RTD schedule; RTD = 9 MW"
08PDPP3_G,"MANUAL SHUTDOWN",08/05/2026 7:54:00 PM,3.8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unit manually shutdown due to problem"
08PDPP3_G,"ADVISE TO CUT IN",08/06/2026 11:20:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch."
08PDPP3_G,"FOLLOW RTD",08/06/2026 11:41:00 AM,9,0,RTD,"Advise to follow RTD from DR-RMS dispatch. (DR=0 )"
08PDPP3_G,"ADVISE TO CUT IN",08/06/2026 12:12:00 PM,0,9,MOT RAISE,"Advise to cut in as MOT Raise dispatch. Real power balancing."
08PDPP3_G,"UNABLE TO START",08/06/2026 12:27:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to start due to excessive water leak at center casing B-Bank."
08PDPP3_G,"CUT - IN",08/07/2026 9:08:00 AM,0,9,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation"
08PDPP3_G,"FOLLOW RTD",08/07/2026 9:23:00 AM,0,0,RTD,"Advise to follow RTD; RTD = 2 MW; RM = 0 MW; MOT R = 5 MW; Unable to start due to excessive water leak"
08PDPP3_H,"ADVISE TO CUT IN",08/03/2026 10:48:00 AM,0,8,MOT RAISE,"Advised to cut-in as MOT raise dispatch; Real power balancing. Cut-in: 1058H"
08PDPP3_H,"FOLLOW RTD",08/03/2026 11:16:00 AM,8,5.5,RTD,"Advised to follow RTD EN schedule from previous MOT Raise dispatch."
08PDPP3_H,"ADVISE TO CUT IN",08/04/2026 10:34:00 AM,0,8,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1048H"
08PDPP3_H,"FOLLOW RTD",08/04/2026 10:59:00 AM,8,0,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_H,"ADVISE TO CUT IN",08/04/2026 1:13:00 PM,0,8,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In 1326H"
08PDPP3_H,"FOLLOW RTD",08/04/2026 1:41:00 PM,8,5,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_H,"FOLLOW RTD",08/05/2026 3:53:00 PM,8,0,RTD,"Advise to follow RTD schedule; RTD = 8 MW but unit tripped affected by the tripping of 138kV Dingle-PDPP3 L2"
08PDPP3_H,"RESERVE MARKET ON TOP OF RTD",08/05/2026 7:32:00 PM,8,8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 6 MW"
08PDPP3_H,"FOLLOW RTD",08/05/2026 7:46:00 PM,5.4,8,RTD,"Advise to continue and follow RTD schedule; RTD = 8 MW"
08PDPP3_H,"CONTINUE LOAD",08/06/2026 6:25:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_H,"FOLLOW RTD",08/07/2026 9:16:00 AM,8,7.3,RTD,"Advise to follow RTD schedule; RTD = 7.3 MW; RM = 0 MW"
08PDPP3_H,"CONTINUE LOAD",08/07/2026 1:45:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
