Visayas System Operations
06SONEG_BAT,"MANUAL DISCHARGE",08/14/2026 5:59:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing"
06SONEG_BAT,"CONTINUE RUNNING",08/14/2026 6:14:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
06SONEG_BAT,"MANUAL MODE",08/14/2026 7:07:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower discharge as SO dispatch under Market Intervention; Real Power Balancing"
06SONEG_BAT,"MANUAL MODE",08/14/2026 8:11:00 PM,0,0,REGULATING RESERVE,"Advise to continue on manual mode as manual RR dispatch"
06SONEG_BAT,"MANUAL CHARGE",08/14/2026 8:35:00 PM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Increase SOC"
06SONEG_BAT,"APFC MODE OPERATION",08/14/2026 11:20:00 PM,-5,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. SOC: 67%"
06SONEG_BAT,"MANUAL CHARGE",08/15/2026 6:00:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually as manual RR dispatch. Real power balancing. SOC: 32%"
06SONEG_BAT,"APFC MODE OPERATION",08/15/2026 6:21:00 AM,-15,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC:50%)"
06SONEG_BAT,"MANUAL CHARGE",08/15/2026 9:28:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power balancing. (SOC:47.3%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/15/2026 10:03:00 AM,-10,0,REGULATING RESERVE,"Advise to set manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC:83.7%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/15/2026 10:36:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power balancing. (SOC:84%)"
06SONEG_BAT,"APFC MODE OPERATION",08/15/2026 10:40:00 AM,10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC:81%)"
06SONEG_BAT,"MANUAL CHARGE",08/15/2026 11:04:00 AM,0,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power balancing. (SOC:79%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/15/2026 11:16:00 AM,-5,0,REGULATING RESERVE,"Advise to set manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC:85%)"
06SONEG_BAT,"MANUAL CHARGE",08/15/2026 12:17:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power balancing. (SOC:85.5%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/15/2026 12:23:00 PM,-10,0,REGULATING RESERVE,"Advise to set manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC:90.4%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/15/2026 12:28:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power balancing. (SOC:90.4%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/15/2026 12:40:00 PM,10,0,REGULATING RESERVE,"Advise to set manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC:77%)"
06SONEG_BAT,"MANUAL CHARGE",08/15/2026 1:07:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power balancing. (SOC:76%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/15/2026 1:21:00 PM,-10,0,REGULATING RESERVE,"Advise to set manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC:90.5%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/15/2026 5:56:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power balancing. (SOC:90.2%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/15/2026 6:06:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue manual discharge as market intervention dispatch. Real Power balancing. An SO-initiated market intervention is "
06SONEG_BAT,"MANUAL DISCHARGE",08/15/2026 6:55:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set manual mode 0 MW as market intervention dispatch. (SOC=19%). An SO-initiated market intervention is issued today, 15"
06SONEG_BAT,"MANUAL CHARGE",08/15/2026 7:09:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge as market intervention dispatch. (SOC=27%). An SO-initiated market intervention is issued today, 15-Aug-20"
06SONEG_BAT,"MANUAL CHARGE",08/15/2026 7:17:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advise to manual charge as market intervention dispatch. (SOC=21%). An SO-initiated market intervention is issued today, 15-Aug-20"
06SONEG_BAT,"MANUAL MODE OPERATION",08/15/2026 8:02:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set manual mode 0 MW under market intervention dispatch. (SOC=70%). An SO-initiated market intervention is issued today,"
06SONEG_BAT,"MANUAL DISCHARGE",08/15/2026 8:19:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under market intervention dispatch. (SOC=71%). An SO-initiated market intervention is issued today, 15-"
06SONEG_BAT,"APFC MODE OPERATION",08/15/2026 8:51:00 PM,5,0,REGULATING RESERVE,"Advise to set APFC mode from market intervention dispatch. (SOC: 51%) The SO-initiated Market Intervention issued today, 15-August"
06SONEG_BAT,"MANUAL CHARGE",08/16/2026 10:23:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Leyte-Cebu line limitation. (SOC:57%)"
06SONEG_BAT,"APFC MODE OPERATION",08/16/2026 10:34:00 AM,-10,0,REGULATING RESERVE,"Advise to set to APFC mode from manual RR dispatch. (SOC:66.7%)"
06SONEG_BAT,"MANUAL CHARGE",08/16/2026 2:50:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW for Real Power Balancing; RR = 3 MW; SOC = 44.9%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/16/2026 4:06:00 PM,-5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 10 MW; SOC = 86.3%"
06SONEG_BAT,"MANUAL DISCHARGE",08/16/2026 6:28:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually for Real Power Balancing; RR = 10 MW; SOC = 86.4%"
06SONEG_BAT,"MANUAL DISCHARGE",08/16/2026 6:29:00 PM,1,10,REGULATING RESERVE,"Advise to discharge manually for Real Power Balancing; RR = 10 MW; SOC = 86.4%"
06SONEG_BAT,"MANUAL DISCHARGE",08/16/2026 6:50:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually for Real Power Balancing; RR = 4.9 MW; SOC = 61.8%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/16/2026 6:55:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 10 MW; SOC = 58.3%"
06SONEG_BAT,"MANUAL CHARGE",08/16/2026 6:57:00 PM,0,-2,REGULATING RESERVE,"Advise to charge manually to (-2) MW for Real Power Balancing; RR = 10 MW; SOC = 58.2%"
06SONEG_BAT,"MANUAL CHARGE",08/16/2026 7:01:00 PM,0,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW for Real Power Balancing; RR = 10 MW; SOC = 58.7%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/16/2026 7:08:00 PM,-5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 10 MW; SOC = 62.4%"
06SONEG_BAT,"APFC MODE OPERATION",08/16/2026 7:31:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode; RR = 10 MW; SOC = 63%"
07BDPP_U01,"RESERVE MARKET UTILIZATION",08/10/2026 7:07:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market schedule; RMS = 4.0MW; Cut-in at 0719H"
07BDPP_U01,"FOLLOW RTD",08/10/2026 7:26:00 AM,2,0,RTD,"Advise to follow RTD; RTD = 0MW"
07BDPP_U01,"DERATED",08/10/2026 12:11:00 PM,4,3,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high jacket cooling water temperature"
07BDPP_U01,"GENERATOR PROBLEM",08/10/2026 10:55:00 PM,3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to severe water leak at jacket cooling water element. Cut-out: 2255H"
07BDPP_U01,"ADVISE TO CUT IN",08/11/2026 5:36:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0550H"
07BDPP_U01,"FOLLOW RTD",08/11/2026 5:56:00 AM,4,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
07BDPP_U01,"RESERVE MARKET UTILIZATION",08/11/2026 8:32:00 AM,4,4,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule; RTD = 0 MW; RM = 4 MW"
07BDPP_U01,"FOLLOW RTD",08/11/2026 8:51:00 AM,3.8,2.3,RTD,"Advise to follow RTD schedule; RTD = 2.3 MW"
07BDPP_U01,"ADVISE TO CUT IN",08/12/2026 8:21:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real power balancing. Cut In: 0831H"
07BDPP_U01,"FOLLOW RTD",08/12/2026 8:41:00 AM,4,2,RTD,"Advised to follow RTD from previous DR-RMS dispatch."
07BDPP_U01,"GENERATOR PROBLEM",08/13/2026 8:35:00 AM,3.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"High jacket cooling water temperature."
07BDPP_U01,"GENERATOR PROBLEM",08/13/2026 9:47:00 AM,3.5,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to High jacket cooling water temperature."
07BDPP_U01,"ADVISE TO CUT - IN",08/13/2026 2:56:00 PM,0,4,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention; unit cut-in at 1502H"
07BDPP_U01,"FOLLOW RTD",08/13/2026 9:41:00 PM,4,4,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07BDPP_U01,"ADVISE TO CUT IN",08/14/2026 11:27:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing."
07BDPP_U01,"FOLLOW RTD",08/14/2026 11:46:00 AM,0,0,RTD,"Advise to follow RTD from DR-RMS dispatch. No DR schedule."
07BDPP_U01,"ADVISE TO CUT IN",08/14/2026 12:56:00 PM,0,4,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing."
07BDPP_U01,"FOLLOW RTD",08/14/2026 1:01:00 PM,0,2,RTD,"Advise to follow RTD from MOT raise dispatch."
07BDPP_U02,"RESERVE MARKET UTILIZATION",08/10/2026 7:07:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market schedule; RMS = 4.0MW; Cut-in at 0718H"
07BDPP_U02,"FOLLOW RTD",08/10/2026 7:26:00 AM,2,0,RTD,"Advise to follow RTD; RTD = 0MW"
07BDPP_U02,"ADVISE TO CUT IN",08/11/2026 5:36:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0549H"
07BDPP_U02,"FOLLOW RTD",08/11/2026 5:56:00 AM,4,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
07BDPP_U02,"LOWER LOAD",08/11/2026 11:20:00 AM,4,2,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 4 MW"
07BDPP_U02,"FOLLOW RTD",08/11/2026 11:32:00 AM,2.7,4,RTD,"Advise to continue and follow RTD schedule; RTD = 4 MW"
07BDPP_U02,"CONTINUE LOAD",08/11/2026 1:35:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,4,4,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07BDPP_U02,"ADVISE TO CUT IN",08/12/2026 8:21:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real power balancing. Cut In: 0832H"
07BDPP_U02,"FOLLOW RTD",08/12/2026 8:41:00 AM,4,2,RTD,"Advised to follow RTD from previous DR-RMS dispatch."
07BDPP_U02,"TRIPPED",08/13/2026 9:33:00 PM,4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to fuel leak"
07BDPP_U02,"ADVISE TO CUT IN",08/14/2026 11:27:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing."
07BDPP_U02,"FOLLOW RTD",08/14/2026 11:46:00 AM,0,0,RTD,"Advise to follow RTD from DR-RMS dispatch. No DR schedule."
07BDPP_U02,"ADVISE TO CUT IN",08/14/2026 12:56:00 PM,0,4,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing."
07BDPP_U02,"FOLLOW RTD",08/14/2026 1:01:00 PM,0,2,RTD,"Advise to follow RTD from MOT raise dispatch."
07BDPP_U03,"RESERVE MARKET UTILIZATION",08/10/2026 7:07:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market schedule; RMS = 4.2MW; Cut-in at 0713H"
07BDPP_U03,"FOLLOW RTD",08/10/2026 7:26:00 AM,2,0,RTD,"Advise to follow RTD; RTD = 0MW"
07BDPP_U03,"ADVISE TO CUT IN",08/11/2026 5:36:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0545H"
07BDPP_U03,"FOLLOW RTD",08/11/2026 5:56:00 AM,4.2,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
07BDPP_U03,"LOWER LOAD",08/11/2026 11:20:00 AM,4.2,2,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 4.2 MW"
07BDPP_U03,"FOLLOW RTD",08/11/2026 11:32:00 AM,2.6,4.2,RTD,"Advise to continue and follow RTD schedule; RTD = 4.2 MW"
07BDPP_U03,"CONTINUE LOAD",08/11/2026 1:35:00 PM,4.2,4.2,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,4.2,4.2,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07BDPP_U03,"ADVISE TO CUT IN",08/12/2026 8:21:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real power balancing. Cut In: 0827H"
07BDPP_U03,"FOLLOW RTD",08/12/2026 8:41:00 AM,4.2,2,RTD,"Advised to follow RTD from previous DR-RMS dispatch."
07BDPP_U03,"ADVISE TO CUT - IN",08/13/2026 5:21:00 PM,0,4.2,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention; unit cut-in at 1727H"
07BDPP_U03,"FOLLOW RTD",08/13/2026 9:41:00 PM,4.2,4.2,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07BDPP_U03,"ADVISE TO CUT IN",08/14/2026 11:27:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1134H"
07BDPP_U03,"FOLLOW RTD",08/14/2026 11:51:00 AM,4.2,0,RTD,"Advise to follow RTD from DR-RMS dispatch. No DR schedule."
07BDPP_U03,"CONTINUE RUNNING AS DR - RMS",08/15/2026 12:06:00 AM,4.2,4,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch."
07BDPP_U03,"CONTINUE LOAD",08/15/2026 12:21:00 AM,4.2,4.2,MOT RAISE,"Advise to continue load under MOT Raise dispatch; from DR-RMS dispatch. Real power balancing. (MOTR=4.2MW)"
07BDPP_U03,"FOLLOW RTD",08/15/2026 12:36:00 AM,4.2,2.3,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch. (RTD-EN=2.3 MW)"
07BDPP_U03,"ADVISE TO CUT IN",08/15/2026 12:32:00 PM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1238H"
07BDPP_U03,"FOLLOW RTD",08/15/2026 1:06:00 PM,4.2,2.5,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U04,"RESERVE MARKET UTILIZATION",08/10/2026 7:07:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market schedule; RMS = 4.0MW; Cut-in at 0715H"
07BDPP_U04,"FOLLOW RTD",08/10/2026 7:26:00 AM,2,0,RTD,"Advise to follow RTD; RTD = 0MW"
07BDPP_U04,"ADVISE TO CUT IN",08/11/2026 5:36:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0547H"
07BDPP_U04,"FOLLOW RTD",08/11/2026 5:56:00 AM,4,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
07BDPP_U04,"LOWER LOAD",08/11/2026 11:20:00 AM,4,2,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 4 MW"
07BDPP_U04,"FOLLOW RTD",08/11/2026 11:32:00 AM,2.7,4,RTD,"Advise to continue and follow RTD schedule; RTD = 4 MW"
07BDPP_U04,"CONTINUE LOAD",08/11/2026 1:35:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U04,"FOLLOW RTD",08/11/2026 9:01:00 PM,4,4,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07BDPP_U04,"ADVISE TO CUT IN",08/12/2026 8:21:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real power balancing. Cut In: 0829H"
07BDPP_U04,"FOLLOW RTD",08/12/2026 8:41:00 AM,4,2,RTD,"Advised to follow RTD from previous DR-RMS dispatch."
07BDPP_U04,"ADVISE TO CUT IN",08/14/2026 11:27:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1136H"
07BDPP_U04,"FOLLOW RTD",08/14/2026 11:51:00 AM,4,0,RTD,"Advise to follow RTD from DR-RMS dispatch. No DR schedule."
07BDPP_U04,"CONTINUE RUNNING AS DR - RMS",08/15/2026 12:06:00 AM,4,4,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch."
07BDPP_U04,"CONTINUE LOAD",08/15/2026 12:21:00 AM,4,4,MOT RAISE,"Advise to continue load under MOT Raise dispatch; from DR-RMS dispatch. Real power balancing. (MOTR=4.0MW)"
07BDPP_U04,"FOLLOW RTD",08/15/2026 12:36:00 AM,4,2.3,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch. (RTD-EN=2.3 MW)"
07BDPP_U04,"ADVISE TO CUT IN",08/15/2026 12:32:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1238H"
07BDPP_U04,"FOLLOW RTD",08/15/2026 1:06:00 PM,4,2.5,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BIDPP_G01,"RAISE LOAD",08/10/2026 8:14:00 AM,0,20,MOT RAISE,"Advise to cut-in under MOT Raise real power balancing; Cut-in at 0824H"
07BIDPP_G01,"RAISE LOAD",08/10/2026 8:28:00 AM,2,50,MOT RAISE,"Advise to continue running under MOT Raise real power balancing on top of RMS; RMS = 17.8MW"
07BIDPP_G01,"FOLLOW RTD",08/10/2026 9:15:00 AM,40,50,RTD,"Advise to follow RTD; RTD = 50MW"
07BIDPP_G01,"RESERVE MARKET UTILIZATION",08/10/2026 9:37:00 AM,21.1,50,DISPATCHABLE RESERVE,"Advise to increase load under reserve market schedule on top of RTD; RTD = 21.1MW; RMS = 28.9MW"
07BIDPP_G01,"FOLLOW RTD",08/10/2026 9:58:00 AM,41,28.1,RTD,"Advise to follow RTD; RTD = 28.1MW"
07BIDPP_G01,"RESERVE MARKET UTILIZATION",08/10/2026 10:02:00 AM,22.6,50,DISPATCHABLE RESERVE,"Advise to increase load under reserve market schedule on top of RTD; RTD = 23.62MW; RMS = 20.6MW"
07BIDPP_G01,"RESERVE MARKET UTILIZATION",08/10/2026 10:06:00 AM,27,27,DISPATCHABLE RESERVE,"Advise to hold under reserve market schedule on top of RTD; RTD = 23.62MW; RMS = 20.6MW"
07BIDPP_G01,"FOLLOW RTD",08/10/2026 10:34:00 AM,28,26.4,RTD,"Advise to follow RTD; RTD = 26.4MW"
07BIDPP_G01,"RESERVE MARKET UTILIZATION",08/10/2026 10:47:00 AM,26.4,26.4,DISPATCHABLE RESERVE,"Advise to increase load under reserve market schedule on top of RTD; RTD = 22.1MW; RMS = 27.9MW"
07BIDPP_G01,"DERATED",08/10/2026 11:31:00 AM,50,48.4,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to tripping of several units"
07BIDPP_G01,"DERATED",08/10/2026 11:40:00 AM,48.4,45,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to tripping of several units"
07BIDPP_G01,"FOLLOW RTD",08/10/2026 11:58:00 AM,45,34.5,RTD,"Advise to follow RTD; RTD = 34.5MW"
07BIDPP_G01,"RESERVE MARKET UTILIZATION",08/10/2026 12:30:00 PM,37.7,45,DISPATCHABLE RESERVE,"Advise to increase load under reserve market schedule on top of RTD; RTD = 37.9MW; RMS = 7.1MW"
07BIDPP_G01,"FOLLOW RTD",08/10/2026 1:16:00 PM,45,42.9,RTD,"Advise to follow RTD; RTD = 42.9MW"
07BIDPP_G01,"RAISE LOAD",08/11/2026 8:26:00 AM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"CONTINUE LOAD",08/11/2026 8:53:00 AM,10,45,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"CONTINUE LOAD",08/11/2026 9:55:00 AM,40,30,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"FOLLOW RTD",08/11/2026 10:04:00 AM,25.3,20,RTD,"Advise to follow RTD schedule; RTD = 20 MW"
07BIDPP_G01,"RESERVE MARKET ON TOP OF RTD",08/11/2026 10:14:00 AM,45,45,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 21 MW; RM = 24 MW"
07BIDPP_G01,"FOLLOW RTD",08/11/2026 11:00:00 AM,45,27,RTD,"Advise to continue and follow RTD schedule; RTD = 27 MW"
07BIDPP_G01,"RESERVE MARKET ON TOP OF RTD",08/11/2026 12:44:00 PM,45,45,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 25.4 MW; RM = 19.6 MW"
07BIDPP_G01,"CONTINUE LOAD",08/11/2026 1:35:00 PM,45,45,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BIDPP_G01,"FOLLOW RTD",08/11/2026 9:01:00 PM,45,45,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07BIDPP_G01,"ADVISE TO CUT - IN",08/12/2026 8:32:00 AM,1.34,20,MOT RAISE,"Advise to cut-in under MOT Raise for real power balancing."
07BIDPP_G01,"REDUCE LOAD",08/12/2026 9:08:00 AM,20,10,MOT RAISE,"Advise to reduce from 20 to 10 under MOT Raise for real power balancing. RTD: 2.93"
07BIDPP_G01,"FOLLOW RTD",08/12/2026 12:42:00 PM,10,10,RTD,"Advised to follow RTD from MOT raise dispatch."
07BIDPP_G01,"CONTINUE RUNNING AS MRU",08/12/2026 1:12:00 PM,13.7,45,REAL POWER BALANCING,"Advise to continue running as MRU dispatch for real power balancing."
07BIDPP_G01,"CONTINUE LOAD",08/12/2026 2:15:00 PM,45,45,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention."
07BIDPP_G01,"FOLLOW RTD",08/12/2026 9:56:00 PM,45,45,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2151H. Market operations resume starting interval 2200H."
07BIDPP_G01,"ADVISE TO CUT - IN",08/13/2026 8:30:00 AM,1.31,30,MOT RAISE,"Advise to cut-in under MOT Raise for Leyte-Cebu 230kV SC Line Limitation. Cut-in: 0840H"
07BIDPP_G01,"RAISE LOAD",08/13/2026 8:46:00 AM,30,45,MOT RAISE,"Advise to raise as MOT Raise dispatch for Leyte-Cebu 230kV SC Line Limitation."
07BIDPP_G01,"RAISE LOAD",08/13/2026 9:32:00 AM,35,35,MOT RAISE,"Advise to hold load under MOT Raise for Real Power Balancing."
07BIDPP_G01,"RAISE LOAD",08/13/2026 10:52:00 AM,35,45,MOT RAISE,"Advise to raise as MOT Raise dispatch for Leyte-Cebu 230kV SC Line Limitation."
07BIDPP_G01,"CONTINUE RUNNING",08/13/2026 1:50:00 PM,45,45,MARKET INTERVENTION/SUSPENSION,"Advised to continue running under SO-initiated market intervention issued today, 13-Aug-2026, for the Visayas grid starting interv"
07BIDPP_G01,"FOLLOW RTD",08/13/2026 9:41:00 PM,45,45,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07BIDPP_G01,"ADVISE TO CUT IN",08/14/2026 12:37:00 PM,0,20,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1246H"
07BIDPP_G01,"ADVISE TO CUT IN",08/14/2026 1:15:00 PM,20,45,MOT RAISE,"Advise to raise load as MOT raise dispatch. Real Power Balancing."
07BIDPP_G01,"FOLLOW RTD",08/14/2026 6:11:00 PM,45,44.65,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_G01,"RAISE LOAD",08/14/2026 11:44:00 PM,1.63,27.2,MOT RAISE,"Advise to raise load under MOT Raise dispatch as contingency for 230kV Daanbantayan-Tabango L1 Shutdown. (MOT-R=27.2MW)"
07BIDPP_G01,"HOLD LOAD",08/14/2026 11:52:00 PM,16,16,MOT RAISE,"Advise to hold load under MOT Raise dispatch. Real power balancing."
07BIDPP_G01,"RAISE LOAD",08/15/2026 12:23:00 AM,16,45,MOT RAISE,"Advise to raise load under MOT Raise dispatch. Contingency for 230kV Daanbantayan-Tabango L1 shutdown activity."
07BIDPP_G01,"HOLD LOAD",08/15/2026 12:36:00 AM,25,25,MOT RAISE,"Advise to hold load under MOT Raise dispatch. Real power balancing."
07BIDPP_G01,"RAISE LOAD",08/15/2026 12:44:00 AM,25,45,MOT RAISE,"Advise to raise load under MOT raise dispatch. Contingency for 230kV Daanbantayan-Tabango L1 shutdown."
07BIDPP_G01,"LOWER LOAD",08/15/2026 1:12:00 AM,45,25,MOT RAISE,"Advise to lower load under MOT Raise dispatch. Real power balancing. (RTD=13.74MW)"
07BIDPP_G01,"RAISE LOAD",08/15/2026 1:41:00 AM,25,35,MOT RAISE,"Advise to lower load under MOT Raise dispatch. Real power balancing."
07BIDPP_G01,"LOWER LOAD",08/15/2026 2:22:00 AM,35,25,MOT RAISE,"Advise to lower load under MOT Raise dispatch. Real power balancing. (RTD=3.76MW)"
07BIDPP_G01,"LOWER LOAD",08/15/2026 3:05:00 AM,25,15,MOT RAISE,"Advise to lower load under MOT Raise dispatch. Real power balancing. (RTD=0MW)"
07BIDPP_G01,"FOLLOW RTD",08/15/2026 3:31:00 AM,15,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
07BIDPP_G01,"ADVISE TO CUT IN",08/15/2026 12:51:00 PM,0,20,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1300H"
07BIDPP_G01,"RAISE LOAD",08/15/2026 1:33:00 PM,20,36,MOT RAISE,"Advise to raise load as MOT raise dispatch. Real Power Balancing."
07BIDPP_G01,"RAISE LOAD",08/15/2026 2:07:00 PM,36,45,MOT RAISE,"Advise to raise load as MOT raise dispatch. Real Power Balancing."
07BIDPP_G01,"FOLLOW RTD",08/15/2026 3:56:00 PM,45,45,RTD,"Advise to follow RTD from MOT raise dispatch."
07BIDPP_G01,"RESERVE MARKET ON TOP OF RTD",08/16/2026 6:03:00 PM,41,45,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 41 MW; RM = 4 MW"
07BIDPP_G01,"FOLLOW RTD",08/16/2026 6:45:00 PM,45,45,RTD,"Advise to continue and follow RTD schedule; RTD = 45 MW"
07TPLPB4_U01,"CONTINUE LOAD",08/11/2026 1:35:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07TPLPB4_U01,"FOLLOW RTD",08/11/2026 9:01:00 PM,7,7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07TPLPB4_U01,"ADVISE NOT TO CUT - IN",08/13/2026 8:56:00 AM,0,0,MOT LOWER,"Advised not to cut-in under MOT lower dispatch due to Leyte-Cebu Line Limitation. RTD: 7 MW"
07TPLPB4_U01,"FOLLOW RTD",08/13/2026 11:16:00 AM,0,0,RTD,"Advise to follow RTD from previous MOT lower dispatch. RTD: 0MW"
07TPLPB4_U01,"ADVISE NOT TO CUT - IN",08/13/2026 1:06:00 PM,0,0,MOT LOWER,"Advise not to cut-in as MOT lower dispatch under Leyte-Cebu line limitation. RTD=5.0 MW"
07TPLPB4_U01,"ADVISE NOT TO CUT - IN",08/13/2026 1:50:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised not to cut-in under SO-initiated market intervention issued today, 13-Aug-2026, for the Visayas grid starting interval 135"
07TPLPB4_U01,"ADVISE TO CUT - IN",08/13/2026 2:50:00 PM,0,7,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention; unit cut-in at 1458H"
07TPLPB4_U01,"FOLLOW RTD",08/13/2026 9:41:00 PM,7,7,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07TPLPB4_U01,"ADVISE TO CUT IN",08/15/2026 1:26:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0136H"
07TPLPB4_U01,"CONTINUE LOAD",08/15/2026 1:46:00 AM,7,7,MOT RAISE,"Advise to continue load under MOT Raise dispatch; from DR-RMS dispatch. Contingency measures for 230kV Daanbantayan-Tabango L1 shu"
07TPLPB4_U01,"FOLLOW RTD",08/15/2026 3:40:00 AM,7,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
07TPLPB4_U02,"CONTINUE LOAD",08/11/2026 1:35:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07TPLPB4_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,7,7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07TPLPB4_U02,"GENERATOR PROBLEM",08/12/2026 1:21:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to fresh water leak at cylinder #3."
07TPLPB4_U02,"ADVISE NOT TO CUT - IN",08/13/2026 8:56:00 AM,0,0,MOT LOWER,"Advised not to cut-in under MOT lower dispatch due to Leyte-Cebu Line Limitation. RTD: 7 MW"
07TPLPB4_U02,"FOLLOW RTD",08/13/2026 11:16:00 AM,0,0,RTD,"Advise to follow RTD from previous MOT lower dispatch. RTD: 0MW"
07TPLPB4_U02,"ADVISE NOT TO CUT - IN",08/13/2026 1:06:00 PM,0,0,MOT LOWER,"Advise not to cut-in as MOT lower dispatch under Leyte-Cebu line limitation. RTD=5.0 MW"
07TPLPB4_U02,"ADVISE NOT TO CUT - IN",08/13/2026 1:50:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised not to cut-in under SO-initiated market intervention issued today, 13-Aug-2026, for the Visayas grid starting interval 135"
07TPLPB4_U02,"ADVISE TO CUT - IN",08/13/2026 2:50:00 PM,0,7,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention; unit cut-in at 1459H"
07TPLPB4_U02,"FOLLOW RTD",08/13/2026 9:41:00 PM,7,7,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07TPLPB4_U02,"ADVISE TO CUT IN",08/15/2026 1:26:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0137H"
07TPLPB4_U02,"CONTINUE LOAD",08/15/2026 1:46:00 AM,7,7,MOT RAISE,"Advise to continue load under MOT Raise dispatch; from DR-RMS dispatch. Contingency measures for 230kV Daanbantayan-Tabango L1 shu"
07TPLPB4_U02,"FOLLOW RTD",08/15/2026 3:40:00 AM,7,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
07TPLPB4_U03,"CONTINUE LOAD",08/11/2026 1:35:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07TPLPB4_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,7,7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07TPLPB4_U03,"ADVISE NOT TO CUT - IN",08/13/2026 8:56:00 AM,0,0,MOT LOWER,"Advised not to cut-in under MOT lower dispatch due to Leyte-Cebu Line Limitation. RTD: 7 MW"
07TPLPB4_U03,"FOLLOW RTD",08/13/2026 11:16:00 AM,0,0,RTD,"Advise to follow RTD from previous MOT lower dispatch. RTD: 0MW"
07TPLPB4_U03,"ADVISE NOT TO CUT - IN",08/13/2026 1:06:00 PM,0,0,MOT LOWER,"Advise not to cut-in as MOT lower dispatch under Leyte-Cebu line limitation. RTD=5.0 MW"
07TPLPB4_U03,"ADVISE NOT TO CUT - IN",08/13/2026 1:50:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised not to cut-in under SO-initiated market intervention issued today, 13-Aug-2026, for the Visayas grid starting interval 135"
07TPLPB4_U03,"ADVISE TO CUT - IN",08/13/2026 2:50:00 PM,0,7,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention; unit cut-in at 1500H"
07TPLPB4_U03,"FOLLOW RTD",08/13/2026 9:41:00 PM,5,5,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07TPLPB4_U03,"ADVISE TO CUT IN",08/15/2026 1:43:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0156H"
07TPLPB4_U03,"CONTINUE LOAD",08/15/2026 1:46:00 AM,7,7,MOT RAISE,"Advise to continue load under MOT Raise dispatch; from DR-RMS dispatch. Contingency measures for 230kV Daanbantayan-Tabango L1 shu"
07TPLPB4_U03,"FOLLOW RTD",08/15/2026 3:40:00 AM,7,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
07TPLPB4_U04,"CONTINUE LOAD",08/11/2026 1:35:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07TPLPB4_U04,"FOLLOW RTD",08/11/2026 9:01:00 PM,7,7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07TPLPB4_U04,"ADVISE NOT TO CUT - IN",08/13/2026 8:56:00 AM,0,0,MOT LOWER,"Advised not to cut-in under MOT lower dispatch due to Leyte-Cebu Line Limitation. RTD: 8 MW"
07TPLPB4_U04,"FOLLOW RTD",08/13/2026 11:16:00 AM,0,0,RTD,"Advise to follow RTD from previous MOT lower dispatch. RTD: 0MW"
07TPLPB4_U04,"ADVISE NOT TO CUT - IN",08/13/2026 1:06:00 PM,0,0,MOT LOWER,"Advise not to cut-in as MOT lower dispatch under Leyte-Cebu line limitation. RTD=8.0 MW"
07TPLPB4_U04,"ADVISE NOT TO CUT - IN",08/13/2026 1:50:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advised not to cut-in under SO-initiated market intervention issued today, 13-Aug-2026, for the Visayas grid starting interval 135"
07TPLPB4_U04,"ADVISE TO CUT - IN",08/13/2026 2:50:00 PM,0,8,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention; unit cut-in at 1501H"
07TPLPB4_U04,"FOLLOW RTD",08/13/2026 9:41:00 PM,8,8,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07TPLPB4_U04,"ADVISE TO CUT IN",08/15/2026 1:43:00 AM,0,7,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0157H"
07TPLPB4_U04,"CONTINUE LOAD",08/15/2026 1:46:00 AM,7,7,MOT RAISE,"Advise to continue load under MOT Raise dispatch; from DR-RMS dispatch. Contingency measures for 230kV Daanbantayan-Tabango L1 shu"
07TPLPB4_U04,"FOLLOW RTD",08/15/2026 3:40:00 AM,7,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
08NABASDPP_U01,"RESERVE MARKET UTILIZATION",08/11/2026 12:53:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 3 MW"
08NABASDPP_U01,"FOLLOW RTD",08/11/2026 1:01:00 PM,3,3,RTD,"Advise to continue and follow RTD schedule; RTD = 3 MW"
08NABASDPP_U01,"CONTINUE AS - DR SCHEDULE",08/12/2026 8:41:00 AM,3,3,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS dispatch."
08NABASDPP_U01,"FOLLOW RTD",08/12/2026 9:07:00 AM,3,3,RTD,"Advised to follow RTD from previous DR-RMS dispatch."
08NABASDPP_U01,"CONTINUE LOAD",08/14/2026 12:01:00 PM,3,3,DISPATCHABLE RESERVE,"Advise to continue load as DR-RMS dispatch. Real Power Balancing."
08NABASDPP_U01,"FOLLOW RTD",08/14/2026 12:21:00 PM,3,3,RTD,"Advise to follow RTD from DR-RMS dispatch."
08NABASDPP_U01,"CONTINUE LOAD",08/14/2026 1:01:00 PM,3,3,DISPATCHABLE RESERVE,"Advise to continue load as DR-RMS dispatch. Real Power Balancing."
08NABASDPP_U01,"FOLLOW RTD",08/14/2026 1:16:00 PM,3,3,RTD,"Advise to follow RTD from Dr-RMS dispatch."
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",08/14/2026 2:27:00 PM,3,3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch"
08NABASDPP_U01,"FOLLOW RTD",08/14/2026 2:37:00 PM,3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",08/14/2026 10:38:00 PM,3,3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch."
08NABASDPP_U01,"FOLLOW RTD",08/14/2026 10:51:00 PM,3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=3MW)"
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",08/14/2026 11:11:00 PM,3,3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch."
08NABASDPP_U01,"FOLLOW RTD",08/14/2026 11:26:00 PM,3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch."
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",08/14/2026 11:32:00 PM,3,3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch."
08NABASDPP_U01,"FOLLOW RTD",08/15/2026 12:09:00 AM,3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=3 MW)"
08NABASDPP_U01,"CONTINUE RUNNING AS DR - RMS",08/15/2026 12:23:00 AM,3,3,DISPATCHABLE RESERVE,"Advise to continue running as DR-RMS dispatch; from RTD-EN dispatch."
08NABASDPP_U01,"FOLLOW RTD",08/15/2026 1:12:00 AM,3,3,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch. (RTD-EN=3 MW)"
08NABASDPP_U01,"ADVISE TO CUT IN",08/15/2026 12:47:00 PM,0,3,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1254H"
08NABASDPP_U01,"FOLLOW RTD",08/15/2026 1:16:00 PM,3,0,RTD,"Advise to follow RTD from MOT raise dispatch."
08NABASDPP_U02,"ADVISE TO CUT IN",08/15/2026 12:47:00 PM,0,3.4,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1256H"
08NABASDPP_U02,"FOLLOW RTD",08/15/2026 1:16:00 PM,3.4,3.3,RTD,"Advise to follow RTD from MOT raise dispatch."
08PALM_G01,"CONTINUE LOAD",08/11/2026 1:35:00 PM,135,135,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PALM_G01,"FOLLOW RTD",08/11/2026 9:01:00 PM,135,135,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP1_U03,"DERATED",08/10/2026 8:54:00 AM,5,3,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high EGT at various cylinder"
08PDPP1_U03,"FOLLOW RTD",08/10/2026 11:05:00 AM,3,5,RTD,"Advise to follow RTD; RTD = 5MW; Declared full capacity at 1105H"
08PDPP1_U03,"RESERVE MARKET ON TOP OF RTD",08/11/2026 9:03:00 AM,0,5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 3 MW; RM = 2 MW"
08PDPP1_U03,"FOLLOW RTD",08/11/2026 9:18:00 AM,2.3,5,RTD,"Advise to continue and follow RTD schedule; RTD = 5 MW"
08PDPP1_U03,"CONTINUE LOAD",08/11/2026 1:35:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP1_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,5,5,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP1_U03,"GENERATOR PROBLEM",08/12/2026 11:33:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency stop  due to excessive water leak cause by crack jacket cooling water header pipe."
08PDPP1_U03,"RAISE LOAD",08/13/2026 8:18:00 AM,0,3,MOT RAISE,"Advise to cut in as MOT raise dispatch due to Leyte-Cebu 230KV Line limitation. cut-in: 0833H"
08PDPP1_U03,"FOLLOW RTD",08/13/2026 8:21:00 AM,0,3,RTD,"Advise to follow RTD from previous MOT raise dispatch. RTD: 3 MW"
08PDPP1_U03,"ADVISE TO CUT IN",08/14/2026 12:37:00 PM,0,5,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1248H"
08PDPP1_U03,"FOLLOW RTD",08/14/2026 1:01:00 PM,5,3,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP1_U03,"ADVISE TO CUT IN",08/15/2026 12:33:00 PM,0,5,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1243H"
08PDPP1_U03,"FOLLOW RTD",08/15/2026 12:56:00 PM,5,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08PDPP1_U03,"ADVISE TO CUT IN",08/16/2026 7:45:00 AM,0,5,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 0754H"
08PDPP1_U03,"FOLLOW RTD",08/16/2026 7:58:00 AM,5,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
08PDPP1_U05,"DERATED",08/10/2026 8:54:00 AM,5,4,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high EGT at various cylinder"
08PDPP1_U05,"FOLLOW RTD",08/10/2026 9:45:00 AM,4,5,RTD,"Advise to follow RTD; RTD = 5MW; Declared full capacity at 0945H"
08PDPP1_U05,"DERATED",08/10/2026 10:03:00 AM,5,4,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Derated due to high EGT at various cylinder"
08PDPP1_U05,"FOLLOW RTD",08/10/2026 11:08:00 AM,4,5,RTD,"Advise to follow RTD; RTD = 5MW; Declared full capacity at 1108H"
08PDPP1_U05,"FOLLOW RTD",08/11/2026 9:36:00 AM,3.8,3,RTD,"Advise to continue and follow RTD schedule; RTD = 3 MW"
08PDPP1_U05,"CONTINUE LOAD",08/11/2026 1:35:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP1_U05,"RESERVE MARKET ON TOP OF RTD",08/11/2026 1:41:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 1.5 MW; RM = 3.5 MW"
08PDPP1_U05,"FOLLOW RTD",08/11/2026 1:51:00 PM,5,5,RTD,"Advise to continue and follow RTD schedule; RTD = 5 MW"
08PDPP1_U05,"FOLLOW RTD",08/11/2026 9:01:00 PM,5,5,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP1_U05,"GENERATOR PROBLEM",08/12/2026 12:55:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency stop  due to sudden decrease of EGT cylinder #7."
08PDPP1_U05,"ADVISE TO CUT IN",08/12/2026 8:50:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to cut in under Market Intervention. Cut-in: 2057H"
08PDPP1_U05,"FOLLOW RTD",08/12/2026 9:56:00 PM,5,5,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2151H. Market operations resume starting interval 2200H."
08PDPP1_U05,"ADVISE TO CUT IN",08/13/2026 8:01:00 AM,0,5,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real power balancing. Unable to cut-in due to Zero DR Schedule."
08PDPP1_U05,"RAISE LOAD",08/13/2026 8:18:00 AM,0,3.5,MOT RAISE,"Advise to cut in as MOT raise dispatch due to Leyte-Cebu 230KV Line limitation."
08PDPP1_U05,"FOLLOW RTD",08/13/2026 8:21:00 AM,0,3.5,RTD,"Advise to follow RTD from previous MOT raise dispatch. RTD: 3.5 MW"
08PDPP1_U05,"GENERATOR PROBLEM",08/13/2026 8:46:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to excessive water leak between cylinder head and liner of cylinder 5."
08PDPP1_U05,"RAISE LOAD",08/14/2026 12:37:00 PM,0,5,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing."
08PDPP1_U05,"FOLLOW RTD",08/14/2026 1:01:00 PM,0,3,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_C,"ADVISE TO CUT - IN",08/11/2026 5:52:00 AM,0,9,MOT RAISE,"Advise to cut-in under MOT Raise, Leyte-Cebu 230kV SC Line Limitation."
08PDPP3_C,"FOLLOW RTD",08/11/2026 5:59:00 AM,9,0,RTD,"Advised to follow RTD-En from MOT raise dispatch."
08PDPP3_C,"CONTINUE LOAD",08/11/2026 1:35:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_C,"FOLLOW RTD",08/11/2026 9:01:00 PM,8,8,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP3_C,"ADVISE TO CUT IN",08/12/2026 7:46:00 AM,0,8,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real power balancing. Cut In: 0758H"
08PDPP3_C,"FOLLOW RTD",08/12/2026 8:16:00 AM,8.3,6.5,RTD,"Advised to follow RTD from previous DR-RMS dispatch."
08PDPP3_C,"GENERATOR PROBLEM",08/12/2026 9:52:00 AM,7.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manual shutdown due to cut-off HT cooling return pipe bay bank."
08PDPP3_C,"ADVISE TO CUT - IN",08/13/2026 8:13:00 AM,0,8,MOT RAISE,"Advise to cut-in under MOT Raise for Leyte-Cebu 230kV SC Line Limitation. Cut-in: 0828H"
08PDPP3_C,"FOLLOW RTD",08/13/2026 8:40:00 AM,8,8,RTD,"Advise to follow RTD from previous MOT raise dispatch. RTD: 8 MW"
08PDPP3_C,"ADVISE TO CUT IN",08/14/2026 12:36:00 PM,0,8,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1301H"
08PDPP3_C,"FOLLOW RTD",08/14/2026 1:06:00 PM,8,6,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_C,"ADVISE TO CUT IN",08/15/2026 1:05:00 PM,0,8,MOT RAISE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut In: 1325H"
08PDPP3_C,"FOLLOW RTD",08/15/2026 1:41:00 PM,8,6.5,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_E,"RESERVE MARKET UTILIZATION",08/10/2026 6:45:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under reserve market schedule; RMS = 9MW; Cut-in at 0656H"
08PDPP3_E,"FOLLOW RTD",08/10/2026 7:06:00 AM,6,0,RTD,"Advise to follow RTD; RTD = 0MW"
08PDPP3_E,"ADVISE TO CUT - IN",08/11/2026 5:52:00 AM,0,8,MOT RAISE,"Advise to cut-in under MOT Raise, Leyte-Cebu 230kV SC Line Limitation."
08PDPP3_E,"FOLLOW RTD",08/11/2026 5:59:00 AM,8,0,RTD,"Advised to follow RTD-En from MOT raise dispatch."
08PDPP3_E,"CONTINUE LOAD",08/11/2026 1:35:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_E,"FOLLOW RTD",08/11/2026 9:01:00 PM,9,9,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP3_E,"GENERATOR PROBLEM",08/12/2026 8:31:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to failure of generator breaker to close."
08PDPP3_E,"GENERATOR PROBLEM",08/12/2026 1:02:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manual shutdown. Cut-off HT cooling header B-Bank"
08PDPP3_E,"ADVISE TO CUT IN",08/13/2026 8:02:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real power balancing. Cut-in: 0833H"
08PDPP3_E,"FOLLOW RTD",08/13/2026 8:21:00 AM,6,2,RTD,"Advise to follow RTD from previous DR-RMS dispatch. RTD: 2 MW"
08PDPP3_E,"ADVISE TO CUT - IN",08/13/2026 5:11:00 PM,0,9,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention; unit cut-in at 1731H"
08PDPP3_E,"FOLLOW RTD",08/13/2026 9:41:00 PM,9,9,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
08PDPP3_E,"ADVISE TO CUT IN",08/14/2026 11:12:00 AM,0,9,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1122H"
08PDPP3_E,"FOLLOW RTD",08/14/2026 11:41:00 AM,9,5.5,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_E,"ADVISE TO CUT IN",08/15/2026 12:18:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing. Cut-in: 0051H"
08PDPP3_E,"CONTINUE LOAD",08/15/2026 12:31:00 AM,9,9,MOT RAISE,"Advise to continue load under MOT Raise dispatch; from DR-RMS dispatch. (MOTR=6.38MW) (RTD-EN=2.62MW)"
08PDPP3_E,"FOLLOW RTD",08/15/2026 1:16:00 AM,9,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch."
08PDPP3_G,"AUTO TRIPPED",08/10/2026 8:40:00 AM,9.8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to tripping of lube oil pump motor"
08PDPP3_G,"DECLARED AVAILABLE",08/10/2026 9:50:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Declared available from outage"
08PDPP3_G,"GENERATOR PROBLEM",08/10/2026 10:56:00 PM,8.2,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown, under assessment. Cut-out: 2256H"
08PDPP3_G,"RESERVE MARKET UTILIZATION",08/11/2026 8:54:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 9 MW"
08PDPP3_G,"FOLLOW RTD",08/11/2026 9:14:00 AM,0,9,RTD,"Advise to continue and follow RTD schedule; RTD = 9 MW"
08PDPP3_G,"FOLLOW RTD",08/11/2026 9:35:00 AM,0,0,RTD,"Advise to follow RTD; RTD = 0 MW; RM = 9 MW; Unable to cut-in due to excessive exhaust leak at cylinder A4 and B4"
08PDPP3_G,"RESERVE MARKET ON TOP OF RTD",08/11/2026 10:41:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 7 MW"
08PDPP3_G,"FOLLOW RTD",08/11/2026 10:57:00 AM,3.7,9,RTD,"Advise to continue and follow RTD schedule; RTD = 9 MW"
08PDPP3_G,"CONTINUE LOAD",08/11/2026 1:35:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_G,"FOLLOW RTD",08/11/2026 9:01:00 PM,9,9,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP3_G,"GENERATOR PROBLEM",08/12/2026 11:06:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency stop  due to crack fuel supply header of cylinder V9."
08PDPP3_G,"ADVISE TO CUT - IN",08/13/2026 8:13:00 AM,0,9,MOT RAISE,"Advise to cut-in under MOT Raise for Leyte-Cebu 230kV SC Line Limitation. Cut-in: 0833H"
08PDPP3_G,"CONTINUE RUNNING",08/13/2026 8:21:00 AM,9,9,MOT RAISE,"Advise to continue running as MOT raise in excess of RTD; RTD = 2 MW; MOT raise = 7 MW"
08PDPP3_G,"FOLLOW RTD",08/13/2026 8:40:00 AM,9,9,RTD,"Advise to follow RTD from previous MOT raise dispatch. RTD: 9MW"
08PDPP3_G,"ADVISE TO CUT IN",08/14/2026 11:12:00 AM,0,9,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1130H"
08PDPP3_G,"FOLLOW RTD",08/14/2026 11:41:00 AM,9,5.5,RTD,"Advise to follow RTD from MOT raise dispatch."
08PDPP3_G,"ADVISE TO CUT IN",08/15/2026 1:05:00 PM,0,9,MOT RAISE,"Advise to cut in as DR-RMS dispatch. Real Power Balancing."
08PDPP3_G,"UNABLE TO CUT IN",08/15/2026 1:21:00 PM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to failure of lube oil auto-filter."
08PDPP3_G,"RESERVE MARKET ON TOP OF RTD",08/16/2026 6:17:00 PM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 7 MW; Cut-in time 1822H"
08PDPP3_G,"FOLLOW RTD",08/16/2026 6:31:00 PM,8.2,9,RTD,"Advise to continue and follow RTD schedule; RTD = 9 MW; RM = o MW"
08PDPP3_H,"UNABLE TO CUT - IN",08/10/2026 8:48:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to start due to excessive water leak at cylinder A6"
08PDPP3_H,"RESERVE MARKET ON TOP OF RTD",08/11/2026 8:54:00 AM,0,8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 4 MW; RM = 4 MW"
08PDPP3_H,"FOLLOW RTD",08/11/2026 9:02:00 AM,0,7.4,RTD,"Advise to continue and follow RTD schedule; RTD = 7.4 MW"
08PDPP3_H,"CONTINUE LOAD",08/11/2026 1:35:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_H,"FOLLOW RTD",08/11/2026 9:01:00 PM,8,8,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP3_H,"ADVISE TO CUT - IN",08/13/2026 8:13:00 AM,0,8,MOT RAISE,"Advise to cut-in under MOT Raise for Leyte-Cebu 230kV SC Line Limitation."
08PDPP3_H,"GENERATOR PROBLEM",08/13/2026 8:47:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to cracked exhaust manifold."
08PDPP3_H,"ADVISE TO CUT - IN",08/13/2026 3:10:00 PM,0,8,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in unit as SO dispatch under Market Intervention; unit cut-in at 1523H"
08PDPP3_H,"FOLLOW RTD",08/13/2026 9:41:00 PM,8,8,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
08PDPP3_H,"ADVISE TO CUT IN",08/14/2026 11:12:00 AM,0,9,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power Balancing. Cut In: 1126H"
