Visayas System Operations
Dispatch Instruction Report
11Aug2026-11Aug2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
04IASMOD_G01,"CUT-OUT",08/11/2026 1:52:00 PM,0,0,SECURITY - LOWER,"Advise to cut-out due to Leyte-Cebu Line Limitation; RTD = 10 MW"
04IASMOD_G01,"FOLLOW RTD",08/11/2026 2:00:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD schedule; RTD = 0 MW"
04IASMOD_G01,"ADVISE TO CUT IN",08/11/2026 6:40:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to follow schedule of 10MW under Market Intervention."
04IASMOD_G01,"FOLLOW RTD",08/11/2026 9:01:00 PM,10,10,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
04IASMOD_G01,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,0,0,REGULATING RESERVE,"Advised to set manual mode follow RTD only under manual CR dispatch. AS testing of EAUC BESS."
04IASMOD_G02,"NOT TO CUT-IN",08/11/2026 1:01:00 PM,0,0,SECURITY - LOWER,"Advise not to cut-in RTD schedule due to Leyte-Cebu Line Limitation; RTD = 10 MW"
04IASMOD_G02,"FOLLOW RTD",08/11/2026 2:00:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD schedule; RTD = 0 MW"
04IASMOD_G02,"ADVISE TO CUT IN",08/11/2026 6:40:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to follow schedule of 10MW under Market Intervention."
04IASMOD_G02,"FOLLOW RTD",08/11/2026 9:01:00 PM,10,10,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
04IASMOD_G03,"NOT TO CUT-IN",08/11/2026 1:01:00 PM,0,0,SECURITY - LOWER,"Advise not to cut-in RTD schedule due to Leyte-Cebu Line Limitation; RTD = 15 MW"
04IASMOD_G03,"FOLLOW RTD",08/11/2026 2:00:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD schedule; RTD = 0 MW"
04IASMOD_G03,"ADVISE TO CUT IN",08/11/2026 6:40:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Advise to follow schedule of 10MW under Market Intervention."
04IASMOD_G03,"FOLLOW RTD",08/11/2026 9:01:00 PM,15,15,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
04IASMOD_G04,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,0,0,REGULATING RESERVE,"Advised to set manual mode follow RTD only under manual CR dispatch. AS testing of EAUC BESS."
04IASMOD_G05,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,0,0,REGULATING RESERVE,"Advised to set manual mode follow RTD only under manual CR dispatch. AS testing of EAUC BESS."
04IASMOD_G06,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,0,0,REGULATING RESERVE,"Advised to set manual mode follow RTD only under manual CR dispatch. AS testing of EAUC BESS."
04ORMOC_BAT,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,0,0,CONTINGENCY RESERVE,"Advised to set manual mode 0 MW under manual CR dispatch. AS testing of EAUC BESS."
05CARMENDPP_U01,"RESERVE MARKET UTILIZATION",08/11/2026 6:05:00 AM,10,10,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 10 MW"
05CARMENDPP_U01,"FOLLOW RTD",08/11/2026 7:00:00 AM,10,1.4,RTD,"Advise to follow RTD schedule; RTD = 1.4 MW; RM = 0 MW; Cut-out 0702H"
05CARMENDPP_U01,"FOLLOW RTD",08/11/2026 9:52:00 AM,10,6,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U01,"FOLLOW RTD",08/11/2026 10:09:00 AM,6,10,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U01,"FOLLOW RTD",08/11/2026 11:00:00 AM,10,6,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U01,"FOLLOW RTD",08/11/2026 11:46:00 AM,6,10,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U01,"RESERVE MARKET UTILIZATION",08/11/2026 12:02:00 PM,10,10,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Utilization due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 10 MW"
05CARMENDPP_U01,"FOLLOW RTD",08/11/2026 12:18:00 PM,6,10,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U01,"RESERVE MARKET UTILIZATION",08/11/2026 12:55:00 PM,6,10,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule; RTD = 0 MW; RM = 10 MW"
05CARMENDPP_U01,"FOLLOW RTD",08/11/2026 1:06:00 PM,10,10,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CARMENDPP_U01,"FOLLOW RTD",08/11/2026 9:01:00 PM,10,10,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CARMENDPP_U02,"RESERVE MARKET UTILIZATION",08/11/2026 6:05:00 AM,10,10,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 10 MW"
05CARMENDPP_U02,"FOLLOW RTD",08/11/2026 7:00:00 AM,10,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out 0701H"
05CARMENDPP_U02,"FOLLOW RTD",08/11/2026 9:52:00 AM,10,6,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U02,"FOLLOW RTD",08/11/2026 10:09:00 AM,6,10,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U02,"FOLLOW RTD",08/11/2026 11:00:00 AM,10,6,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U02,"FOLLOW RTD",08/11/2026 11:46:00 AM,6,10,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U02,"RESERVE MARKET UTILIZATION",08/11/2026 12:02:00 PM,10,10,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Utilization due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 10 MW"
05CARMENDPP_U02,"FOLLOW RTD",08/11/2026 12:18:00 PM,6,10,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U02,"RESERVE MARKET UTILIZATION",08/11/2026 12:55:00 PM,6,10,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule; RTD = 0 MW; RM = 10 MW"
05CARMENDPP_U02,"FOLLOW RTD",08/11/2026 1:06:00 PM,10,10,RTD,"Advise to continue and follow RTD schedule; RTD = 10 MW"
05CARMENDPP_U02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CARMENDPP_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,10,10,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CEDC_U02,"LOWER LOAD",08/11/2026 11:07:00 AM,83,75,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83 MW"
05CEDC_U02,"LOWER LOAD",08/11/2026 11:21:00 AM,75,65,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83 MW"
05CEDC_U02,"FOLLOW RTD",08/11/2026 11:47:00 AM,65,78,RTD,"Advise to follow RTD schedule; RTD = 78 MW"
05CEDC_U02,"HOLD LOAD",08/11/2026 11:53:00 AM,70,70,SECURITY - LOWER,"Advise to hold load under Security Lower for Real Power Balancing; RTD = 79 MW"
05CEDC_U02,"RAISE LOAD",08/11/2026 12:32:00 PM,70,75,SECURITY - LOWER,"Advise to raise load under Security Lower for Real Power Balancing; RTD = 83 MW"
05CEDC_U02,"FOLLOW RTD",08/11/2026 12:38:00 PM,74,83,RTD,"Advise to follow RTD schedule; RTD = 83 MW"
05CEDC_U02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,83,83,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CEDC_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,83.4,83.4,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CEDC_U03,"LOWER LOAD",08/11/2026 11:07:00 AM,83,75,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83 MW"
05CEDC_U03,"LOWER LOAD",08/11/2026 11:21:00 AM,75,65,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83 MW"
05CEDC_U03,"FOLLOW RTD",08/11/2026 11:47:00 AM,65,78,RTD,"Advise to follow RTD schedule; RTD = 78 MW"
05CEDC_U03,"HOLD LOAD",08/11/2026 11:53:00 AM,70,70,SECURITY - LOWER,"Advise to hold load under Security Lower for Real Power Balancing; RTD = 79 MW"
05CEDC_U03,"RAISE LOAD",08/11/2026 12:32:00 PM,70,75,SECURITY - LOWER,"Advise to raise load under Security Lower for Real Power Balancing; RTD = 83 MW"
05CEDC_U03,"FOLLOW RTD",08/11/2026 12:38:00 PM,74,83,RTD,"Advise to follow RTD schedule; RTD = 83 MW"
05CEDC_U03,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,83,83,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CEDC_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,83.1,83.1,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U01,"RESERVE MARKET UTILIZATION",08/11/2026 8:21:00 AM,0,5.8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 5.8 MW"
05CPPC_U01,"RESERVE MARKET ON TOP OF RTD",08/11/2026 8:37:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 3 MW; RM = 3.3 MW"
05CPPC_U01,"FOLLOW RTD",08/11/2026 9:05:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U01,"RESERVE MARKET UTILIZATION",08/11/2026 9:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U01,"FOLLOW RTD",08/11/2026 9:21:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U01,"FOLLOW RTD",08/11/2026 12:29:00 PM,6.1,0,RTD,"Advise to continue and follow RTD schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U01,"RESERVE MARKET UTILIZATION",08/11/2026 12:50:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U01,"FOLLOW RTD",08/11/2026 1:20:00 PM,5.8,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CPPC_U01,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.3,6.3,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U02,"FOLLOW RTD",08/11/2026 9:05:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U02,"RESERVE MARKET UTILIZATION",08/11/2026 9:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U02,"FOLLOW RTD",08/11/2026 9:21:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U02,"FOLLOW RTD",08/11/2026 10:15:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CPPC_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.3,6.3,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U03,"RESERVE MARKET UTILIZATION",08/11/2026 8:21:00 AM,0,6.2,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 6.2 MW"
05CPPC_U03,"RESERVE MARKET ON TOP OF RTD",08/11/2026 8:37:00 AM,6.2,6.2,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 3 MW; RM = 3.2 MW"
05CPPC_U03,"FOLLOW RTD",08/11/2026 8:55:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U03,"FOLLOW RTD",08/11/2026 10:15:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U03,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CPPC_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.2,6.2,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U04,"RESERVE MARKET UTILIZATION",08/11/2026 8:21:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U04,"RESERVE MARKET ON TOP OF RTD",08/11/2026 8:37:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 3 MW; RM = 3.3 MW"
05CPPC_U04,"FOLLOW RTD",08/11/2026 8:55:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U04,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CPPC_U04,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.3,6.3,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U05,"RESERVE MARKET UTILIZATION",08/11/2026 8:21:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U05,"FOLLOW RTD",08/11/2026 8:35:00 AM,0,0,RTD,"Advise to follow RTD; RTD = 0 MW; RM = 6.3 MW; Unable to cut-in due to jacket water leak"
05CPPC_U05,"RESERVE MARKET ON TOP OF RTD",08/11/2026 8:37:00 AM,6.3,6.3,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 3 MW; RM = 3.3 MW"
05CPPC_U05,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.3,6.3,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U06,"FOLLOW RTD",08/11/2026 9:05:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U06,"FOLLOW RTD",08/11/2026 9:21:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U06,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CPPC_U06,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.3,6.3,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U07,"FOLLOW RTD",08/11/2026 9:21:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U07,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CPPC_U07,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.3,6.3,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U08,"RESERVE MARKET UTILIZATION",08/11/2026 9:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U08,"FOLLOW RTD",08/11/2026 9:21:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U08,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CPPC_U08,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.3,6.3,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05CPPC_U10,"FOLLOW RTD",08/11/2026 9:05:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U10,"RESERVE MARKET UTILIZATION",08/11/2026 9:07:00 AM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 6.3 MW"
05CPPC_U10,"FOLLOW RTD",08/11/2026 9:21:00 AM,6.3,6.3,RTD,"Advise to continue and follow RTD schedule; RTD = 6.3 MW"
05CPPC_U10,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.3,6.3,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05CPPC_U10,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.3,6.3,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05EAUC_U02,"MANUAL CR DISPATCH",08/11/2026 10:15:00 AM,6,11,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve for Real Power Balancing; RTD = 6 MW; CR = 5 MW"
05EAUC_U02,"FOLLOW RTD",08/11/2026 10:21:00 AM,7.5,6,RTD,"Advise to continue and follow RTD schedule; RTD = 6 MW"
05EAUC_U02,"FOLLOW RTD",08/11/2026 10:21:00 AM,7.5,6,RTD,"Advise to continue and follow RTD schedule; RTD = 6 MW"
05EAUC_U02,"MANUAL CR DISPATCH",08/11/2026 12:50:00 PM,6,11,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve for Real Power Balancing; RTD = 6 MW; CR = 5 MW"
05EAUC_U02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05EAUC_U02,"FOLLOW RTD",08/11/2026 2:01:00 PM,11,11,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD schedule under Market Intervention;; RTD = 11 MW"
05EAUC_U02,"FOLLOW RTD",08/11/2026 2:01:00 PM,11,11,RTD,"Advise to continue and follow RTD schedule; RTD = 11 MW"
05EAUC_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,11,6,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05EAUC_U03,"MANUAL CR DISPATCH",08/11/2026 10:15:00 AM,6.4,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve for Real Power Balancing; RTD = 6.4 MW; CR = 5.1 MW"
05EAUC_U03,"FOLLOW RTD",08/11/2026 10:21:00 AM,8,6.4,RTD,"Advise to continue and follow RTD schedule; RTD = 6.4 MW"
05EAUC_U03,"MANUAL CR DISPATCH",08/11/2026 12:50:00 PM,6.4,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve for Real Power Balancing; RTD = 6.4 MW; CR = 5.1 MW"
05EAUC_U03,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05EAUC_U03,"FOLLOW RTD",08/11/2026 2:01:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD schedule under Market Intervention;; RTD = 11.5 MW"
05EAUC_U03,"FOLLOW RTD",08/11/2026 2:01:00 PM,11.5,11.5,RTD,"Advise to continue and follow RTD schedule; RTD = 11.5 MW"
05EAUC_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,11.5,11.5,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05EAUC_U04,"MANUAL CR DISPATCH",08/11/2026 10:15:00 AM,6.1,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve for Real Power Balancing; RTD = 6.1 MW; CR = 5.4 MW"
05EAUC_U04,"FOLLOW RTD",08/11/2026 10:21:00 AM,7.5,6.1,RTD,"Advise to continue and follow RTD schedule; RTD = 6.1 MW"
05EAUC_U04,"MANUAL CR DISPATCH",08/11/2026 12:50:00 PM,6.1,11.5,CONTINGENCY RESERVE,"Advise to continue running under Contingency Reserve for Real Power Balancing; RTD = 6.1 MW; CR = 5.4 MW"
05EAUC_U04,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05EAUC_U04,"FOLLOW RTD",08/11/2026 2:01:00 PM,11.5,11.5,RTD,"Advise to continue and follow RTD schedule; RTD = 11.5 MW"
05EAUC_U04,"FOLLOW RTD",08/11/2026 2:01:00 PM,11.5,11.5,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD schedule under Market Intervention;; RTD = 11.5 MW"
05EAUC_U04,"FOLLOW RTD",08/11/2026 9:01:00 PM,11.5,11.5,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05KSPC_G01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,103,103,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05KSPC_G01,"FOLLOW RTD",08/11/2026 9:01:00 PM,103,103,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05KSPC_G02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,103,103,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
05KSPC_G02,"FOLLOW RTD",08/11/2026 9:01:00 PM,103,103,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
05TOLEDO_BAT,"MANAUAL CHARGE",08/11/2026 2:06:00 AM,0,-5,CONTINGENCY RESERVE,"Advised to manual charge up to 50% SOC in preparation for morning generation variation. SOC: 22.35%"
05TOLEDO_BAT,"APFC MODE OPERATION",08/11/2026 3:24:00 AM,-5,0,CONTINGENCY RESERVE,"Advised to set APFC mode from manual charging. SOC: 50.0%"
05TOLEDO_BAT,"MANUAL CHARGE",08/11/2026 6:26:00 AM,0,-5,CONTINGENCY RESERVE,"Advise to charge manually to (-5) MW for Real Power Balancing; CR = 19.3 MW; SOC = 47.27%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/11/2026 8:34:00 AM,-5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; CR = 19.3 MW; SOC = 89.84%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/11/2026 12:47:00 PM,0,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 87.3%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/11/2026 12:51:00 PM,5,10,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 19.3 MW; SOC = 86.24%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/11/2026 2:11:00 PM,10,5,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 12.8 MW; SOC = 27.79%"
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/11/2026 2:17:00 PM,5,0,CONTINGENCY RESERVE,"Advise to set to zero for Real Power Balancing; CR = 12.3 MW; SOC = 25.04%"
05TOLEDO_BAT,"MANUAL CHARGE",08/11/2026 3:03:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to manually charge under Market Intervention. Preparation for peak demand."
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/11/2026 3:41:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise set to manual mode under Market Intervention due to Leyte-Cebu line limitation (356MW)."
05TOLEDO_BAT,"MANUAL DISCHARGE",08/11/2026 3:56:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually due to Leyte-Cebu Line Limitation (391MW)."
05TOLEDO_BAT,"MANUAL DISCHARGE",08/11/2026 3:58:00 PM,5,10,MARKET INTERVENTION/SUSPENSION,"Advise to increase discharging manually due to Leyte-Cebu Line Limitation (399MW)."
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/11/2026 4:28:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
05TOLEDO_BAT,"MANUAL CHARGE",08/11/2026 5:05:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually under Market Intervention in preparation for peak demand."
05TOLEDO_BAT,"MANUAL CHARGE",08/11/2026 5:30:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to increase manual charging under Market Intervention in preparation for peak demand."
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/11/2026 6:01:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
05TOLEDO_BAT,"MANUAL DISCHARGE",08/11/2026 8:22:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu line limitation (385MW)"
05TOLEDO_BAT,"APFC MODE OPERATION",08/11/2026 9:10:00 PM,10,0,CONTINGENCY RESERVE,"Advise to set to APFC mode due to low SOC 25%."
05TOLEDO_BAT,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,0,0,CONTINGENCY RESERVE,"Advised to set manual mode 0 MW under manual CR dispatch. AS testing of EAUC BESS."
05TPC_G02,"FOLLOW RTD",08/11/2026 9:01:00 PM,60,60,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
06CENPRI_U01,"ADVISE TO CUT IN",08/11/2026 5:40:00 AM,0,2.87,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0551H"
06CENPRI_U01,"FOLLOW RTD",08/11/2026 6:01:00 AM,3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out 0606H"
06CENPRI_U01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U01,"FOLLOW RTD",08/11/2026 9:01:00 PM,4.4,4.4,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
06CENPRI_U02,"ADVISE TO CUT IN",08/11/2026 5:40:00 AM,0,2.87,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0552H"
06CENPRI_U02,"FOLLOW RTD",08/11/2026 6:01:00 AM,3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out 0605H"
06CENPRI_U02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,4.4,4.4,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
06CENPRI_U03,"ADVISE TO CUT IN",08/11/2026 5:40:00 AM,0,2.87,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0553H"
06CENPRI_U03,"FOLLOW RTD",08/11/2026 6:01:00 AM,3,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out 0604H"
06CENPRI_U03,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,4.4,4.4,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
06CENPRI_U05,"ADVISE TO CUT IN",08/11/2026 5:40:00 AM,0,4.29,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0553H"
06CENPRI_U05,"FOLLOW RTD",08/11/2026 5:56:00 AM,4.29,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
06CENPRI_U05,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
06CENPRI_U05,"FOLLOW RTD",08/11/2026 9:01:00 PM,6.5,6.5,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
06KABAN_BAT,"MANAUAL CHARGE",08/11/2026 2:05:00 AM,0,-5,REGULATING RESERVE,"Advised to manual charge up to 50% SOC in preparation for morning generation variation. SOC: 16.45%"
06KABAN_BAT,"APFC MODE OPERATION",08/11/2026 3:50:00 AM,-5,0,REGULATING RESERVE,"Advised to set APFC mode from manual charging. SOC: 50.0%"
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 6:13:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 24.88%"
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 7:01:00 AM,-10,-15,REGULATING RESERVE,"Advise to charge manually to (-15) MW for Real Power Balancing; RR = 22 MW; SOC = 54.07%"
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 7:31:00 AM,-15,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 81.29%"
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 7:41:00 AM,-10,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW for Real Power Balancing; RR = 22 MW; SOC = 87.29%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 7:50:00 AM,-5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 89.58%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 10:22:00 AM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 90.3%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 10:25:00 AM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 86.51%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 10:29:00 AM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 84.8%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 10:31:00 AM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 83.77%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 10:35:00 AM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 82.48%"
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 10:41:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 82.17%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 10:55:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 89.51%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 12:44:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 89%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 12:49:00 PM,10,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 85%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 1:13:00 PM,15,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 63.44%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 1:21:00 PM,5,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 59.88%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 1:26:00 PM,10,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 56.78%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 2:02:00 PM,15,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 18.3%"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 2:03:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 17.7%"
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 3:05:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual charging under Market Intervention. Preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 3:13:00 PM,-10,-15,MARKET INTERVENTION/SUSPENSION,"Advise to raise manual charging under Market Intervention in preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 3:34:00 PM,-15,-10,MARKET INTERVENTION/SUSPENSION,"Advise reduce manual charging under Market Intervention due to Leyte-Cebu line limitation."
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 3:35:00 PM,-10,-5,MARKET INTERVENTION/SUSPENSION,"Advise reduce manual charging under Market Intervention due to Leyte-Cebu line limitation (340MW)"
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 3:43:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advise set to manual mode operation under Market Intervention due to Leyte-Cebu line limitation (356MW)"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 3:54:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually due to Leyte-Cebu Line Limitation (377MW)."
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 3:55:00 PM,10,15,MARKET INTERVENTION/SUSPENSION,"Advise to increase discharging manually due to Leyte-Cebu Line Limitation (377MW)."
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 4:13:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advise to reduce manual discharging for preservation of SOC."
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 4:20:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 4:29:00 PM,0,-15,MARKET INTERVENTION/SUSPENSION,"Advise to manually charge under Market Intervention. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 4:33:00 PM,-15,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention due to Leyte-Cebu line limitation (402MW)"
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 4:45:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to manually charge under Market Intervention in preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 4:50:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advise to increase manual charging under Market Intervention in preparation for peak demand."
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 4:53:00 PM,-10,-15,MARKET INTERVENTION/SUSPENSION,"Advise to increase manual charging under Market Intervention in preparation for peak demand."
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 6:02:00 PM,-15,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 6:20:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual discharging under Market Intervention due to Leyte-Cebu line limitation (354MW)"
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 7:12:00 PM,15,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
06KABAN_BAT,"MANUAL CHARGE",08/11/2026 7:24:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual charging under Market Intervention. Preparation for peak demand."
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 8:25:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode under Market Intervention due to Leyte-Cebu line limitation (376MW)"
06KABAN_BAT,"MANUAL DISCHARGE",08/11/2026 8:27:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu line limitation (379MW)"
06KABAN_BAT,"APFC MODE OPERATION",08/11/2026 9:20:00 PM,10,0,CONTINGENCY RESERVE,"Advise to set to APFC mode due to low SOC 20%."
06KABAN_BAT,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,0,0,REGULATING RESERVE,"Advised to set manual mode 0 MW under manual RR dispatch. AS testing of EAUC BESS."
06PAL1A_U01,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,10,10,CONTINGENCY RESERVE,"Advised to set manual mode follow RTD only under manual CR dispatch. AS testing of EAUC BESS."
06PAL1A_U02,"MANUAL MODE OPERATION",08/11/2026 11:36:00 PM,10,10,CONTINGENCY RESERVE,"Advised to set manual mode follow RTD only under manual CR dispatch. AS testing of EAUC BESS."
06SONEG_BAT,"MANAUAL CHARGE",08/11/2026 2:07:00 AM,0,-5,REGULATING RESERVE,"Advised to manual charge up to 50% SOC in preparation for morning generation variation. SOC: 19.7%"
06SONEG_BAT,"APFC MODE OPERATION",08/11/2026 3:03:00 AM,-5,0,REGULATING RESERVE,"Advised to set APFC mode from manual charging. SOC: 50.0%"
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 6:15:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 6.8 MW; SOC = 45.6%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 7:01:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 5 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 10:23:00 AM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 7.7 MW; SOC = 90.3%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 10:25:00 AM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 7.7 MW; SOC = 89.6%"
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 10:30:00 AM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 7.7 MW; SOC = 89.1%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 10:32:00 AM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 7.7 MW; SOC = 87.8%"
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 10:42:00 AM,0,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW for Real Power Balancing; RR = 7.7 MW; SOC = 87.6%"
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 10:48:00 AM,-5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 7.7 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 12:47:00 PM,0,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 90.4 MW; SOC = 7.8%"
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 12:50:00 PM,5,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 5.8 MW; SOC = 88.6%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 1:13:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 8.5 MW; SOC = 52.5%"
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 1:15:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 8.5 MW; SOC = 51.6%"
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 1:21:00 PM,-10,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW for Real Power Balancing; RR = 8.5 MW; SOC = 60%"
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 1:22:00 PM,-5,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 8.5 MW; SOC = 59.1%"
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 1:26:00 PM,5,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 8.5 MW; SOC = 57.7%"
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 2:08:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 5.8 MW; SOC = 12.8%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 2:13:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 5.8 MW; SOC = 9.5%"
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 3:07:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to manually charge under Market Intervention. Preparation for peak demand."
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 3:40:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention due to  Leyte-Cebu line limitation (363MW)"
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 3:55:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually due to Leyte-Cebu Line Limitation (367MW)."
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 4:26:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 4:47:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to manual charging under Market Intervention in preparation for peak demand."
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 4:56:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advise to increase manual charging under Market Intervention in preparation for peak demand."
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 6:06:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 6:22:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual discharging under Market Intervention due to Leyte-Cebu line limitation (377MW)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 7:09:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
06SONEG_BAT,"MANUAL CHARGE",08/11/2026 7:12:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual charging under Market Intervention. Preparation for peak demand."
06SONEG_BAT,"MANUAL MODE OPERATION",08/11/2026 8:04:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode operation under Market Intervention. Preservation of SOC."
06SONEG_BAT,"MANUAL DISCHARGE",08/11/2026 8:16:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually under Market Intervention due to Leyte-Cebu line limitation (384MW)"
06SONEG_BAT,"APFC MODE OPERATION",08/11/2026 9:23:00 PM,10,0,REGULATING RESERVE,"Advise to set to manual mode due to low SOC 9%, and Real power balancing."
06SONEG_BAT,"APFC MODE OPERATION",08/11/2026 9:50:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode."
07BDPP_U01,"ADVISE TO CUT IN",08/11/2026 5:36:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0550H"
07BDPP_U01,"FOLLOW RTD",08/11/2026 5:56:00 AM,4,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
07BDPP_U01,"RESERVE MARKET UTILIZATION",08/11/2026 8:32:00 AM,4,4,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule; RTD = 0 MW; RM = 4 MW"
07BDPP_U01,"FOLLOW RTD",08/11/2026 8:51:00 AM,3.8,2.3,RTD,"Advise to follow RTD schedule; RTD = 2.3 MW"
07BDPP_U02,"ADVISE TO CUT IN",08/11/2026 5:36:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0549H"
07BDPP_U02,"FOLLOW RTD",08/11/2026 5:56:00 AM,4,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
07BDPP_U02,"LOWER LOAD",08/11/2026 11:20:00 AM,4,2,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 4 MW"
07BDPP_U02,"FOLLOW RTD",08/11/2026 11:32:00 AM,2.7,4,RTD,"Advise to continue and follow RTD schedule; RTD = 4 MW"
07BDPP_U02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,4,4,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07BDPP_U03,"ADVISE TO CUT IN",08/11/2026 5:36:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0545H"
07BDPP_U03,"FOLLOW RTD",08/11/2026 5:56:00 AM,4.2,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
07BDPP_U03,"LOWER LOAD",08/11/2026 11:20:00 AM,4.2,2,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 4.2 MW"
07BDPP_U03,"FOLLOW RTD",08/11/2026 11:32:00 AM,2.6,4.2,RTD,"Advise to continue and follow RTD schedule; RTD = 4.2 MW"
07BDPP_U03,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,4.2,4.2,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,4.2,4.2,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07BDPP_U04,"ADVISE TO CUT IN",08/11/2026 5:36:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Leyte-Cebu 230kV SC  Line Line Limitation. Cut In: 0547H"
07BDPP_U04,"FOLLOW RTD",08/11/2026 5:56:00 AM,4,0,RTD,"Advised to follow RTD-En from DR-RMS dispatch."
07BDPP_U04,"LOWER LOAD",08/11/2026 11:20:00 AM,4,2,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 4 MW"
07BDPP_U04,"FOLLOW RTD",08/11/2026 11:32:00 AM,2.7,4,RTD,"Advise to continue and follow RTD schedule; RTD = 4 MW"
07BDPP_U04,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,4,4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BDPP_U04,"FOLLOW RTD",08/11/2026 9:01:00 PM,4,4,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07BIDPP_G01,"RAISE LOAD",08/11/2026 8:26:00 AM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"CONTINUE LOAD",08/11/2026 8:53:00 AM,10,45,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"CONTINUE LOAD",08/11/2026 9:55:00 AM,40,30,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market schedule due to Leyte-Cebu Line Limitation"
07BIDPP_G01,"FOLLOW RTD",08/11/2026 10:04:00 AM,25.3,20,RTD,"Advise to follow RTD schedule; RTD = 20 MW"
07BIDPP_G01,"RESERVE MARKET ON TOP OF RTD",08/11/2026 10:14:00 AM,45,45,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 21 MW; RM = 24 MW"
07BIDPP_G01,"FOLLOW RTD",08/11/2026 11:00:00 AM,45,27,RTD,"Advise to continue and follow RTD schedule; RTD = 27 MW"
07BIDPP_G01,"RESERVE MARKET ON TOP OF RTD",08/11/2026 12:44:00 PM,45,45,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 25.4 MW; RM = 19.6 MW"
07BIDPP_G01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,45,45,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07BIDPP_G01,"FOLLOW RTD",08/11/2026 9:01:00 PM,45,45,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07TPLPB4_U01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07TPLPB4_U01,"FOLLOW RTD",08/11/2026 9:01:00 PM,7,7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07TPLPB4_U02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07TPLPB4_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,7,7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07TPLPB4_U03,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07TPLPB4_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,7,7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
07TPLPB4_U04,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,7,7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
07TPLPB4_U04,"FOLLOW RTD",08/11/2026 9:01:00 PM,7,7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08NABASDPP_U01,"RESERVE MARKET UTILIZATION",08/11/2026 12:53:00 PM,0,3,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 3 MW"
08NABASDPP_U01,"FOLLOW RTD",08/11/2026 1:01:00 PM,3,3,RTD,"Advise to continue and follow RTD schedule; RTD = 3 MW"
08PALM_G01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,135,135,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PALM_G01,"FOLLOW RTD",08/11/2026 9:01:00 PM,135,135,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP1_U03,"RESERVE MARKET ON TOP OF RTD",08/11/2026 9:03:00 AM,0,5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 3 MW; RM = 2 MW"
08PDPP1_U03,"FOLLOW RTD",08/11/2026 9:18:00 AM,2.3,5,RTD,"Advise to continue and follow RTD schedule; RTD = 5 MW"
08PDPP1_U03,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP1_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,5,5,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP1_U05,"FOLLOW RTD",08/11/2026 9:36:00 AM,3.8,3,RTD,"Advise to continue and follow RTD schedule; RTD = 3 MW"
08PDPP1_U05,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP1_U05,"RESERVE MARKET ON TOP OF RTD",08/11/2026 1:41:00 PM,5,5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 1.5 MW; RM = 3.5 MW"
08PDPP1_U05,"FOLLOW RTD",08/11/2026 1:51:00 PM,5,5,RTD,"Advise to continue and follow RTD schedule; RTD = 5 MW"
08PDPP1_U05,"FOLLOW RTD",08/11/2026 9:01:00 PM,5,5,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP3_C,"ADVISE TO CUT-IN",08/11/2026 5:52:00 AM,0,9,MOT RAISE,"Advise to cut-in under MOT Raise, Leyte-Cebu 230kV SC Line Limitation."
08PDPP3_C,"FOLLOW RTD",08/11/2026 5:59:00 AM,9,0,RTD,"Advised to follow RTD-En from MOT raise dispatch."
08PDPP3_C,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_C,"FOLLOW RTD",08/11/2026 9:01:00 PM,8,8,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP3_E,"ADVISE TO CUT-IN",08/11/2026 5:52:00 AM,0,8,MOT RAISE,"Advise to cut-in under MOT Raise, Leyte-Cebu 230kV SC Line Limitation."
08PDPP3_E,"FOLLOW RTD",08/11/2026 5:59:00 AM,8,0,RTD,"Advised to follow RTD-En from MOT raise dispatch."
08PDPP3_E,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_E,"FOLLOW RTD",08/11/2026 9:01:00 PM,9,9,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP3_G,"RESERVE MARKET UTILIZATION",08/11/2026 8:54:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule; RTD = 0 MW; RM = 9 MW"
08PDPP3_G,"FOLLOW RTD",08/11/2026 9:14:00 AM,0,9,RTD,"Advise to continue and follow RTD schedule; RTD = 9 MW"
08PDPP3_G,"FOLLOW RTD",08/11/2026 9:35:00 AM,0,0,RTD,"Advise to follow RTD; RTD = 0 MW; RM = 9 MW; Unable to cut-in due to excessive exhaust leak at cylinder A4 and B4"
08PDPP3_G,"RESERVE MARKET ON TOP OF RTD",08/11/2026 10:41:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 7 MW"
08PDPP3_G,"FOLLOW RTD",08/11/2026 10:57:00 AM,3.7,9,RTD,"Advise to continue and follow RTD schedule; RTD = 9 MW"
08PDPP3_G,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,9,9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_G,"FOLLOW RTD",08/11/2026 9:01:00 PM,9,9,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PDPP3_H,"RESERVE MARKET ON TOP OF RTD",08/11/2026 8:54:00 AM,0,8,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 4 MW; RM = 4 MW"
08PDPP3_H,"FOLLOW RTD",08/11/2026 9:02:00 AM,0,7.4,RTD,"Advise to continue and follow RTD schedule; RTD = 7.4 MW"
08PDPP3_H,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,8,8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PDPP3_H,"FOLLOW RTD",08/11/2026 9:01:00 PM,8,8,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PEDC_U01,"LOWER LOAD",08/11/2026 11:08:00 AM,83,75,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U01,"LOWER LOAD",08/11/2026 11:23:00 AM,75,70,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U01,"LOWER LOAD",08/11/2026 11:23:00 AM,75,70,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U01,"LOWER LOAD",08/11/2026 11:36:00 AM,70,60,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U01,"RAISE LOAD",08/11/2026 11:47:00 AM,60,70,SECURITY - LOWER,"Advise to raise load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U01,"HOLD LOAD",08/11/2026 11:54:00 AM,65,65,SECURITY - LOWER,"Advise to hold load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U01,"RAISE LOAD",08/11/2026 12:33:00 PM,65,70,SECURITY - LOWER,"Advise to raise load under Security Lower for Real Power Balancing; RTD = 83 MW"
08PEDC_U01,"FOLLOW RTD",08/11/2026 12:42:00 PM,70,83,RTD,"Advise to follow RTD schedule; RTD = 83 MW"
08PEDC_U01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PEDC_U01,"FOLLOW RTD",08/11/2026 9:01:00 PM,83.7,83.7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PEDC_U02,"LOWER LOAD",08/11/2026 11:08:00 AM,83,75,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U02,"LOWER LOAD",08/11/2026 11:23:00 AM,75,70,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U02,"LOWER LOAD",08/11/2026 11:23:00 AM,75,70,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U02,"LOWER LOAD",08/11/2026 11:36:00 AM,70,60,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U02,"RAISE LOAD",08/11/2026 11:47:00 AM,60,70,SECURITY - LOWER,"Advise to raise load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U02,"HOLD LOAD",08/11/2026 11:54:00 AM,65,65,SECURITY - LOWER,"Advise to hold load under Security Lower for Real Power Balancing; RTD = 83.7 MW"
08PEDC_U02,"RAISE LOAD",08/11/2026 12:33:00 PM,65,70,SECURITY - LOWER,"Advise to raise load under Security Lower for Real Power Balancing; RTD = 83 MW"
08PEDC_U02,"FOLLOW RTD",08/11/2026 12:42:00 PM,70,83,RTD,"Advise to follow RTD schedule; RTD = 83 MW"
08PEDC_U02,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,83.7,83.7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PEDC_U02,"FOLLOW RTD",08/11/2026 9:01:00 PM,83.7,83.7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08PEDC_U03,"LOWER LOAD",08/11/2026 11:08:00 AM,150,140,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 150 MW"
08PEDC_U03,"LOWER LOAD",08/11/2026 11:22:00 AM,140,130,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 150 MW"
08PEDC_U03,"LOWER LOAD",08/11/2026 11:42:00 AM,130,110,SECURITY - LOWER,"Advise to lower load under Security Lower for Real Power Balancing; RTD = 150 MW"
08PEDC_U03,"HOLD LOAD",08/11/2026 11:45:00 AM,120,120,SECURITY - LOWER,"Advise to hold load under Security Lower for Real Power Balancing; RTD = 150 MW"
08PEDC_U03,"FOLLOW RTD",08/11/2026 12:09:00 PM,120,150,RTD,"Advise to follow RTD schedule; RTD = 150 MW"
08PEDC_U03,"HOLD LOAD",08/11/2026 12:11:00 PM,125,125,SECURITY - LOWER,"Advise to hold load under Security Lower for Real Power Balancing; RTD = 150 MW"
08PEDC_U03,"FOLLOW RTD",08/11/2026 12:33:00 PM,125,150,RTD,"Advise to follow RTD schedule; RTD = 150 MW"
08PEDC_U03,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,150,150,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08PEDC_U03,"FOLLOW RTD",08/11/2026 9:01:00 PM,150,150,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08STBPB1_U01,"GENERATOR PROBLEM",08/11/2026 4:56:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due to fuel leak at 3L and 4L."
08STBPB1_U01,"FOLLOW RTD",08/11/2026 6:06:00 AM,5.7,2.7,RTD,"Advise to follow RTD schedule; RTD = 2.7 MW; RM = 0 MW; Cut-out 0634H"
08STBPB1_U01,"RESERVE MARKET ON TOP OF RTD",08/11/2026 11:50:00 AM,3.1,5.7,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2.7 MW; RM = 3 MW"
08STBPB1_U01,"FOLLOW RTD",08/11/2026 12:24:00 PM,5.2,5.7,RTD,"Advise to continue and follow RTD schedule; RTD = 5.7 MW"
08STBPB1_U01,"RESERVE MARKET ON TOP OF RTD",08/11/2026 12:36:00 PM,5.6,5.6,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 2.6 MW; RM = 3 MW"
08STBPB1_U01,"FOLLOW RTD",08/11/2026 1:10:00 PM,5.7,5.7,RTD,"Advise to continue and follow RTD schedule; RTD = 5.7 MW"
08STBPB1_U01,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,5.7,5.7,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08STBPB1_U01,"FOLLOW RTD",08/11/2026 9:01:00 PM,5.7,5.7,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
08STBPB1_U04,"GENERATOR PROBLEM",08/11/2026 5:08:00 AM,1.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to busted expansion bellows at cylinder 8L. Cut-out: 0508H."
08STBPB1_U04,"RESERVE MARKET ON TOP OF RTD",08/11/2026 11:50:00 AM,35.3,5.6,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 1.6 MW; RM = 4 MW"
08STBPB1_U04,"FOLLOW RTD",08/11/2026 12:24:00 PM,5.4,5,RTD,"Advise to continue and follow RTD schedule; RTD = 5 MW"
08STBPB1_U04,"FOLLOW RTD",08/11/2026 1:10:00 PM,5.6,5.6,RTD,"Advise to continue and follow RTD schedule; RTD = 5.6 MW"
08STBPB1_U04,"CONTINUE  LOAD",08/11/2026 1:35:00 PM,5.6,5.6,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention"
08STBPB1_U04,"FOLLOW RTD",08/11/2026 9:01:00 PM,5.6,5.6,RTD,"Advise to follow RTD from previous Market Intervention; lifted at 2058H. Market operations resume starting interval 2105H."
EOF
