Visayas System Operations
06CENPRI_U02,"FOLLOW RTD",08/26/2026 7:05:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running and follow RTD schedule; RTD = 4.4 MW"
06CENPRI_U02,"FOLLOW RTD",08/26/2026 7:28:00 PM,4.4,4.4,RTD,"Advise to follow RTD schedule; RTD = 4.4 MW; MI Lifted"
06CENPRI_U02,"ADVISE TO CUT - IN",08/29/2026 11:23:00 AM,0,3.73,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1312H"
06CENPRI_U02,"FOLLOW RTD",08/29/2026 12:16:00 PM,3.73,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
06CENPRI_U02,"ADVISED TO CUT - IN",08/30/2026 7:42:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advised to cut-in under SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros"
06CENPRI_U02,"FOLLOW RTD",08/30/2026 9:31:00 PM,4.4,4.4,RTD,"Advised to follow RTD-En from market intervention dispatch."
06CENPRI_U03,"RESERVE MARKET UTILIZATION",08/24/2026 7:57:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW; Did not cut-in, no RMS "
06CENPRI_U03,"FOLLOW RTD",08/24/2026 8:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",08/25/2026 8:01:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW; Did not cut-in, no RMS "
06CENPRI_U03,"FOLLOW RTD",08/25/2026 8:11:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U03,"RESERVE MARKET UTILIZATION",08/25/2026 8:16:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.4 MW; Cut-in time 0839H"
06CENPRI_U03,"CONTINUE LOAD",08/25/2026 8:27:00 AM,0,4.4,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 4.4 MW"
06CENPRI_U03,"FOLLOW RTD",08/25/2026 9:37:00 AM,4,4.1,RTD,"Advise to follow RTD schedule; RTD = 4.1 MW; RM = 0 MW"
06CENPRI_U03,"ADVISE TO CUT IN",08/26/2026 9:18:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch."
06CENPRI_U03,"ADVISE TO CUT IN",08/26/2026 9:26:00 AM,4.4,4.4,THERMAL LIMITS,"Advise to continue running under MRU due to Leyte-Cebu line limitation. Cut-in: 0937H"
06CENPRI_U03,"CONTINUE LOAD",08/26/2026 1:07:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention due to limited generation in Cebu-Negros-Panay sub-grids and limited import p"
06CENPRI_U03,"FOLLOW RTD",08/26/2026 7:05:00 PM,4.4,4.4,MARKET INTERVENTION/SUSPENSION,"Advise to continue running and follow RTD schedule; RTD = 4.4 MW"
06CENPRI_U03,"FOLLOW RTD",08/26/2026 7:28:00 PM,4.4,4.4,RTD,"Advise to follow RTD schedule; RTD = 4.4 MW; MI Lifted"
06CENPRI_U03,"ADVISE TO CUT - IN",08/29/2026 11:23:00 AM,0,3.74,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1312H"
06CENPRI_U03,"FOLLOW RTD",08/29/2026 12:16:00 PM,3.74,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
06CENPRI_U03,"ADVISE TO CUT - IN",08/30/2026 11:03:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1112H"
06CENPRI_U03,"RAISE LOAD",08/30/2026 11:16:00 AM,4.4,4.4,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
06CENPRI_U03,"FOLLOW RTD",08/30/2026 11:17:00 AM,4.4,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
06CENPRI_U03,"ADVISE TO CUT - IN",08/30/2026 12:31:00 PM,0,3.41,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1243H"
06CENPRI_U03,"FOLLOW RTD",08/30/2026 12:47:00 PM,3.41,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
06CENPRI_U03,"ADVISE TO CUT - IN",08/30/2026 2:07:00 PM,0,4.4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1417H"
06CENPRI_U03,"FOLLOW RTD",08/30/2026 2:26:00 PM,4.4,3.5,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
06CENPRI_U04,"RESERVE MARKET UTILIZATION",08/24/2026 7:57:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Did not cut-in, no RMS "
06CENPRI_U04,"FOLLOW RTD",08/24/2026 8:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U04,"RESERVE MARKET UTILIZATION",08/25/2026 8:01:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Did not cut-in, no RMS "
06CENPRI_U04,"FOLLOW RTD",08/25/2026 8:11:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U04,"RESERVE MARKET UTILIZATION",08/25/2026 8:16:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Cut-in time 0839H"
06CENPRI_U04,"CONTINUE LOAD",08/25/2026 8:27:00 AM,0,6.5,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 6.5 MW"
06CENPRI_U04,"FOLLOW RTD",08/25/2026 9:37:00 AM,4,4.6,RTD,"Advise to follow RTD schedule; RTD = 4.6 MW; RM = 0 MW"
06CENPRI_U04,"ADVISE TO CUT IN",08/26/2026 9:18:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch."
06CENPRI_U04,"ADVISE TO CUT IN",08/26/2026 9:26:00 AM,6.5,6.5,THERMAL LIMITS,"Advise to continue running under MRU due to Leyte-Cebu line limitation."
06CENPRI_U04,"GENERATOR PROBLEM",08/26/2026 9:38:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to cut-in due togas leak at cylinder 5."
06CENPRI_U04,"CONTINUE LOAD",08/26/2026 1:07:00 PM,6,6,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention due to limited generation in Cebu-Negros-Panay sub-grids and limited import p"
06CENPRI_U04,"RESERVE MARKET UTILIZATION",08/26/2026 6:17:00 PM,0,6,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in under Market Intervention"
06CENPRI_U04,"FOLLOW RTD",08/26/2026 7:05:00 PM,6,6,MARKET INTERVENTION/SUSPENSION,"Advise to continue running and follow RTD schedule; RTD = 6 MW"
06CENPRI_U04,"FOLLOW RTD",08/26/2026 7:28:00 PM,6,6,RTD,"Advise to follow RTD schedule; RTD = 6 MW; MI Lifted"
06CENPRI_U04,"ADVISE TO CUT - IN",08/29/2026 11:23:00 AM,0,5.09,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1313H"
06CENPRI_U04,"FOLLOW RTD",08/29/2026 12:16:00 PM,5.09,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
06CENPRI_U04,"ADVISE TO CUT - IN",08/30/2026 11:03:00 AM,0,6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1111H"
06CENPRI_U04,"CONTINUE LOAD",08/30/2026 11:16:00 AM,6,6,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
06CENPRI_U04,"FOLLOW RTD",08/30/2026 11:17:00 AM,6,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
06CENPRI_U04,"ADVISE TO CUT - IN",08/30/2026 12:31:00 PM,0,4.65,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1241H"
06CENPRI_U04,"FOLLOW RTD",08/30/2026 12:47:00 PM,4.65,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
06CENPRI_U04,"ADVISE TO CUT - IN",08/30/2026 2:07:00 PM,0,6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1417H"
06CENPRI_U04,"FOLLOW RTD",08/30/2026 2:26:00 PM,6,4.5,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
06CENPRI_U05,"RESERVE MARKET UTILIZATION",08/24/2026 7:57:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Did not cut-in, no RMS "
06CENPRI_U05,"FOLLOW RTD",08/24/2026 8:01:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U05,"RESERVE MARKET UTILIZATION",08/25/2026 8:01:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Did not cut-in, no RMS "
06CENPRI_U05,"FOLLOW RTD",08/25/2026 8:11:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Did not cut-in, no RMS on the next interval"
06CENPRI_U05,"RESERVE MARKET UTILIZATION",08/25/2026 8:16:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 6.5 MW; Cut-in time 0838H"
06CENPRI_U05,"CONTINUE LOAD",08/25/2026 8:27:00 AM,0,6.5,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 6.5 MW"
06CENPRI_U05,"FOLLOW RTD",08/25/2026 9:37:00 AM,4,5.4,RTD,"Advise to follow RTD schedule; RTD = 5.4 MW; RM = 0 MW"
06CENPRI_U05,"ADVISE TO CUT IN",08/26/2026 9:18:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch."
06CENPRI_U05,"ADVISE TO CUT IN",08/26/2026 9:26:00 AM,6.5,6.5,THERMAL LIMITS,"Advise to continue running under MRU due to Leyte-Cebu line limitation. Cut-in: 0937H"
06CENPRI_U05,"CONTINUE LOAD",08/26/2026 1:07:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention due to limited generation in Cebu-Negros-Panay sub-grids and limited import p"
06CENPRI_U05,"FOLLOW RTD",08/26/2026 7:05:00 PM,6.5,6.5,MARKET INTERVENTION/SUSPENSION,"Advise to continue running and follow RTD schedule; RTD = 6.5 MW"
06CENPRI_U05,"FOLLOW RTD",08/26/2026 7:28:00 PM,6.5,6.5,RTD,"Advise to follow RTD schedule; RTD = 6.5 MW; MI Lifted"
06CENPRI_U05,"ADVISE TO CUT - IN",08/29/2026 11:23:00 AM,0,5.5,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1313H"
06CENPRI_U05,"FOLLOW RTD",08/29/2026 12:16:00 PM,5.5,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
06CENPRI_U05,"ADVISE TO CUT - IN",08/30/2026 11:03:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1113H"
06CENPRI_U05,"CONTINUE LOAD",08/30/2026 11:16:00 AM,6.5,6.5,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
06CENPRI_U05,"FOLLOW RTD",08/30/2026 11:17:00 AM,6.5,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
06CENPRI_U05,"ADVISE TO CUT - IN",08/30/2026 12:31:00 PM,0,5.12,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1243H"
06CENPRI_U05,"FOLLOW RTD",08/30/2026 12:47:00 PM,5.12,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
06CENPRI_U05,"ADVISE TO CUT - IN",08/30/2026 2:07:00 PM,0,6.5,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1416H"
06CENPRI_U05,"FOLLOW RTD",08/30/2026 2:26:00 PM,6.5,5.5,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
06KABAN_BAT,"MANUAL CHARGE",08/24/2026 9:01:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 21.8%"
06KABAN_BAT,"MANUAL CHARGE",08/24/2026 10:28:00 AM,-10,-15,REGULATING RESERVE,"Advise to charge manually to (-15) MW for Real Power Balancing; RR = 22 MW; SOC = 75.8%"
06KABAN_BAT,"MANUAL CHARGE",08/24/2026 10:39:00 AM,-15,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 84.64%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/24/2026 10:48:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 89.6%"
06KABAN_BAT,"APFC MODE",08/24/2026 10:56:00 AM,0,0,REGULATING RESERVE,"Advise to set to APFC mode for Real Power Balancing; RR = 22 MW; SOC = 89.52%"
06KABAN_BAT,"MANUAL DISCHARGE",08/24/2026 2:01:00 PM,6.8,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 43.58%"
06KABAN_BAT,"MANUAL DISCHARGE",08/24/2026 2:20:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Intervention; Real Power Balancing; SOC=24.34"
06KABAN_BAT,"MANUAL MODE",08/24/2026 2:25:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Intervention; SOC=19.76"
06KABAN_BAT,"MANUAL CHARGE",08/24/2026 5:06:00 PM,0,-1,MARKET INTERVENTION/SUSPENSION,"Advise to charge as SO dispatch under Market Intervention; Preparation for peak demand; SOC=16.08"
06KABAN_BAT,"MANUAL CHARGE",08/24/2026 5:09:00 PM,-1,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge as SO dispatch under Market Intervention; Preparation for peak demand; SOC=16.14"
06KABAN_BAT,"MANUAL CHARGE",08/24/2026 5:10:00 PM,-5,-15,MARKET INTERVENTION/SUSPENSION,"Advise to charge as SO dispatch under Market Intervention; Preparation for peak demand; SOC=16.17"
06KABAN_BAT,"MANUAL MODE",08/24/2026 5:47:00 PM,-15,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower charge as SO dispatch under Market Intervention; Preparation for peak demand; SOC=51.94"
06KABAN_BAT,"MANUAL DISCHARGE",08/24/2026 5:58:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Advise to discharge as SO dispatch under Market Intervention; Real Power Balancing; SOC=53.43"
06KABAN_BAT,"MANUAL MODE",08/24/2026 6:29:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower discharge as SO dispatch under Market Intervention; SOC=21.23"
06KABAN_BAT,"MANUAL MODE",08/24/2026 9:06:00 PM,0,0,REGULATING RESERVE,"Advise to continue running as manual RR dispatch; from Market Intervention dispatch"
06KABAN_BAT,"MANUAL CHARGE",08/24/2026 9:23:00 PM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; SOC management; SOC=15.31"
06KABAN_BAT,"APFC MODE OPERATION",08/24/2026 11:36:00 PM,-5,0,REGULATING RESERVE,"Advise to set to APFC mode for Real Power Balancing; SOC = 61%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 8:21:00 AM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 58.27%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 8:27:00 AM,10,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 54.51%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 8:41:00 AM,15,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 41.77%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 8:49:00 AM,5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 38.49%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 8:59:00 AM,-10,-15,REGULATING RESERVE,"Advise to charge manually to (-15) MW for Real Power Balancing; RR = 22 MW; SOC = 43.32%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 9:40:00 AM,-15,-5,REGULATING RESERVE,"Advise to charge manually (-5) MW for Real Power Balancing; RR = 22 MW; SOC = 80.61%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 9:44:00 AM,-5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 82.1%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 9:55:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 82.37%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 10:10:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 89.61%"
06KABAN_BAT,"APFC MODE OPERATION",08/25/2026 10:40:00 AM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; SOC = 89.10%; RR = 22 MW"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 12:54:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 79.3%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 1:05:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 85.23%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 1:20:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 85.52%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 1:31:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 79.33%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 1:32:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 78.94%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 1:40:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 78.51%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 1:45:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 81.3%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 1:46:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 81.26%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 1:49:00 PM,10,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 79.65%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 1:54:00 PM,15,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 74.44%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 1:56:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 73.84%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 1:59:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually (-10) MW for Real Power Balancing; RR = 22 MW; SOC = 73.48%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 2:01:00 PM,-10,-15,REGULATING RESERVE,"Advise to charge manually (-15) MW for Real Power Balancing; RR = 22 MW; SOC = %"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 2:09:00 PM,-15,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 80.5%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 2:09:00 PM,0,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = %"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 2:12:00 PM,10,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 86.39%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 2:17:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 74.7%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 2:21:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 78.6%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 2:23:00 PM,10,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 77.7%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 2:42:00 PM,15,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 59.16%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 2:44:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 58.43%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 2:49:00 PM,-10,-15,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 60.38%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 3:07:00 PM,-15,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 75.75%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 3:15:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 76.34%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 3:17:00 PM,-10,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 77.34%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 3:47:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 55%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 3:49:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 86.47%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 4:10:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 80.13%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 4:23:00 PM,0,-2,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 79.7%"
06KABAN_BAT,"MANUAL CHARGE",08/25/2026 4:28:00 PM,-2,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 80.32%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/25/2026 5:03:00 PM,-5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 89.6%"
06KABAN_BAT,"MANUAL DISCHARGE",08/25/2026 8:21:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 22 MW; SOC = 87.22%"
06KABAN_BAT,"APFC MODE OPERATION",08/25/2026 8:44:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode; RR = 22 MW; SOC = 73.8%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 7:04:00 AM,-9,-15,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:53.6%)"
06KABAN_BAT,"MANUAL MODE",08/26/2026 7:25:00 AM,-15,0,REGULATING RESERVE,"Advise to set to manual mode. SOC:71.6%."
06KABAN_BAT,"APFC MODE OPERATION",08/26/2026 7:26:00 AM,0,0,REGULATING RESERVE,"Advice to set to APFC mode operation. SOC: 73.2%"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 8:07:00 AM,7.75,15,REGULATING RESERVE,"Advise to discharge manually for Leyte-Cebu line limitation. SOC = 60.4%"
06KABAN_BAT,"MANUAL MODE",08/26/2026 8:12:00 AM,15,0,REGULATING RESERVE,"Advise to set to manual mode. Real power balancing. SOC:57.6%."
06KABAN_BAT,"APFC MODE OPERATION",08/26/2026 8:13:00 AM,0,0,REGULATING RESERVE,"Advice to set to APFC mode operation. SOC: 57.4%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 8:15:00 AM,0,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:57%)"
06KABAN_BAT,"MANUAL MODE",08/26/2026 8:40:00 AM,-5,0,REGULATING RESERVE,"Advise to set to manual mode. Real power balancing. SOC:63.9%."
06KABAN_BAT,"APFC MODE OPERATION",08/26/2026 8:41:00 AM,0,0,REGULATING RESERVE,"Advice to set to APFC mode operation. SOC: 63.9%"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 8:59:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge due to Leyte-Cebu line limitation. (SOC:88.9%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 9:00:00 AM,3.7,10,REGULATING RESERVE,"Advise to discharge manually for Leyte-Cebu line limitation. SOC = 60.4%"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 9:28:00 AM,10,5,REGULATING RESERVE,"Advise to (reduce) discharge manually for Leyte-Cebu line limitation. SOC = 40.9%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 9:52:00 AM,5,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:32%)"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 10:23:00 AM,-10,-15,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. SOC management. (SOC:50.7%)"
06KABAN_BAT,"MANUAL MODE",08/26/2026 10:43:00 AM,-15,0,REGULATING RESERVE,"Advise to set to manual mode. Real power balancing. SOC:69.3%."
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 10:48:00 AM,0,-15,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:69.1%)"
06KABAN_BAT,"MANUAL MODE",08/26/2026 10:54:00 AM,-15,0,REGULATING RESERVE,"Advise to set to manual mode for Leyte-Cebu line limitation. SOC:73.5%."
06KABAN_BAT,"APFC MODE OPERATION",08/26/2026 11:02:00 AM,0,0,REGULATING RESERVE,"Advice to set to APFC mode operation. SOC: 74.1%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 11:09:00 AM,-7,-15,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:75.4%)"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 11:21:00 AM,-15,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:85.7%)"
06KABAN_BAT,"APFC MODE OPERATION",08/26/2026 11:24:00 AM,-5,0,REGULATING RESERVE,"Advice to set to APFC mode operation. Real power balancing. SOC: 86.9%"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 11:37:00 AM,0,15,REGULATING RESERVE,"Advise to discharge manually for Leyte-Cebu line limitation. SOC = 86.4%"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 11:42:00 AM,15,5,REGULATING RESERVE,"Advise to (reduce) discharge manually for Leyte-Cebu line limitation."
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 11:44:00 AM,5,15,REGULATING RESERVE,"Advise to discharge manually for Leyte-Cebu line limitation. SOC = 80%"
06KABAN_BAT,"MANUAL MODE",08/26/2026 11:47:00 AM,15,0,REGULATING RESERVE,"Advise to set to manual mode for real power balancing. SOC: 80.5%."
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 11:50:00 AM,0,15,REGULATING RESERVE,"Advise to discharge manually for Leyte-Cebu line limitation. SOC: 80.5%"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 11:54:00 AM,15,5,REGULATING RESERVE,"Advise (reduce) to discharge manually for Leyte-Cebu line limitation."
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 11:55:00 AM,5,-5,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:75%)"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 11:56:00 AM,-5,-10,REGULATING RESERVE,"Advise to (raise) manual charge as manual RR dispatch. Real power balancing. (SOC:76.5%)"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 11:57:00 AM,-10,-15,REGULATING RESERVE,"Advise to (raise) manual charge as manual RR dispatch. Real power balancing. (SOC:76.9%)"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 11:58:00 AM,-15,-20,REGULATING RESERVE,"Advise to (raise) manual charge as manual RR dispatch. Real power balancing. (SOC:77.5%)"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 12:06:00 PM,-20,-5,REGULATING RESERVE,"Advise to (reduce) manual charge as manual RR dispatch. Real power balancing. (SOC:86%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 12:09:00 PM,-5,15,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Leyte-Cebu line limitation. (SOC:87.5%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 12:17:00 PM,15,20,REGULATING RESERVE,"Advise to (raise) manual discharge as manual RR dispatch. Leyte-Cebu line limitation. (SOC:81.7%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 12:42:00 PM,20,10,REGULATING RESERVE,"Advise to (reduce) manual discharge as manual RR dispatch. SOC management. (SOC:48.7%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 12:48:00 PM,10,5,REGULATING RESERVE,"Advise to (reduce) manual discharge as manual RR dispatch. SOC management. (SOC:25.5%)"
06KABAN_BAT,"MANUAL MODE",08/26/2026 12:51:00 PM,5,0,REGULATING RESERVE,"Advise to set to manual mode for SOC management. SOC: 43.4%."
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 1:07:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually for Leyte-Cebu line limitation. SOC: 43.1%"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 1:35:00 PM,15,5,MARKET INTERVENTION/SUSPENSION,"Advise to (reduce) discharge manually for SOC management. SOC: 6.51%"
06KABAN_BAT,"MANUAL MODE",08/26/2026 1:40:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to manual mode for SOC management. SOC: 15.2%."
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 1:54:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually for real power balancing. SOC: 14.3%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 2:00:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually for Real Power Balancing; RR = 22 MW; SOC = 15%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 2:05:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually for Real Power Balancing; RR = 7.6 MW; SOC = 26%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 2:12:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually for Real Power Balancing; RR = 7.6 MW; SOC = 27%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 2:14:00 PM,-10,-15,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually for Real Power Balancing; RR = 22 MW; SOC = 24.18%"
06KABAN_BAT,"MANUAL CHARGE",08/26/2026 3:23:00 PM,-15,-10,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually for Real Power Balancing; RR = 22 MW; SOC = 87.5%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/26/2026 3:27:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 22 MW; SOC = 89.61%"
06KABAN_BAT,"MANUAL DISCHARGE",08/26/2026 6:44:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually for Real Power Balancing; RR = 22 MW; SOC = 87.5%"
06KABAN_BAT,"APFC MODE OPERATION",08/26/2026 7:42:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation; SOC = 49.71%; RR = 22 MW"
06KABAN_BAT,"MANUAL CHARGE",08/27/2026 7:53:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing. (SOC: 53%)"
06KABAN_BAT,"APFC MODE OPERATION",08/27/2026 8:35:00 AM,-10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC: 74%)"
06KABAN_BAT,"MANUAL CHARGE",08/27/2026 9:47:00 AM,0,-15,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing. (SOC: 55%)"
06KABAN_BAT,"APFC MODE OPERATION",08/27/2026 10:17:00 AM,-15,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC: 80%)"
06KABAN_BAT,"MANUAL CHARGE",08/27/2026 11:26:00 AM,0,-15,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing. (SOC: 70%)"
06KABAN_BAT,"APFC MODE OPERATION",08/27/2026 11:47:00 AM,-15,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC: 85%)"
06KABAN_BAT,"MANUAL MODE OPERATION",08/27/2026 1:13:00 PM,0,0,REGULATING RESERVE,"Advise to manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC: 70%)"
06KABAN_BAT,"MANUAL MODE OPERATION",08/27/2026 1:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to continue manual mode 0 MW under market intervention dispatch. Visayas grid started MLD implementation at 1327H due to li"
06KABAN_BAT,"MANUAL DISCHARGE",08/27/2026 3:38:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advised to discharged manually from 0 to 5MW under market intervention due to MLD implementation caused by MLD implementation alon"
06KABAN_BAT,"MANUAL DISCHARGE",08/27/2026 4:00:00 PM,5,15,MARKET INTERVENTION/SUSPENSION,"Advised to raise discharge from 5MW to 15MW under market intervention due to MLD implementation caused by MLD implementation along"
06KABAN_BAT,"REDUCE DISCHARGE",08/27/2026 4:02:00 PM,15,5,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge from 15MW to 5MW under market intervention due to MLD implementation caused by MLD implementation alon"
06KABAN_BAT,"MANUAL MODE OPERATION",08/27/2026 4:39:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual mode from discharging under market intervention due to MLD implementation caused by MLD implementation al"
06KABAN_BAT,"MANUAL CHARGING",08/27/2026 4:40:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual charging of -5 MW from manual mode operation under market intervention due to MLD implementation caused b"
06KABAN_BAT,"MANAUAL CHARGE",08/27/2026 5:07:00 PM,-5,-15,MARKET INTERVENTION/SUSPENSION,"Advised to raise manual charging to -15 MW under market intervention due to MLD implementation caused by MLD implementation along "
06KABAN_BAT,"MANAUAL MODE",08/27/2026 5:42:00 PM,-15,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual manual mode under market intervention due to MLD implementation caused by MLD implementation along Cebu-N"
06KABAN_BAT,"MANUAL DISCHARGE",08/27/2026 6:13:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advised to manual discharge from 0MW to 5MW under market intervention due to MLD implementation caused by MLD implementation along"
06KABAN_BAT,"MANAUAL MODE",08/27/2026 6:54:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual manual mode under market intervention due to MLD implementation caused by MLD implementation along Cebu-N"
06KABAN_BAT,"APFC MODE OPERATION",08/27/2026 7:05:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; SOC = 71.39%; RR = 22 MW"
06KABAN_BAT,"MANUAL CHARGE",08/28/2026 8:24:00 AM,0,-10,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak load; SOC=52.48"
06KABAN_BAT,"MANUAL MODE",08/28/2026 9:29:00 AM,-10,0,REGULATING RESERVE,"Advise to lower charge as manual RR dispatch; Preparation for peak load; SOC=89.6"
06KABAN_BAT,"APFC MODE OPERATION",08/28/2026 1:01:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANAUAL DISCHARGE",08/28/2026 2:00:00 PM,7.5,15,REGULATING RESERVE,"Advised to manual discharge from APFC 7.5 MW to 15MW as manual RR dispatch for Leyte-Cebu 230kV SC Line limitation. SOC: 66.8%"
06KABAN_BAT,"MANAUAL DISCHARGE",08/28/2026 2:10:00 PM,15,5,REGULATING RESERVE,"Advised to reduce manual discharge from 15MW to 5MW as manual RR dispatch for Leyte-Cebu 230kV SC Line limitation. SOC: 57.9%"
06KABAN_BAT,"MANAUAL MODE",08/28/2026 2:17:00 PM,5,0,REGULATING RESERVE,"Advised to set to manual mode from 5MW to 0MW as manual RR dispatch in preparation for Peak demand. SOC: 55.56%"
06KABAN_BAT,"MANAUAL CHARGE",08/28/2026 2:34:00 PM,0,-10,REGULATING RESERVE,"Advised to manual charge from 0MW to -10MW as manual RR dispatch in preparation for Peak demand. SOC: 55.24%"
06KABAN_BAT,"MANAUAL MODE",08/28/2026 2:47:00 PM,-10,0,REGULATING RESERVE,"Advised to set to manual mode as manual RR dispatch in preparation for Peak demand. SOC: 62.45%"
06KABAN_BAT,"MANAUAL CHARGE",08/28/2026 2:57:00 PM,0,-10,REGULATING RESERVE,"Advised to manual charge from 0MW to -10MW as manual RR dispatch in preparation for Peak demand. SOC: 62.34%"
06KABAN_BAT,"MANAUAL CHARGE",08/28/2026 3:05:00 PM,-10,-15,REGULATING RESERVE,"Advised to raise manual charge from as manual RR dispatch in preparation for Peak demand. SOC: 66.8%"
06KABAN_BAT,"MANAUAL MODE",08/28/2026 3:30:00 PM,-10,0,REGULATING RESERVE,"Advised to set to manual mode as manual RR dispatch in preparation for Peak demand. SOC: 88.5%"
06KABAN_BAT,"MANAUAL DISCHARGE",08/28/2026 3:46:00 PM,0,10,REGULATING RESERVE,"Advised to manual discharge from 0MW to 10MW as manual RR dispatch for Leyte-Cebu 230kV SC Line limitation. SOC: 89.4%"
06KABAN_BAT,"MANAUAL MODE",08/28/2026 4:02:00 PM,10,0,REGULATING RESERVE,"Advised to set to manual mode as manual RR dispatch in preparation to peak demand. SOC: 80.2%"
06KABAN_BAT,"MANAUAL CHARGE",08/28/2026 4:27:00 PM,0,-5,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch in preparation for Peak demand. SOC: 79.38%"
06KABAN_BAT,"MANAUAL MODE",08/28/2026 4:43:00 PM,-5,0,REGULATING RESERVE,"Advised to set to manual mode as manual RR dispatch in preparation for Peak demand. SOC: 83.9%"
06KABAN_BAT,"MANAUAL DISCHARGE",08/28/2026 5:42:00 PM,0,10,REGULATING RESERVE,"Advised to manual discharge from 0MW to 10MW as manual CR dispatch for real power balancing. SOC: 83.4%"
06KABAN_BAT,"MANAUAL DISCHARGE",08/28/2026 5:54:00 PM,10,15,REGULATING RESERVE,"Advised to raise discharge from 0MW to 10MW as manual CR dispatch for real power balancing. SOC: 75.5%"
06KABAN_BAT,"CONTINUE DISCHARGE",08/28/2026 6:10:00 PM,15,15,MARKET INTERVENTION/SUSPENSION,"Advised to continue discharge under market intervention due to MLD implementation caused by Limited Generation along Cebu-Negros-P"
06KABAN_BAT,"REDUCE DISCHARGE",08/28/2026 6:24:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge under market intervention due to MLD implementation caused by Limited Generation along Cebu-Negros-Pan"
06KABAN_BAT,"REDUCE DISCHARGE",08/28/2026 6:35:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge under market intervention due to MLD implementation caused by Limited Generation along Cebu-Negros-Pan"
06KABAN_BAT,"MANAUAL MODE",08/28/2026 7:05:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to manual mode under market intervention due to MLD implementation caused by Limited Generation along Cebu-Negros-Panay Su"
06KABAN_BAT,"APFC MODE OPERATION",08/28/2026 7:27:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; SOC = 24.95%; RR = 22 MW"
06KABAN_BAT,"MANUAL CHARGE",08/29/2026 9:04:00 AM,0,-15,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand; SOC=38.09"
06KABAN_BAT,"MANUAL MODE",08/29/2026 10:01:00 AM,-10,0,REGULATING RESERVE,"Advise to lower charge as manual RR dispatch; Preparation for peak demand; SOC=87.49"
06KABAN_BAT,"MANUAL DISCHARGE",08/29/2026 10:43:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=88.82"
06KABAN_BAT,"MANUAL MODE",08/29/2026 10:46:00 AM,10,0,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing; SOC=89"
06KABAN_BAT,"MANUAL DISCHARGE",08/29/2026 10:52:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=89.05"
06KABAN_BAT,"MANUAL MODE",08/29/2026 10:57:00 AM,10,0,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=84.92"
06KABAN_BAT,"MANUAL DISCHARGE",08/29/2026 11:08:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=83.92"
06KABAN_BAT,"MANUAL MODE",08/29/2026 11:37:00 AM,10,0,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing; SOC=66.25"
06KABAN_BAT,"MANUAL DISCHARGE",08/29/2026 11:40:00 AM,0,5,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=65"
06KABAN_BAT,"MANUAL CHARGE",08/29/2026 11:45:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand; SOC=63.35"
06KABAN_BAT,"MANUAL CHARGE",08/29/2026 12:15:00 PM,-5,-15,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand; SOC=70.4"
06KABAN_BAT,"APFC MODE OPERATION",08/29/2026 12:35:00 PM,-15,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06KABAN_BAT,"MANUAL CHARGE",08/29/2026 3:40:00 PM,0,-15,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing (SOC: 51%)"
06KABAN_BAT,"MANUAL MODE",08/29/2026 4:26:00 PM,-15,0,REGULATING RESERVE,"Advise to manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC: 86.6%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/29/2026 4:45:00 PM,0,15,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power balancing. (SOC: 89.6%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/29/2026 5:31:00 PM,15,15,MARKET INTERVENTION/SUSPENSION,"Advise to continue manual discharge under market intervention dispatch. Real Power balancing. (SOC: 48%). Visayas Grid started MLD"
06KABAN_BAT,"MANUAL MODE",08/29/2026 5:42:00 PM,15,0,MARKET INTERVENTION/SUSPENSION,"Advise to set manual mode 0 MW under market intervention dispatch. Real Power balancing. (SOC: 35%). Visayas Grid started MLD impl"
06KABAN_BAT,"MANUAL DISCHARGE",08/29/2026 5:53:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under market intervention dispatch. Real Power balancing. (SOC: 33%). Visayas Grid started MLD implemen"
06KABAN_BAT,"MANUAL MODE",08/29/2026 6:04:00 PM,15,0,MARKET INTERVENTION/SUSPENSION,"Advise to set manual mode 0 MW under market intervention dispatch. Real Power balancing. (SOC: 23%). Visayas Grid started MLD impl"
06KABAN_BAT,"MANUAL CHARGE",08/29/2026 10:13:00 PM,0,-5,REGULATING RESERVE,"Advise to manually charge for real power balancing, from market intervention dispatch; SOC =17.9%;"
06KABAN_BAT,"APFC MODE OPERATION",08/29/2026 11:18:00 PM,-5,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC:37.65%)"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 7:34:00 AM,-9,-15,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =50.8%;"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 7:43:00 AM,-15,-5,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing. SOC =57.8%;"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 7:48:00 AM,-5,-15,REGULATING RESERVE,"Advise to (raise) charge manually for real power balancing. SOC =60.2%;"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 8:13:00 AM,-15,-5,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 8:16:00 AM,-5,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:82.1%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 9:04:00 AM,6,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 72.1%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 9:15:00 AM,15,-10,REGULATING RESERVE,"Advise to charge manually for real power balancing."
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 9:25:00 AM,-10,-20,REGULATING RESERVE,"Advise to (raise) charge manually for real power balancing. SOC: 66.9%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 9:31:00 AM,-20,-15,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing. SOC: 72.3%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 9:32:00 AM,-15,-5,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing. SOC: 72.3%"
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 9:33:00 AM,-5,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:74.6%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 9:51:00 AM,6.9,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 72.6%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/30/2026 9:59:00 AM,15,0,REGULATING RESERVE,"Advise to manual mode operation for real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 10:04:00 AM,0,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:64.2%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 10:09:00 AM,4.8,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 62.3%"
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 10:27:00 AM,15,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:45.3%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 3:40:00 PM,3,15,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch, real power balancing. (SOC:87.05%)"
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 3:59:00 PM,15,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch (DisCharging). (SOC:70.0%)"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 4:25:00 PM,0,-15,REGULATING RESERVE,"Advise to manually charge as manual RR dispatch in preparation for peak demand. SOC: 60.5%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 4:46:00 PM,-15,-5,REGULATING RESERVE,"Advise to reduce charge as manual RR dispatch in preparation for peak demand. SOC: 78.0%"
06KABAN_BAT,"MANUAL MODE",08/30/2026 4:57:00 PM,-5,0,REGULATING RESERVE,"Advise to set to manual mode as manual RR dispatch in preparation for peak demand. SOC: 81.5%"
06KABAN_BAT,"MANUAL DISCHARGING",08/30/2026 5:34:00 PM,0,15,REGULATING RESERVE,"Advise to discharge as manual RR dispatch for real power balancing. SOC: 81.8%"
06KABAN_BAT,"MANUAL DISCHARGING",08/30/2026 5:38:00 PM,15,10,REGULATING RESERVE,"Advise to reduce discharge as manual RR dispatch for real power balancing. SOC: 78.5%"
06KABAN_BAT,"CONTINUE DISCHARGE",08/30/2026 5:46:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Re-dispatch to manual mode operation as SO-initiated market intervention is issued today, 30-Aug-2026, for the Visayas grid starti"
06KABAN_BAT,"MANUAL MODE",08/30/2026 6:36:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual mode operation as SO-initiated market intervention due to the MLD implementation caused by limited genera"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 6:47:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually as SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-"
06KABAN_BAT,"RAISE CHARGE",08/30/2026 7:10:00 PM,-10,-20,MARKET INTERVENTION/SUSPENSION,"Advised to raise charging under SO-initiated market intervention due to the MLD implementation caused by limited generation at Ceb"
06KABAN_BAT,"MANUAL MODE",08/30/2026 7:39:00 PM,-20,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual mode under SO-initiated market intervention due to the MLD implementation caused by limited generation at"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 9:19:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually under SO-initiated market intervention due to the MLD implementation caused by limited generation at"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 9:31:00 PM,15,15,REGULATING RESERVE,"Advised to continue discharge as manual RR dispatch due to Leyte-Cebu 230kCV SC line limitation. SOC: 73.3%"
06KABAN_BAT,"APFC MODE",08/30/2026 10:01:00 PM,15,0,REGULATING RESERVE,"Advised to set to APFC from manual RR dispatch. SOC: 45.8%"
06PAL1A_U02,"RAISE LOAD",08/26/2026 12:22:00 PM,10,34.8,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu line limitation."
06PAL1A_U02,"FOLLOW RTD",08/26/2026 12:33:00 PM,34.8,34.8,RTD,"Advise to follow RTD-EN from MOT Raise dispatch."
06PAL1A_U03,"LOWER LOAD",08/29/2026 6:43:00 AM,35.3,22.9,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=35.3"
06PAL1A_U03,"FOLLOW RTD",08/29/2026 7:21:00 AM,22.9,35.3,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
06PAL1A_U03,"LOWER LOAD",08/30/2026 7:39:00 AM,35.3,22.9,MOT LOWER,"Advise to lower load under MOT lower for real power balancing. (RTD-EN=35.3MW)"
06PAL1A_U03,"FOLLOW RTD",08/30/2026 8:23:00 AM,22.9,35.3,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 35.3MW)"
06PAL1A_U03,"LOWER LOAD",08/30/2026 8:37:00 AM,35.3,22.9,MOT LOWER,"Advise to lower load under MOT lower dispatch. Real Power Balancing. (RTD-EN=35.3MW)"
06PAL1A_U03,"FOLLOW RTD",08/30/2026 8:45:00 AM,22.9,35.3,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 35.3W)"
06PAL2A_U01,"LOWER LOAD",08/24/2026 7:37:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 18.9 MW"
06PAL2A_U01,"FOLLOW RTD",08/24/2026 7:46:00 AM,9,18.9,RTD,"Advise to follow RTD schedule; RTD = 18.9 MW"
06PAL2A_U01,"RAISE LOAD",08/25/2026 1:08:00 PM,11.7,18.9,CONTINGENCY RESERVE,"Advise to raise load under Manual CR dispatch for Real Power Balancing; CR = 8.8 MW; RTD = 10 MW"
06PAL2A_U01,"FOLLOW RTD",08/25/2026 2:31:00 PM,19.3,18.9,RTD,"Advise to follow RTD schedule; RTD = 18.9 MW; RM = 0 MW"
06PAL2A_U01,"MANUAL CR DISPATCH",08/26/2026 10:10:00 AM,10,18.8,CONTINGENCY RESERVE,"Advise manual CR dispatch on top of RTD-EN for Leyte-Cebu line limitation. (RTD=10MW) (CR = 8.8MW)"
06PAL2A_U01,"CONTINUE LOAD",08/26/2026 1:07:00 PM,18.8,18.8,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention due to limited generation in Cebu-Negros-Panay sub-grids and limited import p"
06PAL2A_U01,"RAISE LOAD",08/29/2026 3:34:00 PM,10,18.9,CONTINGENCY RESERVE,"Advise to raise load under manual CR dispatch on top of RTD-EN. (RTD:10MW|CR:8.9MW)"
06PAL2A_U01,"FOLLOW RTD",08/29/2026 4:11:00 PM,18.9,18.9,RTD,"Advise to follow RTD from manual CR dispatch."
06PAL2A_U02,"LOWER LOAD",08/24/2026 7:37:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 18.9 MW"
06PAL2A_U02,"FOLLOW RTD",08/24/2026 7:46:00 AM,9,18.9,RTD,"Advise to follow RTD schedule; RTD = 18.9 MW"
06PAL2A_U02,"RAISE LOAD",08/25/2026 1:08:00 PM,11.7,18.9,CONTINGENCY RESERVE,"Advise to raise load under Manual CR dispatch for Real Power Balancing; CR = 8.9 MW; RTD = 10 MW"
06PAL2A_U02,"FOLLOW RTD",08/25/2026 2:31:00 PM,19.3,18.9,RTD,"Advise to follow RTD schedule; RTD = 18.9 MW; RM = 0 MW"
