Visayas System Operations
06PAL2A_U02,"MANUAL CR DISPATCH",08/26/2026 10:58:00 AM,10,18.9,CONTINGENCY RESERVE,"Advise manual CR dispatch on top of RTD-EN for Leyte-Cebu line limitation. (RTD=10MW) (CR = 8.9 MW)"
06PAL2A_U02,"CONTINUE LOAD",08/26/2026 1:07:00 PM,18.9,18.9,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention due to limited generation in Cebu-Negros-Panay sub-grids and limited import p"
06PAL2A_U02,"LOWER LOAD",08/29/2026 6:37:00 AM,18.9,9.2,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=18.9"
06PAL2A_U02,"FOLLOW RTD",08/29/2026 7:32:00 AM,9.2,18.9,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
06PAL2A_U02,"RAISE LOAD",08/29/2026 3:34:00 PM,10,18.9,CONTINGENCY RESERVE,"Advise to raise load under manual CR dispatch on top of RTD-EN. (RTD:10MW|CR:8.9MW)"
06PAL2A_U02,"FOLLOW RTD",08/29/2026 4:11:00 PM,18.9,18.9,RTD,"Advise to follow RTD from manual CR dispatch."
06PAL2A_U03,"LOWER LOAD",08/24/2026 7:37:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load under MOT Lower for Real Power Balancing; RTD = 18.9 MW"
06PAL2A_U03,"FOLLOW RTD",08/24/2026 7:51:00 AM,9,18.9,RTD,"Advise to follow RTD schedule; RTD = 18.9 MW"
06PAL2A_U03,"LOWER LOAD",08/29/2026 6:37:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load as MOT Lower dispatch; Real Power Balancing; RTD-EN=18.9"
06PAL2A_U03,"FOLLOW RTD",08/29/2026 7:32:00 AM,8.9,18.9,RTD,"Advise to follow RTD-EN; from MOT Lower dispatch"
06PAL2A_U03,"LOWER LOAD",08/30/2026 7:38:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load under MOT lower for real power balancing. (RTD-EN=18.9MW)"
06PAL2A_U03,"FOLLOW RTD",08/30/2026 8:23:00 AM,8.9,18.9,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 18.9MW)"
06PAL2A_U03,"LOWER LOAD",08/30/2026 8:36:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load under MOT lower dispatch. Real Power Balancing. (RTD-EN=18.9MW)"
06PAL2A_U03,"FOLLOW RTD",08/30/2026 9:00:00 AM,8.9,18.9,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 18.9W)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/24/2026 9:29:00 AM,2,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 9.5 MW; SOC = 31.2%"
06SONEG_BAT,"MANUAL CHARGE",08/24/2026 10:19:00 AM,0,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 10 MW; SOC = 31.1%"
06SONEG_BAT,"APFC MODE",08/24/2026 11:14:00 AM,-10,0,REGULATING RESERVE,"Advise to set to APFC mode for Real Power Balancing; RR = 8 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/24/2026 2:02:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=48.2"
06SONEG_BAT,"MANUAL DISCHARGE",08/24/2026 2:25:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Intervention; SOC management; SOC=14.10"
06SONEG_BAT,"MANUAL MODE",08/24/2026 2:26:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Intervention; SOC=12.20"
06SONEG_BAT,"MANUAL DISCHARGE",08/24/2026 3:49:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge as SO dispatch under Market Intervention; Real Power Balancing; SOC=29.12"
06SONEG_BAT,"MANUAL DISCHARGE",08/24/2026 3:58:00 PM,10,3,MARKET INTERVENTION/SUSPENSION,"Advise to lower discharge as SO dispatch under Market Intervention; SOC management; SOC=21.30"
06SONEG_BAT,"MANUAL MODE",08/24/2026 4:26:00 PM,3,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower discharge as SO dispatch under Market Intervention; SOC=9.5"
06SONEG_BAT,"MANUAL CHARGE",08/24/2026 5:09:00 PM,0,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge as SO dispatch under Market Intervention; Preparation for peak demand; SOC=10.7"
06SONEG_BAT,"MANUAL CHARGE",08/24/2026 5:11:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advise to charge as SO dispatch under Market Intervention; Preparation for peak demand; SOC=11.40"
06SONEG_BAT,"MANUAL MODE",08/24/2026 5:51:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower charge as SO dispatch under Market Intervention; Preparation for peak demand; SOC=55.2"
06SONEG_BAT,"MANUAL DISCHARGE",08/24/2026 6:17:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to discharge as SO dispatch under Market Intervention; Real Power Balancing; SOC=56.50"
06SONEG_BAT,"MANUAL MODE",08/24/2026 6:56:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to lower load as SO dispatch under Market Intervention; SOC=20.67"
06SONEG_BAT,"MANUAL MODE",08/24/2026 9:06:00 PM,0,0,REGULATING RESERVE,"Advise to continue running as manual RR dispatch; from Market Intervention dispatch"
06SONEG_BAT,"MANUAL CHARGE",08/24/2026 9:21:00 PM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; SOC management; SOC=10.60"
06SONEG_BAT,"APFC MODE OPERATION",08/24/2026 11:05:00 PM,-5,0,REGULATING RESERVE,"Advise to set to APFC mode for Real Power Balancing; SOC = 67.4%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 8:25:00 AM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 0 MW; SOC = 49.3%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 8:37:00 AM,10,-5,REGULATING RESERVE,"Advise to charge manually to (-5) MW for Real Power Balancing; RR = 0 MW; SOC = 35%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 8:50:00 AM,-5,-10,REGULATING RESERVE,"Advise to charge manually to (-10) MW for Real Power Balancing; RR = 0 MW; SOC = 40.3%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 9:36:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 6.8 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 9:44:00 AM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 10 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 9:49:00 AM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 6.8MW; SOC = 86.3%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 9:55:00 AM,5,-10,REGULATING RESERVE,"Advise to charge manually (-10) MW for Real Power Balancing; RR = 3.6 MW; SOC = 89.2%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 10:11:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 9.2 MW; SOC = 90.5%"
06SONEG_BAT,"APFC MODE OPERATION",08/25/2026 10:40:00 AM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; SOC = 90.4%; RR = 6.3 MW"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 12:54:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually (-10) MW for Real Power Balancing; RR = 9.1 MW; SOC = 79.2%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 1:04:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3.6 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 1:05:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 3.6 MW; SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 1:32:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 3.6 MW; SOC = 46.8%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 1:33:00 PM,5,-5,REGULATING RESERVE,"Advise to charge manually (-5) MW for Real Power Balancing; RR = 3.6 MW; SOC = 45.3%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 1:36:00 PM,-5,-10,REGULATING RESERVE,"Advise to charge manually (-10) MW for Real Power Balancing; RR = 3.6 MW; SOC = 46%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 1:45:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 0 MW; SOC = 59.7%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 1:46:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 3.6 MW; SOC = 59.7%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 1:55:00 PM,10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 3.5 MW; SOC = 48.3%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 1:57:00 PM,0,-10,REGULATING RESERVE,"Advise to charge manually (-10) MW for Real Power Balancing; RR = 3.6 MW; SOC = 46.8%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 2:09:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 5.7 MW; SOC = 62.3%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 2:10:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 5.6 MW; SOC = 63.2%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 2:12:00 PM,10,5,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 5.6 MW; SOC = 60.4%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 2:17:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero for Real Power Balancing; RR = 5.7 MW; SOC = 55.6%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 2:21:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 5.6 MW; SOC = 55.1%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 2:41:00 PM,10,-10,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 5.7 MW; SOC = 41.2%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 3:07:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 3.5 MW; SOC = 67.8%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 3:16:00 PM,0,-2,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 3.5 MW; SOC = 68.4%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 3:48:00 PM,-2,5,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually due to Leyte-Cebu Line Limitation; CR = 3.5 MW; SOC = 75.6%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 4:10:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 4.3 MW; SOC = 62.7%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 4:23:00 PM,0,-2,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 4.3 MW; SOC = 62.2%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 4:23:00 PM,0,-2,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 4.3 MW; SOC = 62.2%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 4:29:00 PM,-2,-5,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 4.3 MW; SOC = 63.3%"
06SONEG_BAT,"MANUAL CHARGE",08/25/2026 4:50:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advise to charge manually due to Leyte-Cebu Line Limitation; RR = 5.7 MW; SOC = 75.1%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/25/2026 5:40:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 9.2 MW; SOC = 90.1%"
06SONEG_BAT,"MANUAL DISCHARGE",08/25/2026 8:20:00 PM,0,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu Line Limitation; RR = 10 MW; SOC = 90.3%"
06SONEG_BAT,"APFC MODE OPERATION",08/25/2026 8:34:00 PM,0,0,REGULATING RESERVE,"Advise to set to APFC mode; RR = 5.3 MW; SOC = 74.5%"
06SONEG_BAT,"MANUAL CHARGE",08/26/2026 7:15:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:49.3%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/26/2026 7:37:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero for SOC management. SOC = 72.8%"
06SONEG_BAT,"APFC MODE OPERATION",08/26/2026 8:01:00 AM,0,0,REGULATING RESERVE,"Advice to set to APFC mode operation. SOC management. SOC: 73%"
06SONEG_BAT,"MANUAL DISCHARGE",08/26/2026 8:50:00 AM,2.2,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch due to Leyte-Cebu line limitation. (SOC:62.6%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/26/2026 9:20:00 AM,10,5,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch for SOC management. (SOC:27.2%)"
06SONEG_BAT,"APFC MODE OPERATION",08/26/2026 9:28:00 AM,5,0,REGULATING RESERVE,"Advice to set to APFC mode operation. SOC management. SOC: 21.3%"
06SONEG_BAT,"MANUAL CHARGE",08/26/2026 9:43:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:21.4%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/26/2026 10:32:00 AM,-10,0,REGULATING RESERVE,"Advise to set to zero for SOC management. SOC = 90.5%"
06SONEG_BAT,"MANUAL DISCHARGE",08/26/2026 11:37:00 AM,0,10,REGULATING RESERVE,"Advise to manual discharge due to Leyte-Cebu line limitation. (SOC:90.4%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/26/2026 11:47:00 AM,10,0,REGULATING RESERVE,"Advise to set to zero for real power balancing. SOC = 75%"
06SONEG_BAT,"MANUAL CHARGE",08/26/2026 11:55:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real power balancing. (SOC:76.2%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/26/2026 12:06:00 PM,-10,0,REGULATING RESERVE,"Advise to set to zero for real power balancing. SOC = 89.4%"
06SONEG_BAT,"MANUAL DISCHARGE",08/26/2026 12:08:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge due to Leyte-Cebu line limitation. (SOC:90%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/26/2026 12:46:00 PM,10,5,REGULATING RESERVE,"Advise to (reduce) manual discharge due for SOC management. (SOC:28,3%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/26/2026 12:53:00 PM,5,0,REGULATING RESERVE,"Advise to set to zero for SOC management. SOC = 22%"
06SONEG_BAT,"MANUAL MODE OPERATION",08/26/2026 3:15:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set to zero for Real Power Balancing; RR = 3 MW; SOC = 90.56%"
06SONEG_BAT,"MANUAL DISCHARGE",08/26/2026 7:22:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advise to discharge manually for Real Power Balancing; RR = 10 MW; SOC = 90.3%"
06SONEG_BAT,"APFC MODE OPERATION",08/26/2026 7:43:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advise to switch to APFC mode operation; SOC = 77.6%; RR = 10 MW"
06SONEG_BAT,"MANUAL CHARGE",08/27/2026 7:52:00 AM,0,-4,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing. (SOC: 50%)"
06SONEG_BAT,"APFC MODE OPERATION",08/27/2026 8:49:00 AM,-4,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC: 73%)"
06SONEG_BAT,"MANUAL CHARGE",08/27/2026 10:11:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing. (SOC: 55%)"
06SONEG_BAT,"APFC MODE OPERATION",08/27/2026 10:30:00 AM,-10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC: 83%)"
06SONEG_BAT,"MANUAL CHARGE",08/27/2026 11:45:00 AM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing. (SOC: 73%)"
06SONEG_BAT,"MANUAL CHARGE",08/27/2026 11:58:00 AM,-10,0,REGULATING RESERVE,"Advise to manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC: 90.3%)"
06SONEG_BAT,"MANUAL MODE OPERATION",08/27/2026 1:26:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Advise to continue manual mode 0 MW under market intervention dispatch. Visayas grid started MLD implementation at 1327H due to li"
06SONEG_BAT,"MANUAL DISCHARGE",08/27/2026 4:00:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advised to manually discharge from 0MW to 10MW under market intervention due to MLD implementation caused by MLD implementation al"
06SONEG_BAT,"REDUCE DISCHARGE",08/27/2026 4:03:00 PM,10,5,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge from 10MW to 5MW under market intervention due to MLD implementation caused by MLD implementation alon"
06SONEG_BAT,"MANUAL CHARGING",08/27/2026 4:40:00 PM,5,-5,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual charging of -5 MW from discharging under market intervention due to MLD implementation caused by MLD impl"
06SONEG_BAT,"MANAUAL CHARGE",08/27/2026 5:08:00 PM,-5,-10,MARKET INTERVENTION/SUSPENSION,"Advised to raise manual charging to -10 MW under market intervention due to MLD implementation caused by MLD implementation along "
06SONEG_BAT,"MANAUAL MODE",08/27/2026 5:28:00 PM,-10,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual manual mode under market intervention due to MLD implementation caused by MLD implementation along Cebu-N"
06SONEG_BAT,"MANUAL DISCHARGE",08/27/2026 6:13:00 PM,0,5,MARKET INTERVENTION/SUSPENSION,"Advised to manual discharge from 0MW to 5MW under market intervention due to MLD implementation caused by MLD implementation along"
06SONEG_BAT,"MANAUAL MODE",08/27/2026 6:55:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual manual mode under market intervention due to MLD implementation caused by MLD implementation along Cebu-N"
06SONEG_BAT,"APFC MODE OPERATION",08/27/2026 7:06:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; SOC = 65.5%; RR = 10 MW"
06SONEG_BAT,"MANUAL CHARGE",08/28/2026 7:22:00 AM,0,-5,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak load; SOC=50.9"
06SONEG_BAT,"MANUAL MODE",08/28/2026 8:34:00 AM,-5,0,REGULATING RESERVE,"Advise to lower charge as manual RR dispatch; Preparation for peak load; SOC=90.5"
06SONEG_BAT,"MANUAL DISCHARGE",08/28/2026 1:26:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=90.3"
06SONEG_BAT,"MANUAL MODE",08/28/2026 1:30:00 PM,10,0,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing; SOC=87.9"
06SONEG_BAT,"MANUAL DISCHARGE",08/28/2026 1:42:00 PM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=86.5"
06SONEG_BAT,"MANUAL MODE",08/28/2026 1:52:00 PM,10,0,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing; SOC=76.5"
06SONEG_BAT,"MANAUAL DISCHARGE",08/28/2026 2:01:00 PM,0,10,REGULATING RESERVE,"Advised to manual discharge from 0MW to 10MW as manual RR dispatch for Leyte-Cebu 230kV SC Line limitation. SOC: 74.9%"
06SONEG_BAT,"MANAUAL MODE",08/28/2026 2:14:00 PM,10,0,REGULATING RESERVE,"Advised to set to manual mode from 10MW to 0MW as manual RR dispatch in preparation for Peak demand. SOC: 60.1%"
06SONEG_BAT,"MANAUAL CHARGE",08/28/2026 2:37:00 PM,0,-10,REGULATING RESERVE,"Advised to manual charge from 0MW to -10MW as manual RR dispatch in preparation for Peak demand. SOC:60.0%"
06SONEG_BAT,"MANAUAL MODE",08/28/2026 3:06:00 PM,-10,0,REGULATING RESERVE,"Advised to set to manual mode as manual RR dispatch in preparation for Peak demand. SOC: 89.8%"
06SONEG_BAT,"MANAUAL DISCHARGE",08/28/2026 4:13:00 PM,0,10,REGULATING RESERVE,"Advised to manual discharge from 0MW to 10MW as manual RR dispatch for Leyte-Cebu 230kV SC Line limitation. SOC: 90.3%"
06SONEG_BAT,"MANAUAL DISCHARGE",08/28/2026 4:24:00 PM,10,5,REGULATING RESERVE,"Advised to reduce manual discharge as manual RR dispatch for Leyte-Cebu 230kV SC Line limitation. SOC: 77.6%"
06SONEG_BAT,"MANAUAL MODE",08/28/2026 4:26:00 PM,10,0,REGULATING RESERVE,"Advised to set to manual mode as manual RR dispatch in preparation to peak demand. SOC: 75.9%"
06SONEG_BAT,"MANAUAL CHARGE",08/28/2026 4:30:00 PM,0,-5,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch in preparation for Peak demand. SOC: 75.6%"
06SONEG_BAT,"MANAUAL MODE",08/28/2026 4:44:00 PM,-5,0,REGULATING RESERVE,"Advised to set to manual mode as manual RR dispatch in preparation for Peak demand. SOC: 82.9%"
06SONEG_BAT,"MANAUAL DISCHARGE",08/28/2026 5:47:00 PM,0,10,REGULATING RESERVE,"Advised to manual discharge from 0MW to 10MW as manual CR dispatch for real power balancing. SOC: 83.1%"
06SONEG_BAT,"CONTINUE DISCHARGE",08/28/2026 6:10:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advised to continue discharge under market intervention due to MLD implementation caused by Limited Generation along Cebu-Negros-P"
06SONEG_BAT,"REDUCE DISCHARGE",08/28/2026 6:32:00 PM,15,10,MARKET INTERVENTION/SUSPENSION,"Advised to reduce discharge under market intervention due to MLD implementation caused by Limited Generation along Cebu-Negros-Pan"
06SONEG_BAT,"MANAUAL MODE",08/28/2026 6:44:00 PM,5,0,MARKET INTERVENTION/SUSPENSION,"Advised to manual mode under market intervention due to MLD implementation caused by Limited Generation along Cebu-Negros-Panay Su"
06SONEG_BAT,"APFC MODE OPERATION",08/28/2026 7:28:00 PM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; SOC = 20.6%; RR = 10 MW"
06SONEG_BAT,"MANAUAL CHARGE",08/28/2026 7:38:00 PM,0,-10,REGULATING RESERVE,"Advised to manual charge as manual RR dispatch for real power balancing. SOC: 19.4%"
06SONEG_BAT,"APFC MODE OPERATION",08/28/2026 7:49:00 PM,-10,0,REGULATING RESERVE,"Advise to switch to APFC mode operation; SOC =31.1%; RR = 10 MW"
06SONEG_BAT,"MANUAL CHARGE",08/29/2026 8:22:00 AM,0,-10,REGULATING RESERVE,"Advise to charge as manual RR dispatch; Preparation for peak demand; SOC=43.7"
06SONEG_BAT,"MANUAL MODE",08/29/2026 9:12:00 AM,-10,0,REGULATING RESERVE,"Advise to lower charge as manual RR dispatch; Preparation for peak demand; SOC=90.5"
06SONEG_BAT,"MANUAL DISCHARGE",08/29/2026 10:53:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=90.4"
06SONEG_BAT,"MANUAL MODE",08/29/2026 10:57:00 AM,10,0,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=88.2"
06SONEG_BAT,"MANUAL DISCHARGE",08/29/2026 11:11:00 AM,0,10,REGULATING RESERVE,"Advise to discharge as manual RR dispatch; Real Power Balancing; SOC=86.8"
06SONEG_BAT,"MANUAL MODE",08/29/2026 11:38:00 AM,10,0,REGULATING RESERVE,"Advise to lower discharge as manual RR dispatch; Real Power Balancing; SOC=55.5"
06SONEG_BAT,"APFC MODE OPERATION",08/29/2026 11:53:00 AM,0,0,REGULATING RESERVE,"Advise to switch to APFC mode operation"
06SONEG_BAT,"MANUAL CHARGE",08/29/2026 2:12:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing (SOC: 53.3%)"
06SONEG_BAT,"APFC MODE OPERATION",08/29/2026 2:24:00 PM,-10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC:66%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/29/2026 2:54:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power balancing. (SOC: 61%)"
06SONEG_BAT,"APFC MODE OPERATION",08/29/2026 3:06:00 PM,10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. SOC: 46%)"
06SONEG_BAT,"MANUAL CHARGE",08/29/2026 3:38:00 PM,0,-10,REGULATING RESERVE,"Advise to manual charge as manual RR dispatch. Real Power Balancing (SOC: 43%)"
06SONEG_BAT,"MANUAL MODE",08/29/2026 4:21:00 PM,-10,0,REGULATING RESERVE,"Advise to manual mode 0 MW as manual RR dispatch. Preparation for peak demand. (SOC: 90.5%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/29/2026 4:45:00 PM,0,10,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch. Real Power balancing. (SOC: 90.5%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/29/2026 5:31:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Advise to continue manual discharge under market intervention dispatch. Real Power balancing. (SOC: 35%). Visayas Grid started MLD"
06SONEG_BAT,"MANUAL MODE",08/29/2026 5:41:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set manual mode 0 MW under market intervention dispatch. Real Power balancing. (SOC: 23%). Visayas Grid started MLD impl"
06SONEG_BAT,"MANUAL DISCHARGE",08/29/2026 5:56:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advise to manual discharge under market intervention dispatch. Real Power balancing. (SOC: 21%). Visayas Grid started MLD implemen"
06SONEG_BAT,"MANUAL MODE",08/29/2026 6:00:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advise to set manual mode 0 MW under market intervention dispatch. Real Power balancing. (SOC: 18%). Visayas Grid started MLD impl"
06SONEG_BAT,"MANUAL CHARGE",08/29/2026 10:14:00 PM,0,-5,REGULATING RESERVE,"Advise to manually charge for real power balancing, from market intervention dispatch; SOC =18.2%;"
06SONEG_BAT,"APFC MODE OPERATION",08/29/2026 10:53:00 PM,-5,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC:38.5%)"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 7:39:00 AM,-5,-10,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =51.7%;"
06SONEG_BAT,"MANUAL MODE OPERATION",08/30/2026 7:46:00 AM,-10,0,REGULATING RESERVE,"Advise to manual mode operation for real power balancing. SOC: 58%"
06SONEG_BAT,"APFC MODE OPERATION",08/30/2026 7:47:00 AM,0,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC:58%)"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 7:50:00 AM,-3.5,-10,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =59.8%;"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 8:09:00 AM,-10,-5,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =81.8%;"
06SONEG_BAT,"APFC MODE OPERATION",08/30/2026 8:12:00 AM,-5,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:82.1%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/30/2026 9:52:00 AM,2.3,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 80%"
06SONEG_BAT,"APFC MODE OPERATION",08/30/2026 10:26:00 AM,10,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:38%)"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 2:51:00 PM,0,-10,REGULATING RESERVE,"Advise to manually charge as manual CR dispatch in preparation for peak demand. SOC: 65.7%"
06SONEG_BAT,"APFC MODE OPERATION",08/30/2026 2:56:00 PM,-10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch (Charging). (SOC:67.4%)"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 4:25:00 PM,0,-10,REGULATING RESERVE,"Advise to manually charge as manual RR dispatch in preparation for peak demand. SOC: 63.4%"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 4:26:00 PM,0,-10,REGULATING RESERVE,"Advise to manually charge as manual RR dispatch in preparation for peak demand. SOC: 63.4%"
06SONEG_BAT,"MANUAL MODE",08/30/2026 4:58:00 PM,-10,0,REGULATING RESERVE,"Advise to set to manual mode as manual RR dispatch in preparation for peak demand. SOC: 90.5%"
06SONEG_BAT,"MANUAL MODE",08/30/2026 5:01:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to set to manual mode as manual RR dispatch in preparation for peak demand. SOC: 81.5%"
06SONEG_BAT,"MANUAL DISCHARGING",08/30/2026 5:35:00 PM,0,5,REGULATING RESERVE,"Advise to discharge as manual RR dispatch for real power balancing. SOC: 90.4%"
06SONEG_BAT,"MANUAL MODE",08/30/2026 5:41:00 PM,10,0,REGULATING RESERVE,"Advise to set to manual operation from manual RR dispatch for real power balancing. SOC: 87.6%"
06SONEG_BAT,"MANUAL MODE",08/30/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Re-dispatch to manual mode operation as SO-initiated market intervention is issued today, 30-Aug-2026, for the Visayas grid starti"
06SONEG_BAT,"MANUAL DISCHARGE",08/30/2026 9:20:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually under SO-initiated market intervention due to the MLD implementation caused by limited generation at"
06SONEG_BAT,"MANUAL DISCHARGE",08/30/2026 9:31:00 PM,10,10,REGULATING RESERVE,"Advised to continue discharge as manual RR dispatch due to Leyte-Cebu 230kCV SC line limitation. SOC: 72.5%"
06SONEG_BAT,"APFC MODE",08/30/2026 9:46:00 PM,10,0,REGULATING RESERVE,"Advised to set to APFC from manual RR dispatch. SOC: 56.2%"
07BDPP_U01,"RAISE LOAD",08/24/2026 12:28:00 PM,0,4,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 4 MW; Cut-in time 1238H"
07BDPP_U01,"FOLLOW RTD",08/24/2026 12:51:00 PM,3,2,RTD,"Advise to continue running and follow RTD schedule; RTD = 2 MW"
07BDPP_U01,"RESERVE MARKET UTILIZATION",08/25/2026 7:32:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4 MW; Cut-in time 0833H"
07BDPP_U01,"FOLLOW RTD",08/25/2026 7:51:00 AM,0.7,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0752H"
07BDPP_U01,"RAISE LOAD",08/25/2026 8:24:00 AM,0,4,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 4 MW"
07BDPP_U01,"FOLLOW RTD",08/25/2026 9:08:00 AM,3.1,2,RTD,"Advise to follow RTD schedule; RTD = 2 MW; RM = 0 MW"
07BDPP_U01,"ADVISE TO CUT IN",08/26/2026 8:22:00 AM,0,4,MOT RAISE,"Advise to cut-in under MOT Raise due to real power balancing. Cut-in: 0827H"
07BDPP_U01,"FOLLOW RTD",08/26/2026 9:01:00 AM,4,2,RTD,"Advise to follow RTD schedule; from MOT raise dispatch. (RTD-EN=2)"
07BDPP_U01,"FOLLOW RTD",08/26/2026 7:28:00 PM,4,4,RTD,"Advise to follow RTD schedule; RTD = 4 MW; MI Lifted"
07BDPP_U01,"ADVISE TO CUT - IN",08/28/2026 12:55:00 PM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1302H"
07BDPP_U01,"FOLLOW RTD",08/28/2026 1:11:00 PM,4,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U01,"ADVISE TO CUT - IN",08/29/2026 11:21:00 AM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1129H"
07BDPP_U01,"FOLLOW RTD",08/29/2026 12:56:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U01,"ADVISE TO CUT - IN",08/30/2026 10:17:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1024H"
07BDPP_U01,"CONTINUE LOAD",08/30/2026 10:36:00 AM,4,4,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
07BDPP_U01,"FOLLOW RTD",08/30/2026 10:40:00 AM,4,0,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
07BDPP_U01,"ADVISE TO CUT IN",08/30/2026 1:36:00 PM,0,4,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1345H"
07BDPP_U01,"FOLLOW RTD",08/30/2026 1:57:00 PM,4,4,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BDPP_U02,"RESERVE MARKET UTILIZATION",08/24/2026 1:13:00 PM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4 MW"
07BDPP_U02,"RAISE LOAD",08/24/2026 1:21:00 PM,0,2,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 2 MW"
07BDPP_U02,"FOLLOW RTD",08/24/2026 1:26:00 PM,0,2,RTD,"Advise to continue running and follow RTD schedule; RTD = 2 MW"
07BDPP_U02,"ADVISE TO CUT IN",08/26/2026 9:36:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch."
07BDPP_U02,"FOLLOW RTD",08/26/2026 9:51:00 AM,4,0,RTD,"Advise to follow RTD schedule; from DR-RMS dispatch. (DR=0)"
07BDPP_U02,"UNABLE TO START",08/26/2026 10:16:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Unable to start due to hard starting."
07BDPP_U02,"RESERVE MARKET ON TOP OF RTD",08/26/2026 2:31:00 PM,0,3,MARKET INTERVENTION/SUSPENSION,"Advise to cut-in under Reserve Market Schedule in excess of RTD; RTD = 2 MW; RM = 1 MW"
07BDPP_U02,"FOLLOW RTD",08/26/2026 7:28:00 PM,4,4,RTD,"Advise to follow RTD schedule; RTD = 4 MW; MI Lifted"
07BDPP_U02,"ADVISE TO CUT - IN",08/28/2026 12:55:00 PM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1304H"
07BDPP_U02,"FOLLOW RTD",08/28/2026 1:11:00 PM,4,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U02,"ADVISE TO CUT - IN",08/29/2026 11:21:00 AM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1130H"
07BDPP_U02,"FOLLOW RTD",08/29/2026 12:56:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U02,"ADVISE TO CUT - IN",08/30/2026 10:17:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1024H"
07BDPP_U02,"CONTINUE LOAD",08/30/2026 10:36:00 AM,4,4,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
07BDPP_U02,"FOLLOW RTD",08/30/2026 10:40:00 AM,4,0,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
07BDPP_U02,"ADVISE TO CUT IN",08/30/2026 1:36:00 PM,0,4,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1346H"
07BDPP_U02,"FOLLOW RTD",08/30/2026 1:57:00 PM,4,4,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BDPP_U03,"RESERVE MARKET UTILIZATION",08/24/2026 7:54:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.2 MW; Cut-in time 0800H"
07BDPP_U03,"FOLLOW RTD",08/24/2026 8:11:00 AM,4.2,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0814H"
07BDPP_U03,"RAISE LOAD",08/24/2026 12:28:00 PM,0,4.2,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 4.2 MW; Cut-in time 1236H"
07BDPP_U03,"FOLLOW RTD",08/24/2026 12:51:00 PM,3,2,RTD,"Advise to continue running and follow RTD schedule; RTD = 2 MW"
07BDPP_U03,"RESERVE MARKET UTILIZATION",08/25/2026 7:32:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4.2 MW; Cut-in time 0829H"
07BDPP_U03,"FOLLOW RTD",08/25/2026 7:51:00 AM,0.8,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0752H"
07BDPP_U03,"RAISE LOAD",08/25/2026 8:24:00 AM,0,4.2,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 4.2 MW"
07BDPP_U03,"FOLLOW RTD",08/25/2026 9:08:00 AM,3.3,2,RTD,"Advise to follow RTD schedule; RTD = 2 MW; RM = 0 MW"
07BDPP_U03,"ADVISE TO CUT IN",08/26/2026 8:42:00 AM,0,4.2,MOT RAISE,"Advise to cut-in under MOT Raise due to real power balancing. Cut-in: 0848H"
07BDPP_U03,"FOLLOW RTD",08/26/2026 9:01:00 AM,4.2,2,RTD,"Advise to follow RTD schedule; from MOT raise dispatch. (RTD-EN=2)"
07BDPP_U03,"FOLLOW RTD",08/26/2026 7:28:00 PM,4.2,4.2,RTD,"Advise to follow RTD schedule; RTD = 4.2 MW; MI Lifted"
07BDPP_U03,"ADVISE TO CUT - IN",08/28/2026 7:59:00 AM,0,4.2,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0804H"
07BDPP_U03,"FOLLOW RTD",08/28/2026 9:21:00 AM,4.2,2,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BDPP_U03,"ADVISE TO CUT - IN",08/28/2026 12:55:00 PM,0,4.2,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1300H"
07BDPP_U03,"FOLLOW RTD",08/28/2026 1:11:00 PM,4.2,4.2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U03,"GENERATOR TRIPPING",08/28/2026 7:34:00 PM,3.4,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due Engine jacket cooling water inlet pressure low"
07BDPP_U03,"ADVISE TO CUT IN",08/30/2026 1:36:00 PM,0,4.2,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1341H"
07BDPP_U03,"FOLLOW RTD",08/30/2026 1:57:00 PM,4.2,4.2,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BDPP_U03,"GENERATOR PROBLEM",08/30/2026 7:50:00 PM,3.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to observed heavy smoke between cylinder 8 & 9"
07BDPP_U04,"RESERVE MARKET UTILIZATION",08/24/2026 7:54:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4 MW; Cut-in time 0803H"
07BDPP_U04,"FOLLOW RTD",08/24/2026 8:11:00 AM,4,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0814H"
07BDPP_U04,"RAISE LOAD",08/24/2026 12:28:00 PM,0,4,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 4 MW; Cut-in time 1234H"
07BDPP_U04,"FOLLOW RTD",08/24/2026 12:51:00 PM,3,2,RTD,"Advise to continue running and follow RTD schedule; RTD = 2 MW"
07BDPP_U04,"RESERVE MARKET UTILIZATION",08/25/2026 7:32:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in under Reserve Market Schedule due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 4 MW; Cut-in time 0831H"
07BDPP_U04,"FOLLOW RTD",08/25/2026 7:51:00 AM,0.7,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; RM = 0 MW; Cut-out time 0752H"
07BDPP_U04,"RAISE LOAD",08/25/2026 8:24:00 AM,0,4,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 4 MW"
07BDPP_U04,"FOLLOW RTD",08/25/2026 9:08:00 AM,3.1,2.2,RTD,"Advise to follow RTD schedule; RTD = 2.2 MW; RM = 0 MW"
07BDPP_U04,"ADVISE TO CUT IN",08/26/2026 8:42:00 AM,0,4,MOT RAISE,"Advise to cut-in under MOT Raise due to real power balancing. Cut-in: 0849H"
07BDPP_U04,"FOLLOW RTD",08/26/2026 9:01:00 AM,4,2,RTD,"Advise to follow RTD schedule; from MOT raise dispatch. (RTD-EN=2)"
07BDPP_U04,"FOLLOW RTD",08/26/2026 7:28:00 PM,4,4,RTD,"Advise to follow RTD schedule; RTD = 4 MW; MI Lifted"
07BDPP_U04,"ADVISE TO CUT IN",08/27/2026 8:33:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut in as DR-RMS dispatch. Real Power balancing. Cut In: 0839H"
07BDPP_U04,"FOLLOW RTD",08/27/2026 8:51:00 AM,4,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
07BDPP_U04,"ADVISE TO CUT - IN",08/28/2026 7:59:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch; unit cut-in at 0806H"
07BDPP_U04,"FOLLOW RTD",08/28/2026 9:21:00 AM,4,2,RTD,"Advise to follow RTD-EN; from DR-RMS dispatch"
07BDPP_U04,"ADVISE TO CUT - IN",08/28/2026 12:55:00 PM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1302H"
07BDPP_U04,"FOLLOW RTD",08/28/2026 1:11:00 PM,4,4,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U04,"ADVISE TO CUT - IN",08/29/2026 11:21:00 AM,0,4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1127H"
07BDPP_U04,"FOLLOW RTD",08/29/2026 12:56:00 PM,4,2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BDPP_U04,"ADVISE TO CUT IN",08/30/2026 1:36:00 PM,0,4,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1343H"
07BDPP_U04,"FOLLOW RTD",08/30/2026 1:57:00 PM,4,4,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BIDPP_G01,"RAISE LOAD",08/24/2026 11:24:00 AM,0,15,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 36 MW; Did not cut-in, cancel d"
07BIDPP_G01,"FOLLOW RTD",08/24/2026 11:27:00 AM,0,0,RTD,"Advise to follow RTD schedule; RTD = 0 MW; Cancel dispatch instruction"
07BIDPP_G01,"RAISE LOAD",08/24/2026 12:36:00 PM,0,15,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 36 MW"
07BIDPP_G01,"RAISE LOAD",08/24/2026 1:18:00 PM,15,36,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 36 MW"
07BIDPP_G01,"RAISE LOAD",08/24/2026 1:42:00 PM,36,45,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 45 MW"
07BIDPP_G01,"CONTINUE RUNNING",08/24/2026 2:16:00 PM,45,45,MARKET INTERVENTION/SUSPENSION,"Advise to continue running as SO dispatch under Market Intervention"
07BIDPP_G01,"FOLLOW RTD",08/24/2026 9:06:00 PM,45,45,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07BIDPP_G01,"RAISE LOAD",08/25/2026 8:19:00 AM,0,15,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R  schedule = 45 MW"
07BIDPP_G01,"FOLLOW RTD",08/25/2026 10:01:00 AM,15,6,RTD,"Advise to follow RTD schedule; RTD = 6 MW"
07BIDPP_G01,"RAISE LOAD",08/25/2026 10:54:00 AM,1.5,20,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 45 MW"
07BIDPP_G01,"CONTINUE LOAD",08/25/2026 11:26:00 AM,20,10,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 45 MW"
07BIDPP_G01,"CONTINUE LOAD",08/25/2026 11:55:00 AM,10,5,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 45 MW"
07BIDPP_G01,"CONTINUE LOAD",08/25/2026 12:36:00 PM,5,10,MOT RAISE,"Advise to continue running under MOT Raise due to Leyte-Cebu Line Limitation; RTD = 0 MW; RM = 0 MW; MOT R = 45 MW"
07BIDPP_G01,"RESERVE MARKET UTILIZATION",08/25/2026 1:02:00 PM,10,25.5,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule; RTD = 0 MW; RM = 25.5 MW"
07BIDPP_G01,"RESERVE MARKET ON TOP OF RTD",08/25/2026 1:07:00 PM,10,31,DISPATCHABLE RESERVE,"Advise to continue running under Reserve Market Schedule in excess of RTD; RTD = 1 MW; RM = 30 MW"
07BIDPP_G01,"RAISE LOAD",08/25/2026 1:16:00 PM,15,43.5,MOT RAISE,"Advise to continue running under MOT Raise on top of Reserve Market and RTD Schedule; RTD = 1 MW; RM = 30 MW; MOT R = 12.5 MW"
07BIDPP_G01,"FOLLOW RTD",08/25/2026 7:19:00 PM,45,45,MARKET INTERVENTION/SUSPENSION,"Advise to follow RTD schedule; RTD = 45 MW"
07BIDPP_G01,"ADVISE TO CUT IN",08/26/2026 9:24:00 AM,0,15,MOT RAISE,"Advise to cut-in under MOT Raise due to Leyte-Cebu line limitation. Cut-in: 0931H (RTD-EN=1)"
07BIDPP_G01,"RAISE LOAD",08/26/2026 9:44:00 AM,15,30,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu line limitation. (RTD-EN=2.47)"
07BIDPP_G01,"RAISE LOAD",08/26/2026 10:04:00 AM,30,45,MOT RAISE,"Advise to raise load under MOT Raise due to Leyte-Cebu line limitation. (RTD-EN=3.5)"
07BIDPP_G01,"LOWER LOAD",08/26/2026 12:00:00 PM,45,35,MOT RAISE,"Advise to lower load under MOT Raise due to real power balancing. (RTD-EN=33.9)"
07BIDPP_G01,"ADVISE TO CUT IN",08/26/2026 12:10:00 PM,35,45,MOT RAISE,"Advise to raise load MOT Raise due to Leyte-Cebu line limitation."
07BIDPP_G01,"CONTINUE LOAD",08/26/2026 1:07:00 PM,45,45,MARKET INTERVENTION/SUSPENSION,"Advise to continue running under Market Intervention due to limited generation in Cebu-Negros-Panay sub-grids and limited import p"
07BIDPP_G01,"FOLLOW RTD",08/26/2026 7:28:00 PM,45,45,RTD,"Advise to follow RTD schedule; RTD = 45 MW; MI Lifted"
07BIDPP_U01,"ADVISE TO CUT IN",08/27/2026 9:36:00 AM,0,20,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power balancing.  Cut In: 0942H"
07BIDPP_U01,"RAISE LOAD",08/27/2026 10:48:00 AM,20,27,MOT RAISE,"Advise to raise load as MOT raise dispatch. Real Power Balancing."
07BIDPP_U01,"LOWER LOAD",08/27/2026 11:00:00 AM,27,10,MOT RAISE,"Advise to lower load under MOT raise dispatch. Real Power balancing."
07BIDPP_U01,"FOLLOW RTD",08/27/2026 11:17:00 AM,10,6,RTD,"Advise to follow RTD from MOT raise dispatch."
07BIDPP_U01,"ADVISE TO CUT IN",08/27/2026 12:50:00 PM,0,10,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power balancing.  Cut In: 1256H"
07BIDPP_U01,"RAISE LOAD",08/27/2026 1:04:00 PM,10,27,MOT RAISE,"Advise to raise load as MOT raise dispatch. Real Power balancing."
07BIDPP_U01,"CONTINUE LOAD",08/27/2026 1:26:00 PM,27,27,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under market intervention dispatch. Visayas grid started MLD implementation at 1327H due to limited genera"
07BIDPP_U01,"FOLLOW RTD",08/27/2026 8:11:00 PM,27.6,27,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07BIDPP_U01,"ADVISE TO CUT - IN",08/28/2026 8:07:00 AM,0,28,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 0820H"
07BIDPP_U01,"LOWER LOAD",08/28/2026 9:50:00 AM,28,10,MOT RAISE,"Advise to lower load as MOT Raise dispatch; Real Power Balancing"
07BIDPP_U01,"FOLLOW RTD",08/28/2026 11:25:00 AM,10,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_U01,"ADVISE TO CUT - IN",08/28/2026 12:38:00 PM,0,10,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1243H"
07BIDPP_U01,"RAISE LOAD",08/28/2026 12:52:00 PM,10,28.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing"
07BIDPP_U01,"FOLLOW RTD",08/28/2026 2:16:00 PM,28.6,28.6,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_U01,"ADVISE TO CUT - IN",08/29/2026 11:13:00 AM,0,15,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1117H"
07BIDPP_U01,"LOWER LOAD",08/29/2026 11:33:00 AM,15,5,MOT RAISE,"Advise to lower load MOT Raise dispatch; Real Power Balancing"
07BIDPP_U01,"FOLLOW RTD",08/29/2026 12:12:00 PM,5,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_U01,"ADVISE TO CUT - IN",08/29/2026 12:37:00 PM,0,28.6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1242H"
07BIDPP_U01,"FOLLOW RTD",08/29/2026 4:36:00 PM,28.6,28.6,RTD,"Advise to follow RTD from MOT raise dispatch."
07BIDPP_U01,"ADVISE TO CUT IN",08/30/2026 10:18:00 AM,0,15,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1024H"
07BIDPP_U01,"RAISE LOAD",08/30/2026 10:30:00 AM,15,18,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation."
07BIDPP_U01,"HOLD LOAD",08/30/2026 10:47:00 AM,13,13,MOT RAISE,"Advise to hold load under MOT Raise dispatch due to real power balancing."
07BIDPP_U01,"RAISE LOAD",08/30/2026 10:59:00 AM,13,28.6,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to real power balancing."
07BIDPP_U01,"FOLLOW RTD",08/30/2026 11:25:00 AM,28.6,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BIDPP_U01,"ADVISE TO CUT IN",08/30/2026 1:08:00 PM,0,28.6,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1312H"
07BIDPP_U01,"CONTINUE RUNNING",08/30/2026 5:46:00 PM,28.6,28.6,MARKET INTERVENTION/SUSPENSION,"Re-dispatch to continue running as SO-initiated market intervention is issued today, 30-Aug-2026, for the Visayas grid starting in"
07BIDPP_U01,"FOLLOW RTD",08/30/2026 9:31:00 PM,28.6,28.6,RTD,"Advised to follow RTD-En from market intervention dispatch."
07BIDPP_U02,"ADVISE TO CUT IN",08/27/2026 9:28:00 AM,0,18,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power balancing.  Cut In: 0935H"
07BIDPP_U02,"LOWER LOAD",08/27/2026 11:00:00 AM,18,10,MOT RAISE,"Advise to lower load under MOT raise dispatch. Real Power balancing."
07BIDPP_U02,"FOLLOW RTD",08/27/2026 11:17:00 AM,10,6,RTD,"Advise to follow RTD from MOT raise dispatch."
07BIDPP_U02,"ADVISE TO CUT IN",08/27/2026 12:50:00 PM,0,10,MOT RAISE,"Advise to cut in as MOT raise dispatch. Real Power balancing.  Cut In: 1255H"
07BIDPP_U02,"RAISE LOAD",08/27/2026 1:04:00 PM,10,18,MOT RAISE,"Advise to raise load as MOT raise dispatch. Real Power balancing."
07BIDPP_U02,"CONTINUE LOAD",08/27/2026 1:26:00 PM,18,18,MARKET INTERVENTION/SUSPENSION,"Advise to continue load under market intervention dispatch. Visayas grid started MLD implementation at 1327H due to limited genera"
07BIDPP_U02,"FOLLOW RTD",08/27/2026 8:11:00 PM,17.9,14.2,RTD,"Advise to follow RTD-EN; from Market Intervention dispatch"
07BIDPP_U02,"ADVISE TO CUT - IN",08/28/2026 8:07:00 AM,0,18,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 0820H"
07BIDPP_U02,"FOLLOW RTD",08/28/2026 9:33:00 AM,18,1.2,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_U02,"ADVISE TO CUT - IN",08/28/2026 12:38:00 PM,0,10,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1243H"
07BIDPP_U02,"RAISE LOAD",08/28/2026 12:52:00 PM,10,18,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing"
07BIDPP_U02,"FOLLOW RTD",08/28/2026 2:16:00 PM,18,18,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_U02,"ADVISE TO CUT - IN",08/29/2026 11:13:00 AM,0,15,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1117H"
07BIDPP_U02,"LOWER LOAD",08/29/2026 11:33:00 AM,15,5,MOT RAISE,"Advise to lower load MOT Raise dispatch; Real Power Balancing"
07BIDPP_U02,"FOLLOW RTD",08/29/2026 12:12:00 PM,5,0,RTD,"Advise to follow RTD-EN; from MOT Raise dispatch"
07BIDPP_U02,"ADVISE TO CUT - IN",08/29/2026 12:37:00 PM,0,18,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Real Power Balancing; unit cut-in at 1243H"
07BIDPP_U02,"FOLLOW RTD",08/29/2026 4:36:00 PM,18,18,RTD,"Advise to follow RTD from MOT raise dispatch."
07BIDPP_U02,"ADVISE TO CUT IN",08/30/2026 10:30:00 AM,0,18,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1024H"
