Visayas System Operations
Dispatch Instruction Report
30Aug2026-30Aug2026
UNIT,INSTRUCTION,INSTRUCTION_TIME,MW_FROM,MW_TO,CATEGORY,REMARKS
04IASMOD_G02,"ADVISE TO CUT-IN",08/30/2026 12:25:00 PM,0,10,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1226H"
04IASMOD_G02,"FOLLOW RTD",08/30/2026 12:50:00 PM,10,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
04IASMOD_G02,"ADVISE TO CUT - IN",08/30/2026 3:32:00 PM,0,10,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch, real power balancing."
04IASMOD_G02,"FOLLOW RTD",08/30/2026 4:14:00 PM,10,0,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
04IASMOD_G03,"ADVISE TO CUT-IN",08/30/2026 12:25:00 PM,0,15,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1226H"
04IASMOD_G03,"FOLLOW RTD",08/30/2026 12:50:00 PM,15,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
04IASMOD_G03,"ADVISE TO CUT - IN",08/30/2026 3:32:00 PM,0,15,DISPATCHABLE RESERVE,"Advise to cut-in as DR-RMS dispatch, real power balancing."
04IASMOD_G04,"FOLLOW RTD",08/30/2026 4:14:00 PM,15,0,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
04LEYTE_A,"LOWER LOAD",08/30/2026 9:16:00 AM,365,350,SECURITY - LOWER,"Advise to lower load under Security lower dispatch. Real power balancing, frequency control and Leyte-Cebu submarine cable load management. (L-C: 358MW; System frequency: 60.5Hz) (RTD-EN=365MW)"
04LEYTE_A,"LOWER LOAD",08/30/2026 10:34:00 AM,350,340,SECURITY - LOWER,"Advise to lower load under Security lower dispatch. Real power balancing, frequency control and Leyte-Cebu submarine cable load management. (L-C: 364MW; System frequency: 60.54Hz) (RTD-EN=365MW)"
04LEYTE_A,"FOLLOW RTD",08/30/2026 11:02:00 AM,340,365,RTD,"Advise to follow RTD-EN schedule from security lower dispatch."
04LGPP_G01,"LOWER LOAD",08/30/2026 9:14:00 AM,111,90,SECURITY - LOWER,"Advise to lower load under Security lower dispatch. Real power balancing, frequency control and Leyte-Cebu submarine cable load management. (L-C: 359MW; System frequency: 60.9Hz) (RTD-EN=111MW)"
04LGPP_G01,"LOWER LOAD",08/30/2026 9:20:00 AM,90,75,SECURITY - LOWER,"Advise to lower load under Security lower dispatch. Real power balancing, frequency control and Leyte-Cebu submarine cable load management. (System frequency: 60.74Hz) (RTD-EN=111MW)"
04LGPP_G01,"FOLLOW RTD",08/30/2026 11:09:00 AM,75,111,RTD,"Advise to follow RTD-EN schedule from security lower dispatch."
04TONGO_BAT,"MANUAL CHARGE",08/30/2026 7:53:00 AM,-5.5,-10,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =55.3%;"
04TONGO_BAT,"MANUAL CHARGE",08/30/2026 8:17:00 AM,-10,-5,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing.  SOC: 87.8%"
04TONGO_BAT,"APFC MODE OPERATION",08/30/2026 8:19:00 AM,-5,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:89.2%)"
04TONGO_BAT,"APFC MODE OPERATION",08/30/2026 8:21:00 AM,0,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:80%)"
05CARMENDPP_U01,"ADVISE TO CUT IN",08/30/2026 10:14:00 AM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1023H"
05CARMENDPP_U01,"CONTINUE LOAD",08/30/2026 11:20:00 AM,10,10,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS schedule from MOT Raise dispatch."
05CARMENDPP_U01,"FOLLOW RTD",08/30/2026 11:50:00 AM,10,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
05CARMENDPP_U01,"ADVISE TO CUT IN",08/30/2026 12:34:00 PM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise dispatch die to Leyte-Cebu line limitation. Cut-in: 1243H"
05CARMENDPP_U01,"FOLLOW RTD",08/30/2026 1:28:00 PM,10,10,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
05CARMENDPP_U02,"ADVISE TO CUT IN",08/30/2026 10:14:00 AM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1021H"
05CARMENDPP_U02,"CONTINUE LOAD",08/30/2026 11:20:00 AM,10,8.8,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS schedule from MOT Raise dispatch."
05CARMENDPP_U02,"FOLLOW RTD",08/30/2026 11:50:00 AM,10,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
05CARMENDPP_U02,"ADVISE TO CUT IN",08/30/2026 12:34:00 PM,0,8.8,MOT RAISE,"Advise to cut-in under MOT Raise dispatch die to Leyte-Cebu line limitation. Cut-in: 1241H"
05CARMENDPP_U02,"FOLLOW RTD",08/30/2026 1:28:00 PM,8.8,8.8,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
05CARMENDPP_U02,"GENERATOR TRIPPING",08/30/2026 3:34:00 PM,8.8,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Tripped due to high temperature jacket fresh water common."
05CARMENDPP_U03,"ADVISE TO CUT IN",08/30/2026 10:14:00 AM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1025H"
05CARMENDPP_U03,"FOLLOW RTD",08/30/2026 11:31:00 AM,10,6.1,RTD,"Advise to follow RTD from DR-RMS dispatch."
05CARMENDPP_U03,"ADVISE TO CUT IN",08/30/2026 12:34:00 PM,0,10,MOT RAISE,"Advise to cut-in under MOT Raise dispatch die to Leyte-Cebu line limitation. Cut-in: 1246H"
05CARMENDPP_U03,"FOLLOW RTD",08/30/2026 1:28:00 PM,10,10,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
05CEDC_U02,"RAISE LOAD",08/30/2026 9:05:00 AM,45,60,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=45MW)"
05CEDC_U02,"RAISE LOAD",08/30/2026 9:53:00 AM,60,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation."
05CEDC_U02,"HOLD LOAD",08/30/2026 9:59:00 AM,65,65,MOT RAISE,"Advise to hold load under MOT Raise dispatch due to Leyte-Cebu line limitation."
05CEDC_U02,"RAISE LOAD",08/30/2026 10:02:00 AM,65,70,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=39.8MW)"
05CEDC_U02,"RAISE LOAD",08/30/2026 10:22:00 AM,70,80,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=48.71)"
05CEDC_U02,"FOLLOW RTD",08/30/2026 11:15:00 AM,80,62.9,RTD,"Advise to follow RTD from MOT Raise dispatch."
05CEDC_U02,"RAISE  LOAD",08/30/2026 12:23:00 PM,62.86,72.86,MOT RAISE,"Advise to raise load under MOT Raise dispatch for real power baLancing."
05CEDC_U02,"FOLLOW RTD",08/30/2026 4:00:00 PM,82,71,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
05CEDC_U02,"RAISE  LOAD",08/30/2026 9:22:00 PM,72.5,82.5,MARKET INTERVENTION/SUSPENSION,"Advised to raise load under SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao."
05CEDC_U02,"MANUAL RR DISPATCH",08/30/2026 9:31:00 PM,82.5,82.5,REGULATING RESERVE,"Advised to continue running as manual RR dispatch due to Leyte-Cebu 230kCV SC line limitation."
05CEDC_U02,"FOLLOW RTD",08/30/2026 9:42:00 PM,83.5,72.5,RTD,"Advised to follow RTD-En from market intervention dispatch."
05CEDC_U03,"RAISE LOAD",08/30/2026 9:05:00 AM,45,60,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=45MW)"
05CEDC_U03,"RAISE LOAD",08/30/2026 9:53:00 AM,60,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation."
05CEDC_U03,"HOLD LOAD",08/30/2026 9:59:00 AM,65,65,MOT RAISE,"Advise to hold load under MOT Raise dispatch due to Leyte-Cebu line limitation."
05CEDC_U03,"RAISE LOAD",08/30/2026 10:02:00 AM,65,70,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=45MW)"
05CEDC_U03,"RAISE LOAD",08/30/2026 10:22:00 AM,70,80,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=52.4)"
05CEDC_U03,"FOLLOW RTD",08/30/2026 11:15:00 AM,80,68,RTD,"Advise to follow RTD from MOT Raise dispatch."
05CEDC_U03,"RAISE  LOAD",08/30/2026 12:23:00 PM,40.25,54,MOT RAISE,"Advise to raise load under MOT Raise dispatch for real power balancing."
05CEDC_U03,"RAISE LOAD",08/30/2026 1:05:00 PM,63,73,MOT RAISE,"Advise to raise load under MOT raise due to Leyte-Cebu line limitation. (RTD=63)"
05CEDC_U03,"FOLLOW RTD",08/30/2026 1:33:00 PM,73.03,71.7,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
05CPPC_U01,"ADVISE TO CUT-IN",08/30/2026 12:30:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1235H"
05CPPC_U01,"CONTINUE  LOAD",08/30/2026 1:27:00 PM,6.3,6.3,MOT RAISE,"Advise to continue running under MOT Raise dispatch for real power balancing."
05CPPC_U01,"FOLLOW RTD",08/30/2026 5:06:00 PM,4.4,6.3,RTD,"Advise to follow RTD-En Schedule from MOT raise dispatch."
05CPPC_U03,"ADVISE TO CUT-IN",08/30/2026 12:30:00 PM,0,6.2,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1238H"
05CPPC_U03,"CONTINUE  LOAD",08/30/2026 1:27:00 PM,6.2,6.2,MOT RAISE,"Advise to continue running under MOT Raise dispatch for real power balancing."
05CPPC_U03,"FOLLOW RTD",08/30/2026 5:06:00 PM,4.4,6.2,RTD,"Advise to follow RTD-En Schedule from MOT raise dispatch."
05CPPC_U04,"ADVISE TO CUT-IN",08/30/2026 1:03:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1312H"
05CPPC_U04,"CONTINUE LOAD",08/30/2026 1:27:00 PM,6.3,6.3,MOT RAISE,"Advise to continue load under MOT raise from DR-Rms dispatch."
05CPPC_U04,"FOLLOW RTD",08/30/2026 2:21:00 PM,6.3,3,RTD,"Advise to follow RTD-En schedule from MOT Raise dispatch."
05CPPC_U05,"ADVISE TO CUT-IN",08/30/2026 1:03:00 PM,0,6.3,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1311H"
05CPPC_U05,"CONTINUE LOAD",08/30/2026 1:27:00 PM,6.3,6.3,MOT RAISE,"Advise to continue load under MOT raise from DR-RMS dispatch."
05CPPC_U05,"FOLLOW RTD",08/30/2026 2:21:00 PM,6.3,3,RTD,"Advise to follow RTD-En schedule from MOT Raise dispatch."
05CPPC_U07,"ADVISE TO CUT-IN",08/30/2026 2:09:00 PM,0,6.3,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1416H"
05CPPC_U07,"CONTINUE AS-DR SCHEDULE",08/30/2026 2:11:00 PM,6.3,4.1,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS schedule from MOT Raise dispatch."
05CPPC_U07,"FOLLOW RTD",08/30/2026 2:21:00 PM,6.3,3,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
05CPPC_U08,"ADVISE TO CUT-IN",08/30/2026 2:09:00 PM,0,6.3,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1416H"
05CPPC_U08,"CONTINUE AS-DR SCHEDULE",08/30/2026 2:16:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS schedule from MOT Raise dispatch."
05CPPC_U08,"FOLLOW RTD",08/30/2026 5:06:00 PM,6.3,6.3,RTD,"Advise to follow RTD-En Schedule from DR-RMS dispatch."
05CPPC_U10,"ADVISE TO CUT-IN",08/30/2026 2:09:00 PM,0,6.3,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1417H"
05CPPC_U10,"CONTINUE AS-DR SCHEDULE",08/30/2026 2:16:00 PM,6.3,6.3,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS schedule from MOT Raise dispatch."
05CPPC_U10,"FOLLOW RTD",08/30/2026 5:06:00 PM,6.3,6.3,RTD,"Advise to follow RTD-En Schedule from DR-RMS dispatch."
05EAUC_U02,"ADVISE TO CUT-IN",08/30/2026 10:11:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1023H"
05EAUC_U02,"FOLLOW RTD",08/30/2026 11:08:00 AM,9,0,RTD,"Advise to follow RTD from DR-RMS dispatch."
05EAUC_U02,"ADVISE TO CUT-IN",08/30/2026 1:03:00 PM,0,11,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1314H"
05EAUC_U02,"CONTINUE LOAD",08/30/2026 1:51:00 PM,11,11,MOT RAISE,"Advise to continue load under MOT raise from DR-RMS dispatch due to Leyte-Cebu line limitation."
05EAUC_U02,"CONTINUE LOAD",08/30/2026 2:01:00 PM,10.3,10.3,MOT RAISE,"Advise to continue load as MOT raise dispatch on top of RTD Energy. Leyte-Cebu 230kV SC Line limitation. RTD=3.0 MW"
05EAUC_U02,"FOLLOW RTD",08/30/2026 3:06:00 PM,10,6,RTD,"Advise to follow RTD from MOT raise dispatch."
05EAUC_U04,"ADVISE TO CUT-IN",08/30/2026 10:11:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1022H"
05EAUC_U04,"FOLLOW RTD",08/30/2026 11:08:00 AM,9,8.7,RTD,"Advise to follow RTD from DR-RMS dispatch."
05EAUC_U04,"ADVISE TO CUT-IN",08/30/2026 1:03:00 PM,0,11.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1315H"
05EAUC_U04,"RAISE LOAD",08/30/2026 1:51:00 PM,11.5,11.5,MOT RAISE,"Advise to continue load under MOT raise from DR-RMS dispatch due to Leyte-Cebu line limitation."
05EAUC_U04,"CONTINUE LOAD",08/30/2026 2:01:00 PM,10.3,10.3,MOT RAISE,"Advise to continue load as MOT raise dispatch on top of RTD Energy. Leyte-Cebu 230kV SC Line limitation. RTD=3.0 MW"
05EAUC_U04,"FOLLOW RTD",08/30/2026 3:06:00 PM,10,6.1,RTD,"Advise to follow RTD from MOT raise dispatch."
05KSPC_G02,"LOWER LOAD",08/30/2026 8:04:00 AM,103,90,MOT LOWER,"Advise to lower load under MOT lower dispatch. Real Power Balancing. (RTD-EN=103MW)"
05KSPC_G02,"FOLLOW RTD",08/30/2026 9:50:00 AM,90,103,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 103W)"
05TOLEDO_BAT,"MANUAL CHARGE",08/30/2026 7:35:00 AM,-1.7,-5,CONTINGENCY RESERVE,"Advise to manually charge for real power balancing. SOC =50.2%;"
05TOLEDO_BAT,"MANUAL CHARGE",08/30/2026 7:36:00 AM,-5,-10,CONTINGENCY RESERVE,"Advise to (raise) manually charge for real power balancing. SOC =50.4%;"
05TOLEDO_BAT,"MANUAL CHARGE",08/30/2026 8:19:00 AM,-10,-5,CONTINGENCY RESERVE,"Advise to (reduce) manually charge for real power balancing.  SOC: 79.3%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/30/2026 10:16:00 AM,0,10,CONTINGENCY RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 82.1%"
05TOLEDO_BAT,"APFC MODE OPERATION",08/30/2026 10:56:00 AM,10,0,CONTINGENCY RESERVE,"Advise to set APFC mode for real power balancing. (SOC:55.8%)"
05TOLEDO_BAT,"MANUAL CHARGE",08/30/2026 2:51:00 PM,-1.3,-5,CONTINGENCY RESERVE,"Advise to manually charge as manual CR dispatch in preparation for peak demand. SOC: 66.2%"
05TOLEDO_BAT,"APFC MODE OPERATION",08/30/2026 3:03:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to set APFC mode from manual RR dispatch (Charging). (SOC:69.36%)"
05TOLEDO_BAT,"MANUAL CHARGE",08/30/2026 4:29:00 PM,0,-5,CONTINGENCY RESERVE,"Advise to manually charge as manual RR dispatch in preparation for peak demand. SOC: 71.0%"
05TOLEDO_BAT,"MANUAL MODE",08/30/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Re-dispatch to manual mode operation as SO-initiated market intervention is issued today, 30-Aug-2026, for the Visayas grid starting interval 1750H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 81.6%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/30/2026 9:19:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually under SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 79.1%"
05TOLEDO_BAT,"MANUAL DISCHARGE",08/30/2026 9:31:00 PM,10,10,CONTINGENCY RESERVE,"Advised to continue discharge as manual RR dispatch due to Leyte-Cebu 230kCV SC line limitation. SOC: 69.3%"
05TOLEDO_BAT,"APFC MODE",08/30/2026 10:06:00 PM,10,0,CONTINGENCY RESERVE,"Advised to set to APFC from manual CR dispatch. SOC: 45.8%"
05TPC_G02,"LOWER LOAD",08/30/2026 8:03:00 AM,77,60,MOT LOWER,"Advise to lower load under MOT lower dispatch. Real Power Balancing. (RTD-EN=77MW)"
05TPC_G02,"FOLLOW RTD",08/30/2026 8:22:00 AM,60,77,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 77W)"
05TPC_G02,"RAISE LOAD",08/30/2026 10:07:00 AM,77,83,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation."
05TPC_G02,"FOLLOW RTD",08/30/2026 1:16:00 PM,83,83.6,RTD,"Advise to follow RTD from MOT raise dispatch. (RTD-EN= 77W)"
06CENPRI_U01,"ADVISE TO CUT-IN",08/30/2026 12:31:00 PM,0,3.42,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1240H"
06CENPRI_U01,"FOLLOW RTD",08/30/2026 12:47:00 PM,3.42,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
06CENPRI_U01,"ADVISE TO CUT-IN",08/30/2026 2:07:00 PM,0,4.4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1415H"
06CENPRI_U01,"FOLLOW RTD",08/30/2026 2:26:00 PM,4.4,3.5,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
06CENPRI_U02,"ADVISED TO CUT-IN",08/30/2026 7:42:00 PM,0,4.4,MARKET INTERVENTION/SUSPENSION,"Advised to cut-in under SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. Cut-in: 1945H"
06CENPRI_U02,"FOLLOW RTD",08/30/2026 9:31:00 PM,4.4,4.4,RTD,"Advised to follow RTD-En from market intervention dispatch."
06CENPRI_U03,"ADVISE TO CUT-IN",08/30/2026 11:03:00 AM,0,4.4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1112H"
06CENPRI_U03,"RAISE LOAD",08/30/2026 11:16:00 AM,4.4,4.4,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
06CENPRI_U03,"FOLLOW RTD",08/30/2026 11:17:00 AM,4.4,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
06CENPRI_U03,"ADVISE TO CUT-IN",08/30/2026 12:31:00 PM,0,3.41,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1243H"
06CENPRI_U03,"FOLLOW RTD",08/30/2026 12:47:00 PM,3.41,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
06CENPRI_U03,"ADVISE TO CUT-IN",08/30/2026 2:07:00 PM,0,4.4,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1417H"
06CENPRI_U03,"FOLLOW RTD",08/30/2026 2:26:00 PM,4.4,3.5,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
06CENPRI_U04,"ADVISE TO CUT-IN",08/30/2026 11:03:00 AM,0,6,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1111H"
06CENPRI_U04,"CONTINUE  LOAD",08/30/2026 11:16:00 AM,6,6,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
06CENPRI_U04,"FOLLOW RTD",08/30/2026 11:17:00 AM,6,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
06CENPRI_U04,"ADVISE TO CUT-IN",08/30/2026 12:31:00 PM,0,4.65,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1241H"
06CENPRI_U04,"FOLLOW RTD",08/30/2026 12:47:00 PM,4.65,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
06CENPRI_U04,"ADVISE TO CUT-IN",08/30/2026 2:07:00 PM,0,6,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1417H"
06CENPRI_U04,"FOLLOW RTD",08/30/2026 2:26:00 PM,6,4.5,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
06CENPRI_U05,"ADVISE TO CUT-IN",08/30/2026 11:03:00 AM,0,6.5,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1113H"
06CENPRI_U05,"CONTINUE  LOAD",08/30/2026 11:16:00 AM,6.5,6.5,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
06CENPRI_U05,"FOLLOW RTD",08/30/2026 11:17:00 AM,6.5,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
06CENPRI_U05,"ADVISE TO CUT-IN",08/30/2026 12:31:00 PM,0,5.12,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1243H"
06CENPRI_U05,"FOLLOW RTD",08/30/2026 12:47:00 PM,5.12,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
06CENPRI_U05,"ADVISE TO CUT-IN",08/30/2026 2:07:00 PM,0,6.5,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1416H"
06CENPRI_U05,"FOLLOW RTD",08/30/2026 2:26:00 PM,6.5,5.5,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 7:34:00 AM,-9,-15,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =50.8%;"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 7:43:00 AM,-15,-5,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing. SOC =57.8%;"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 7:48:00 AM,-5,-15,REGULATING RESERVE,"Advise to (raise) charge manually for real power balancing. SOC =60.2%;"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 8:13:00 AM,-15,-5,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 8:16:00 AM,-5,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:82.1%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 9:04:00 AM,6,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 72.1%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 9:15:00 AM,15,-10,REGULATING RESERVE,"Advise to charge manually for real power balancing."
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 9:25:00 AM,-10,-20,REGULATING RESERVE,"Advise to (raise) charge manually for real power balancing. SOC: 66.9%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 9:31:00 AM,-20,-15,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing. SOC: 72.3%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 9:32:00 AM,-15,-5,REGULATING RESERVE,"Advise to (reduce) manually charge for real power balancing. SOC: 72.3%"
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 9:33:00 AM,-5,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:74.6%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 9:51:00 AM,6.9,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 72.6%"
06KABAN_BAT,"MANUAL MODE OPERATION",08/30/2026 9:59:00 AM,15,0,REGULATING RESERVE,"Advise to manual mode operation for real power balancing."
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 10:04:00 AM,0,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:64.2%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 10:09:00 AM,4.8,15,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 62.3%"
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 10:27:00 AM,15,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:45.3%)"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 3:40:00 PM,3,15,REGULATING RESERVE,"Advise to manual discharge as manual RR dispatch, real power balancing. (SOC:87.05%)"
06KABAN_BAT,"APFC MODE OPERATION",08/30/2026 3:59:00 PM,15,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch (DisCharging). (SOC:70.0%)"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 4:25:00 PM,0,-15,REGULATING RESERVE,"Advise to manually charge as manual RR dispatch in preparation for peak demand. SOC: 60.5%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 4:46:00 PM,-15,-5,REGULATING RESERVE,"Advise to reduce charge as manual RR dispatch in preparation for peak demand. SOC: 78.0%"
06KABAN_BAT,"MANUAL MODE",08/30/2026 4:57:00 PM,-5,0,REGULATING RESERVE,"Advise to set to manual mode as manual RR dispatch in preparation for peak demand. SOC: 81.5%"
06KABAN_BAT,"MANUAL DISCHARGING",08/30/2026 5:34:00 PM,0,15,REGULATING RESERVE,"Advise to discharge as manual RR dispatch for real power balancing. SOC: 81.8%"
06KABAN_BAT,"MANUAL DISCHARGING",08/30/2026 5:38:00 PM,15,10,REGULATING RESERVE,"Advise to reduce discharge as manual RR dispatch for real power balancing. SOC: 78.5%"
06KABAN_BAT,"CONTINUE DISCHARGE",08/30/2026 5:46:00 PM,10,10,MARKET INTERVENTION/SUSPENSION,"Re-dispatch to manual mode operation as SO-initiated market intervention is issued today, 30-Aug-2026, for the Visayas grid starting interval 1750H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 66.95%"
06KABAN_BAT,"MANUAL MODE",08/30/2026 6:36:00 PM,10,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual mode operation as SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 39.3%"
06KABAN_BAT,"MANUAL CHARGE",08/30/2026 6:47:00 PM,0,-10,MARKET INTERVENTION/SUSPENSION,"Advised to charge manually as SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 38.5%"
06KABAN_BAT,"RAISE CHARGE",08/30/2026 7:10:00 PM,-10,-20,MARKET INTERVENTION/SUSPENSION,"Advised to raise charging under SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 38.5%"
06KABAN_BAT,"MANUAL MODE",08/30/2026 7:39:00 PM,-20,0,MARKET INTERVENTION/SUSPENSION,"Advised to set to manual mode under SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 85.2%"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 9:19:00 PM,0,15,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually under SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 85.5%"
06KABAN_BAT,"MANUAL DISCHARGE",08/30/2026 9:31:00 PM,15,15,REGULATING RESERVE,"Advised to continue discharge as manual RR dispatch due to Leyte-Cebu 230kCV SC line limitation. SOC: 73.3%"
06KABAN_BAT,"APFC MODE",08/30/2026 10:01:00 PM,15,0,REGULATING RESERVE,"Advised to set to APFC from manual RR dispatch. SOC: 45.8%"
06PAL1A_U03,"LOWER LOAD",08/30/2026 7:39:00 AM,35.3,22.9,MOT LOWER,"Advise to lower load under MOT lower for real power balancing. (RTD-EN=35.3MW)"
06PAL1A_U03,"FOLLOW RTD",08/30/2026 8:23:00 AM,22.9,35.3,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 35.3MW)"
06PAL1A_U03,"LOWER LOAD",08/30/2026 8:37:00 AM,35.3,22.9,MOT LOWER,"Advise to lower load under MOT lower dispatch. Real Power Balancing. (RTD-EN=35.3MW)"
06PAL1A_U03,"FOLLOW RTD",08/30/2026 8:45:00 AM,22.9,35.3,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 35.3W)"
06PAL2A_U03,"LOWER LOAD",08/30/2026 7:38:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load under MOT lower for real power balancing. (RTD-EN=18.9MW)"
06PAL2A_U03,"FOLLOW RTD",08/30/2026 8:23:00 AM,8.9,18.9,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 18.9MW)"
06PAL2A_U03,"LOWER LOAD",08/30/2026 8:36:00 AM,18.9,8.9,MOT LOWER,"Advise to lower load under MOT lower dispatch. Real Power Balancing. (RTD-EN=18.9MW)"
06PAL2A_U03,"FOLLOW RTD",08/30/2026 9:00:00 AM,8.9,18.9,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 18.9W)"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 7:39:00 AM,-5,-10,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =51.7%;"
06SONEG_BAT,"MANUAL MODE OPERATION",08/30/2026 7:46:00 AM,-10,0,REGULATING RESERVE,"Advise to manual mode operation for real power balancing. SOC: 58%"
06SONEG_BAT,"APFC MODE OPERATION",08/30/2026 7:47:00 AM,0,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch. (SOC:58%)"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 7:50:00 AM,-3.5,-10,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =59.8%;"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 8:09:00 AM,-10,-5,REGULATING RESERVE,"Advise to manually charge for real power balancing. SOC =81.8%;"
06SONEG_BAT,"APFC MODE OPERATION",08/30/2026 8:12:00 AM,-5,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:82.1%)"
06SONEG_BAT,"MANUAL DISCHARGE",08/30/2026 9:52:00 AM,2.3,10,REGULATING RESERVE,"Advise to discharge manually due to Leyte-Cebu line limitation.  SOC: 80%"
06SONEG_BAT,"APFC MODE OPERATION",08/30/2026 10:26:00 AM,10,0,REGULATING RESERVE,"Advise to set APFC mode for real power balancing. (SOC:38%)"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 2:51:00 PM,0,-10,REGULATING RESERVE,"Advise to manually charge as manual CR dispatch in preparation for peak demand. SOC: 65.7%"
06SONEG_BAT,"APFC MODE OPERATION",08/30/2026 2:56:00 PM,-10,0,REGULATING RESERVE,"Advise to set APFC mode from manual RR dispatch (Charging). (SOC:67.4%)"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 4:25:00 PM,0,-10,REGULATING RESERVE,"Advise to manually charge as manual RR dispatch in preparation for peak demand. SOC: 63.4%"
06SONEG_BAT,"MANUAL CHARGE",08/30/2026 4:26:00 PM,0,-10,REGULATING RESERVE,"Advise to manually charge as manual RR dispatch in preparation for peak demand. SOC: 63.4%"
06SONEG_BAT,"MANUAL MODE",08/30/2026 4:58:00 PM,-10,0,REGULATING RESERVE,"Advise to set to manual mode as manual RR dispatch in preparation for peak demand. SOC: 90.5%"
06SONEG_BAT,"MANUAL MODE",08/30/2026 5:01:00 PM,-5,0,CONTINGENCY RESERVE,"Advise to set to manual mode as manual RR dispatch in preparation for peak demand. SOC: 81.5%"
06SONEG_BAT,"MANUAL DISCHARGING",08/30/2026 5:35:00 PM,0,5,REGULATING RESERVE,"Advise to discharge as manual RR dispatch for real power balancing. SOC: 90.4%"
06SONEG_BAT,"MANUAL MODE",08/30/2026 5:41:00 PM,10,0,REGULATING RESERVE,"Advise to set to manual operation from manual RR dispatch for real power balancing. SOC: 87.6%"
06SONEG_BAT,"MANUAL MODE",08/30/2026 5:46:00 PM,0,0,MARKET INTERVENTION/SUSPENSION,"Re-dispatch to manual mode operation as SO-initiated market intervention is issued today, 30-Aug-2026, for the Visayas grid starting interval 1750H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 87.6%"
06SONEG_BAT,"MANUAL DISCHARGE",08/30/2026 9:20:00 PM,0,10,MARKET INTERVENTION/SUSPENSION,"Advised to discharge manually under SO-initiated market intervention due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao. SOC: 87.2%"
06SONEG_BAT,"MANUAL DISCHARGE",08/30/2026 9:31:00 PM,10,10,REGULATING RESERVE,"Advised to continue discharge as manual RR dispatch due to Leyte-Cebu 230kCV SC line limitation. SOC: 72.5%"
06SONEG_BAT,"APFC MODE",08/30/2026 9:46:00 PM,10,0,REGULATING RESERVE,"Advised to set to APFC from manual RR dispatch. SOC: 56.2%"
07BDPP_U01,"ADVISE TO CUT-IN",08/30/2026 10:17:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1024H"
07BDPP_U01,"CONTINUE  LOAD",08/30/2026 10:36:00 AM,4,4,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
07BDPP_U01,"FOLLOW RTD",08/30/2026 10:40:00 AM,4,0,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
07BDPP_U01,"ADVISE TO CUT IN",08/30/2026 1:36:00 PM,0,4,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1345H"
07BDPP_U01,"FOLLOW RTD",08/30/2026 1:57:00 PM,4,4,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BDPP_U02,"ADVISE TO CUT-IN",08/30/2026 10:17:00 AM,0,4,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1024H"
07BDPP_U02,"CONTINUE  LOAD",08/30/2026 10:36:00 AM,4,4,MOT RAISE,"Advised to continue running under MOT raise; from DR-RMS dispatch due to Leyte-Cebu line limitation."
07BDPP_U02,"FOLLOW RTD",08/30/2026 10:40:00 AM,4,0,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
07BDPP_U02,"ADVISE TO CUT IN",08/30/2026 1:36:00 PM,0,4,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1346H"
07BDPP_U02,"FOLLOW RTD",08/30/2026 1:57:00 PM,4,4,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BDPP_U03,"ADVISE TO CUT IN",08/30/2026 1:36:00 PM,0,4.2,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1341H"
07BDPP_U03,"FOLLOW RTD",08/30/2026 1:57:00 PM,4.2,4.2,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BDPP_U03,"GENERATOR PROBLEM",08/30/2026 7:50:00 PM,3.3,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Emergency shutdown due to observed heavy smoke between cylinder 8 & 9"
07BDPP_U04,"ADVISE TO CUT IN",08/30/2026 1:36:00 PM,0,4,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1343H"
07BDPP_U04,"FOLLOW RTD",08/30/2026 1:57:00 PM,4,4,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BIDPP_U01,"ADVISE TO CUT IN",08/30/2026 10:18:00 AM,0,15,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1024H"
07BIDPP_U01,"RAISE LOAD",08/30/2026 10:30:00 AM,15,18,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation."
07BIDPP_U01,"HOLD  LOAD",08/30/2026 10:47:00 AM,13,13,MOT RAISE,"Advise to hold load under MOT Raise dispatch due to real power balancing."
07BIDPP_U01,"RAISE  LOAD",08/30/2026 10:59:00 AM,13,28.6,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to real power balancing."
07BIDPP_U01,"FOLLOW RTD",08/30/2026 11:25:00 AM,28.6,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BIDPP_U01,"ADVISE TO CUT IN",08/30/2026 1:08:00 PM,0,28.6,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1312H"
07BIDPP_U01,"CONTINUE RUNNING",08/30/2026 5:46:00 PM,28.6,28.6,MARKET INTERVENTION/SUSPENSION,"Re-dispatch to continue running as SO-initiated market intervention is issued today, 30-Aug-2026, for the Visayas grid starting interval 1750H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao."
07BIDPP_U01,"FOLLOW RTD",08/30/2026 9:31:00 PM,28.6,28.6,RTD,"Advised to follow RTD-En from market intervention dispatch."
07BIDPP_U02,"ADVISE TO CUT IN",08/30/2026 10:30:00 AM,0,18,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1024H"
07BIDPP_U02,"HOLD  LOAD",08/30/2026 10:47:00 AM,16,16,MOT RAISE,"Advise to hold load under MOT Raise dispatch due to real power balancing."
07BIDPP_U02,"RAISE  LOAD",08/30/2026 10:59:00 AM,16,18,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to real power balancing."
07BIDPP_U02,"FOLLOW RTD",08/30/2026 11:32:00 AM,18,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
07BIDPP_U02,"ADVISE TO CUT IN",08/30/2026 1:07:00 PM,0,18,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1312H"
07BIDPP_U02,"CONTINUE RUNNING",08/30/2026 5:46:00 PM,18,18,MARKET INTERVENTION/SUSPENSION,"Re-dispatch to continue running as SO-initiated market intervention is issued today, 30-Aug-2026, for the Visayas grid starting interval 1750H due to the MLD implementation caused by limited generation at Cebu-Negros-Panay sub-grid and limited power import from Mindanao."
07BIDPP_U02,"FOLLOW RTD",08/30/2026 9:31:00 PM,18,18,RTD,"Advised to follow RTD-En from market intervention dispatch."
07TPLPB4_U01,"ADVISE TO CUT-IN",08/30/2026 12:31:00 PM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1240H"
07TPLPB4_U01,"FOLLOW RTD",08/30/2026 4:01:00 PM,6.6,5.1,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
07TPLPB4_U02,"ADVISE TO CUT-IN",08/30/2026 12:31:00 PM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1241H"
07TPLPB4_U02,"CONTINUE AS-DR SCHEDULE",08/30/2026 12:45:00 PM,7,6,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch."
07TPLPB4_U02,"FOLLOW RTD",08/30/2026 4:01:00 PM,5.8,4.8,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
07TPLPB4_U03,"ADVISE TO CUT-IN",08/30/2026 12:31:00 PM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1242H"
07TPLPB4_U03,"CONTINUE AS-DR SCHEDULE",08/30/2026 12:45:00 PM,7,6,DISPATCHABLE RESERVE,"Advise to continue running under DR-RMS dispatch."
07TPLPB4_U03,"FOLLOW RTD",08/30/2026 4:01:00 PM,5.9,4.4,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
07TPLPB4_U04,"ADVISE TO CUT-IN",08/30/2026 12:31:00 PM,0,7,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch. Cut-in: 1243H"
07TPLPB4_U04,"FOLLOW RTD",08/30/2026 4:01:00 PM,6.8,5.5,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
08NABASDPP_U01,"ADVISE TO CUT IN",08/30/2026 10:18:00 AM,0,3,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1024H"
08NABASDPP_U01,"CONTINUE LOAD",08/30/2026 11:12:00 AM,3,3,DISPATCHABLE RESERVE,"Advised to continue running as DR-RMS schedule from MOT Raise dispatch."
08NABASDPP_U01,"FOLLOW RTD",08/30/2026 11:51:00 AM,3,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
08NABASDPP_U01,"ADVISE TO CUT IN",08/30/2026 1:07:00 PM,0,3,MOT RAISE,"Advise to raise load under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1312H"
08NABASDPP_U01,"CONTINUE RUNNING AS DR-RMS",08/30/2026 2:51:00 PM,3,3,DISPATCHABLE RESERVE,"Advised to continue load as DR-RMS dispatch from RTD-En dispatch."
08NABASDPP_U01,"FOLLOW RTD",08/30/2026 4:01:00 PM,3,3,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
08NABASDPP_U02,"ADVISE TO CUT IN",08/30/2026 10:18:00 AM,0,3.4,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1024H"
08NABASDPP_U02,"FOLLOW RTD",08/30/2026 11:51:00 AM,3.4,0,RTD,"Advise to follow RTD-EN schedule from DR-RMS dispatch."
08NABASDPP_U02,"ADVISE TO CUT IN",08/30/2026 1:07:00 PM,0,3.4,MOT RAISE,"Advise to raise load under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1313H"
08NABASDPP_U02,"CONTINUE RUNNING AS DR-RMS",08/30/2026 2:51:00 PM,3,3,DISPATCHABLE RESERVE,"Advised to continue load as DR-RMS dispatch from RTD-En dispatch."
08NABASDPP_U02,"FOLLOW RTD",08/30/2026 4:01:00 PM,3.4,3.4,RTD,"Advise to follow RTD-En schedule from DR-RMS dispatch."
08PALM_G01,"LOWER LOAD",08/30/2026 7:51:00 AM,135,125,MOT LOWER,"Advise to lower load under MOT lower dispatch. Real Power Balancing. (RTD-EN=135MW)"
08PALM_G01,"FOLLOW RTD",08/30/2026 8:24:00 AM,125,135,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 135MW)"
08PALM_G01,"LOWER LOAD",08/30/2026 8:40:00 AM,135,125,MOT LOWER,"Advise to lower load under MOT lower dispatch. Real Power Balancing. (RTD-EN=135MW)"
08PALM_G01,"FOLLOW RTD",08/30/2026 9:02:00 AM,125,135,RTD,"Advise to follow RTD from MOT lower dispatch. (RTD-EN= 135W)"
08PDPP1_U03,"RAISE LOAD",08/30/2026 11:05:00 AM,0,3,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1116H"
08PDPP1_U03,"FOLLOW RTD",08/30/2026 11:22:00 AM,3,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
08PDPP1_U03,"ADVISE TO CUT IN",08/30/2026 1:29:00 PM,0,3,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1344H"
08PDPP1_U03,"FOLLOW RTD",08/30/2026 1:40:00 PM,3,1.3,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
08PDPP1_U05,"ADVISE TO CUT IN",08/30/2026 11:05:00 AM,0,3,MOT RAISE,"Advise to cut-in under MOT Raise dispatch due to Leyte-Cebu line limitation. Cut-in: 1121H"
08PDPP1_U05,"FOLLOW RTD",08/30/2026 11:22:00 AM,3,0,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
08PDPP1_U05,"ADVISE TO CUT IN",08/30/2026 1:29:00 PM,0,3,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1340H"
08PDPP1_U05,"FOLLOW RTD",08/30/2026 1:40:00 PM,3,3,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
08PDPP3_C,"ADVISE TO CUT IN",08/30/2026 1:42:00 PM,0,8,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1406H"
08PDPP3_C,"RAISE LOAD",08/30/2026 2:04:00 PM,0,8,MOT RAISE,"Advise to cut-in unit as MOT Raise dispatch; Leyte-Cebu 230kV SC line limitation; unit cut-in at 1406H"
08PDPP3_C,"FOLLOW RTD",08/30/2026 2:16:00 PM,8,2,RTD,"Advise to follow RTD-En schedule from MOT Raise dispatch."
08PDPP3_E,"ADVISE TO CUT-IN",08/30/2026 10:12:00 AM,0,9,DISPATCHABLE RESERVE,"Advise to cut-in unit as DR-RMS dispatch."
08PDPP3_E,"GENERATOR PROBLEM",08/30/2026 10:27:00 AM,0,0,GENERATOR PROBLEM/TROUBLE/TRIPPING,"Manually shutdown due to abnormal sound at cylinder A3."
08PDPP3_E,"ADVISE TO CUT IN",08/30/2026 1:30:00 PM,0,9,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1337H"
08PDPP3_E,"FOLLOW RTD",08/30/2026 1:36:00 PM,9,4,RTD,"Advise to follow RTD-EN schedule from MOT raise dispatch."
08PDPP3_H,"ADVISE TO CUT IN",08/30/2026 1:42:00 PM,0,9,MOT RAISE,"Advise to cut-in under MOT raise due to Leyte-Cebu line limitation. Cut-in: 1357H"
08PDPP3_H,"FOLLOW RTD",08/30/2026 2:11:00 PM,8.1,2.75,RTD,"Advise to follow RTD-En schedule from MOT Raise dispatch."
08PEDC_U01,"RAISE LOAD",08/30/2026 9:11:00 AM,42,50,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=42MW)"
08PEDC_U01,"LOWER LOAD",08/30/2026 9:27:00 AM,49.5,42,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=49.5MW)"
08PEDC_U01,"FOLLOW RTD",08/30/2026 9:48:00 AM,42,42,RTD,"Advise to follow RTD from MOT lower dispatch."
08PEDC_U01,"RAISE LOAD",08/30/2026 9:49:00 AM,42,55,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=42MW)"
08PEDC_U01,"RAISE LOAD",08/30/2026 10:06:00 AM,55,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation."
08PEDC_U01,"RAISE LOAD",08/30/2026 10:06:00 AM,55,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation."
08PEDC_U01,"RAISE LOAD",08/30/2026 10:20:00 AM,48.51,83.7,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=48.51)"
08PEDC_U01,"FOLLOW RTD",08/30/2026 11:25:00 AM,83.7,62,RTD,"Advise to follow RTD from MOT Raise dispatch."
08PEDC_U01,"LOWER LOAD",08/30/2026 11:52:00 AM,52.8,50,MOT LOWER,"Advise to lower load under MOT lower dispatch due to real power balancing."
08PEDC_U01,"FOLLOW RTD",08/30/2026 12:04:00 PM,50,48,RTD,"Advise to follow RTD-EN schedule from MOT lower dispatch."
08PEDC_U01,"RAISE  LOAD",08/30/2026 12:24:00 PM,59.96,70.2,MOT RAISE,"Advise to raise load under MOT Raise dispatch for real power balancing."
08PEDC_U01,"FOLLOW RTD",08/30/2026 4:43:00 PM,77,81.4,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
08PEDC_U02,"RAISE LOAD",08/30/2026 9:11:00 AM,49.92,60,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=49.9MW)"
08PEDC_U02,"LOWER LOAD",08/30/2026 9:27:00 AM,49.92,42,MOT LOWER,"Advise to lower load as MOT Lower dispatch. Real Power Balancing. (RTD-EN=49.92MW)"
08PEDC_U02,"FOLLOW RTD",08/30/2026 9:48:00 AM,42,49.92,RTD,"Advise to follow RTD from MOT lower dispatch."
08PEDC_U02,"RAISE LOAD",08/30/2026 9:49:00 AM,49.92,55,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=49.92MW)"
08PEDC_U02,"RAISE LOAD",08/30/2026 10:06:00 AM,55,70,MOT RAISE,"Advise to raise load as MOT Raise dispatch due to Leyte-Cebu line limitation."
08PEDC_U02,"RAISE LOAD",08/30/2026 10:20:00 AM,49.92,83.7,MOT RAISE,"Advise to raise load under MOT Raise dispatch due to Leyte-Cebu line limitation. (RTD-EN=49.92)"
08PEDC_U02,"FOLLOW RTD",08/30/2026 11:25:00 AM,83.7,66.5,RTD,"Advise to follow RTD from MOT Raise dispatch."
08PEDC_U02,"LOWER LOAD",08/30/2026 11:52:00 AM,72.4,50,MOT LOWER,"Advise to lower load under MOT lower dispatch due to real power balancing."
08PEDC_U02,"FOLLOW RTD",08/30/2026 12:23:00 PM,50,59.96,RTD,"Advise to follow RTD-EN schedule from MOT lower dispatch."
08PEDC_U02,"RAISE  LOAD",08/30/2026 12:24:00 PM,42,77.2,MOT RAISE,"Advise to raise load under MOT Raise dispatch for real power balancing."
08PEDC_U02,"FOLLOW RTD",08/30/2026 4:43:00 PM,77,83.7,RTD,"Advise to follow RTD-En schedule from MOT raise dispatch."
EOF
